  {c157814a-110d-41a8-aaff-203fe3fed2d3}, !- Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Source Object
  5,                                      !- Outlet Port
  {ff9efc42-be4c-481e-8e7c-f8327ba54c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c2dc11a-daad-43e3-a681-2825b8ab02b5}, !- Handle
  {4b76a635-fac0-4771-8f5c-7775b79bf274}, !- Name
  {ff9efc42-be4c-481e-8e7c-f8327ba54c72}, !- Source Object
  3,                                      !- Outlet Port
  {0d1f60aa-752e-4df4-945e-6cb231446763}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cedacb7d-1df5-46a2-9a38-a2a617207a19}, !- Handle
  {33048838-924c-40d3-ad47-34a4287d73af}, !- Name
  {0d1f60aa-752e-4df4-945e-6cb231446763}, !- Source Object
  12,                                     !- Outlet Port
  {4286f067-12c7-4352-bc43-7bab5bdc8784}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {41c2afe0-3d27-4b5e-a2b3-34f0a875baee}, !- Handle
  RearStairsFlr2 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b4cca4a8-fbdf-4773-9b4e-d214d43119eb}, !- Handle
  RearStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {59453833-1c45-4de6-9e39-ff04f36f379d}, !- Handle
  BaseVAVBox CoilHtg-17,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f34806d-e7e2-489b-8789-ebf5abbd664e}, !- Water Inlet Node Name
  {cde4e568-ae92-48dc-8a76-34d4090d408e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  608.198669085606,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {459a3509-8964-4593-bde0-337331fb6db7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 21, !- Name
  {76adaa1f-f972-47b3-9f24-b46ee00430a7}, !- Inlet Port
  {3f34806d-e7e2-489b-8789-ebf5abbd664e}; !- Outlet Port

OS:Connection,
  {76adaa1f-f972-47b3-9f24-b46ee00430a7}, !- Handle
  {a7fad02a-3784-4954-af35-d3b0e8432b94}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  23,                                     !- Outlet Port
  {459a3509-8964-4593-bde0-337331fb6db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d0c3186-f345-4dbe-a816-069e58879353}, !- Handle
  BaseVAVBox CoilHtg-17 Water Outlet Node, !- Name
  {cde4e568-ae92-48dc-8a76-34d4090d408e}, !- Inlet Port
  {c3621d16-48aa-4550-81a6-d355f2cd829b}; !- Outlet Port

OS:Connection,
  {3f34806d-e7e2-489b-8789-ebf5abbd664e}, !- Handle
  {07551c3b-f193-437b-a6ea-57415628c396}, !- Name
  {459a3509-8964-4593-bde0-337331fb6db7}, !- Source Object
  3,                                      !- Outlet Port
  {59453833-1c45-4de6-9e39-ff04f36f379d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cde4e568-ae92-48dc-8a76-34d4090d408e}, !- Handle
  {08057b6c-7181-4ac9-a1e2-3d036b8d2745}, !- Name
  {59453833-1c45-4de6-9e39-ff04f36f379d}, !- Source Object
  6,                                      !- Outlet Port
  {9d0c3186-f345-4dbe-a816-069e58879353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3621d16-48aa-4550-81a6-d355f2cd829b}, !- Handle
  {ce003e20-762c-496b-98d3-58e2191ffdb6}, !- Name
  {9d0c3186-f345-4dbe-a816-069e58879353}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc5c4b4b-5147-49f2-aa09-0874b7d20c11}, !- Handle
  Controller Water Coil 21,               !- Name
  {59453833-1c45-4de6-9e39-ff04f36f379d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {931cdd4e-638d-4282-b137-7fc0db04849f}, !- Handle
  BaseVAVBox TrmlUnit-17,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {af819638-bba0-4050-ba4e-82d5dc3164ac}, !- Air Inlet Node Name
  0.0348018764090112,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59453833-1c45-4de6-9e39-ff04f36f379d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd5599d3-17a7-4e8a-bac8-b5898024863f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a11f4274-7425-4fe2-a9a4-66860e786e8e}, !- Handle
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Name
  {cd5599d3-17a7-4e8a-bac8-b5898024863f}, !- Inlet Port
  {9d60c60d-2660-4aba-bf6b-ffc9cfb7c797}; !- Outlet Port

OS:Node,
  {f956845b-fd77-41d7-aa54-d7631fabe7d1}, !- Handle
  RearStairsFlr2 Thermal Zone Return Air Node, !- Name
  {b416ed9c-7f89-4607-b03e-f465f25b6525}, !- Inlet Port
  {2b3098a8-d78f-46a3-a579-d670daeb0a61}; !- Outlet Port

OS:Connection,
  {9d60c60d-2660-4aba-bf6b-ffc9cfb7c797}, !- Handle
  {b17795db-a8cc-48fa-a3a5-76050f8a89bb}, !- Name
  {a11f4274-7425-4fe2-a9a4-66860e786e8e}, !- Source Object
  3,                                      !- Outlet Port
  {0b1d7376-3e8e-458a-9a89-ff241445fcc1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b416ed9c-7f89-4607-b03e-f465f25b6525}, !- Handle
  {ecb555f1-fd0a-4977-a265-7893618599ad}, !- Name
  {82d739fc-681f-4934-8b51-0380a1d5ac95}, !- Source Object
  3,                                      !- Outlet Port
  {f956845b-fd77-41d7-aa54-d7631fabe7d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3098a8-d78f-46a3-a579-d670daeb0a61}, !- Handle
  {bd56c3ad-d420-4a33-a3da-59f6de35fafc}, !- Name
  {f956845b-fd77-41d7-aa54-d7631fabe7d1}, !- Source Object
  3,                                      !- Outlet Port
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b7b4ec1-de7b-452f-a0ff-2ec90d3ebc06}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 4, !- Name
  {03d1ae4e-ad76-4990-9646-a8099d2ec7ae}, !- Inlet Port
  {af819638-bba0-4050-ba4e-82d5dc3164ac}; !- Outlet Port

OS:Connection,
  {03d1ae4e-ad76-4990-9646-a8099d2ec7ae}, !- Handle
  {9c313e03-118a-4ebf-9c79-4c0d069b2d75}, !- Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Source Object
  6,                                      !- Outlet Port
  {0b7b4ec1-de7b-452f-a0ff-2ec90d3ebc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af819638-bba0-4050-ba4e-82d5dc3164ac}, !- Handle
  {61976f00-a869-4d9b-a423-62e90eca9fc2}, !- Name
  {0b7b4ec1-de7b-452f-a0ff-2ec90d3ebc06}, !- Source Object
  3,                                      !- Outlet Port
  {931cdd4e-638d-4282-b137-7fc0db04849f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd5599d3-17a7-4e8a-bac8-b5898024863f}, !- Handle
  {673dde0e-99ea-42da-86f8-d54c019cc5ba}, !- Name
  {931cdd4e-638d-4282-b137-7fc0db04849f}, !- Source Object
  12,                                     !- Outlet Port
  {a11f4274-7425-4fe2-a9a4-66860e786e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c8b08e00-1a63-409b-9af6-a59c996fcc68}, !- Handle
  RearStorageFlr2 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fe083203-f200-4aa5-b1bf-8c5e782a9882}, !- Handle
  RearStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {74187ad6-1835-44a6-9f61-646430d2cbec}, !- Handle
  BaseVAVBox CoilHtg-18,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf41f002-9417-4cfa-910c-f067ba22d3a7}, !- Water Inlet Node Name
  {1ab6e22a-e21e-477d-8a89-dd0daf037754}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  608.242629746132,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {262568f1-8f08-475a-ba2f-fee96da4e7b2}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 22, !- Name
  {8ddf19a3-36a5-4b8e-95cb-c8efcb6ba5b7}, !- Inlet Port
  {cf41f002-9417-4cfa-910c-f067ba22d3a7}; !- Outlet Port

OS:Connection,
  {8ddf19a3-36a5-4b8e-95cb-c8efcb6ba5b7}, !- Handle
  {6d304058-0505-4693-9ab5-fbaee82aa014}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  24,                                     !- Outlet Port
  {262568f1-8f08-475a-ba2f-fee96da4e7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93d203c4-b9b7-45ad-8cb5-84da7dd5033d}, !- Handle
  BaseVAVBox CoilHtg-18 Water Outlet Node, !- Name
  {1ab6e22a-e21e-477d-8a89-dd0daf037754}, !- Inlet Port
  {73667c32-29b9-4e2c-96c3-6b13a21db39a}; !- Outlet Port

OS:Connection,
  {cf41f002-9417-4cfa-910c-f067ba22d3a7}, !- Handle
  {54eb4f85-89a1-4d10-a55d-af662d087a9e}, !- Name
  {262568f1-8f08-475a-ba2f-fee96da4e7b2}, !- Source Object
  3,                                      !- Outlet Port
  {74187ad6-1835-44a6-9f61-646430d2cbec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ab6e22a-e21e-477d-8a89-dd0daf037754}, !- Handle
  {24ac1473-1122-40b9-bda9-5fe94e82ff17}, !- Name
  {74187ad6-1835-44a6-9f61-646430d2cbec}, !- Source Object
  6,                                      !- Outlet Port
  {93d203c4-b9b7-45ad-8cb5-84da7dd5033d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73667c32-29b9-4e2c-96c3-6b13a21db39a}, !- Handle
  {129cf433-7258-4503-b162-6ec448b3ce93}, !- Name
  {93d203c4-b9b7-45ad-8cb5-84da7dd5033d}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {edc1b168-cf7f-437a-9f03-e43c0c807809}, !- Handle
  Controller Water Coil 22,               !- Name
  {74187ad6-1835-44a6-9f61-646430d2cbec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d607df71-bc3e-43b7-9548-4e5266d100fc}, !- Handle
  BaseVAVBox TrmlUnit-18,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {93ea0be9-1f30-44a1-a321-ac7ba5ad73ed}, !- Air Inlet Node Name
  0.037017197707392,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {74187ad6-1835-44a6-9f61-646430d2cbec}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7019d52-8f75-445b-b8dc-eacef2659ad7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92e875d2-9ea6-40a6-b800-8c304f51359e}, !- Handle
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Name
  {a7019d52-8f75-445b-b8dc-eacef2659ad7}, !- Inlet Port
  {e62f30d5-fb7e-49fc-900e-855e10189e45}; !- Outlet Port

OS:Node,
  {0a3b7ed6-fe51-48cc-a78b-07d039a6b6fb}, !- Handle
  RearStorageFlr2 Thermal Zone Return Air Node, !- Name
  {46980a0d-6ecf-4fc4-a9c6-4ab45a3d493c}, !- Inlet Port
  {0e78e007-837d-4b19-beb2-2e22f81993cd}; !- Outlet Port

OS:Connection,
  {e62f30d5-fb7e-49fc-900e-855e10189e45}, !- Handle
  {682bf665-ed2e-435d-b83d-5755f800e795}, !- Name
  {92e875d2-9ea6-40a6-b800-8c304f51359e}, !- Source Object
  3,                                      !- Outlet Port
  {23df82cd-0698-4015-8873-251e40fd4ff0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46980a0d-6ecf-4fc4-a9c6-4ab45a3d493c}, !- Handle
  {24577b50-7081-468b-a9b9-5929cc2789a1}, !- Name
  {c2b9a96d-ceeb-47e7-ac44-5ab4a4254b78}, !- Source Object
  3,                                      !- Outlet Port
  {0a3b7ed6-fe51-48cc-a78b-07d039a6b6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e78e007-837d-4b19-beb2-2e22f81993cd}, !- Handle
  {f690d372-2598-4919-8d7f-39def5dc4a4a}, !- Name
  {0a3b7ed6-fe51-48cc-a78b-07d039a6b6fb}, !- Source Object
  3,                                      !- Outlet Port
  {abf5d262-ef55-48cc-8902-442a9f8ffc14}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {36f9e97c-efa0-454f-947b-a798bf0ada4e}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 5, !- Name
  {e1bbf697-adba-42f9-b1c5-c929cf5a266e}, !- Inlet Port
  {93ea0be9-1f30-44a1-a321-ac7ba5ad73ed}; !- Outlet Port

OS:Connection,
  {e1bbf697-adba-42f9-b1c5-c929cf5a266e}, !- Handle
  {d8044306-1e80-4c79-b95a-4e9cf1a503d9}, !- Name
  {0aa4172f-f2b3-43ec-baba-8694fcf9a05b}, !- Source Object
  7,                                      !- Outlet Port
  {36f9e97c-efa0-454f-947b-a798bf0ada4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ea0be9-1f30-44a1-a321-ac7ba5ad73ed}, !- Handle
  {9e7f3bd5-f2ca-44df-85bc-5e2bbd9aeb5a}, !- Name
  {36f9e97c-efa0-454f-947b-a798bf0ada4e}, !- Source Object
  3,                                      !- Outlet Port
  {d607df71-bc3e-43b7-9548-4e5266d100fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7019d52-8f75-445b-b8dc-eacef2659ad7}, !- Handle
  {f842c5ca-a2e1-4dd6-80bb-8e739ef8d39f}, !- Name
  {d607df71-bc3e-43b7-9548-4e5266d100fc}, !- Source Object
  12,                                     !- Outlet Port
  {92e875d2-9ea6-40a6-b800-8c304f51359e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5edf8bb6-5752-41b8-89e0-63bfefc754ad}, !- Handle
  CorridorFlr3 Thermal Zone Thermostat,   !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fc88698a-100c-4a68-9c7a-60fa91ad4be2}, !- Handle
  CorridorFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {57a4bede-ce7d-4e30-9625-50a48f0b55af}, !- Handle
  BaseVAVBox CoilHtg-19,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09d50005-9210-429d-be52-b2b98aa4948d}, !- Water Inlet Node Name
  {07aaf5c7-64c9-47fa-89e9-02ff18a75af2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2643.00283213415,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e737b0f3-1c34-4f5b-9b2e-56ba9080b0f0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 23, !- Name
  {82bf17d8-7682-4e90-8a07-aeabc8996265}, !- Inlet Port
  {09d50005-9210-429d-be52-b2b98aa4948d}; !- Outlet Port

OS:Connection,
  {82bf17d8-7682-4e90-8a07-aeabc8996265}, !- Handle
  {95ab47a9-ec69-4a6e-8705-6872e34f25ad}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  25,                                     !- Outlet Port
  {e737b0f3-1c34-4f5b-9b2e-56ba9080b0f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3e7110f-1934-4e95-b3ed-d1de022f9f05}, !- Handle
  BaseVAVBox CoilHtg-19 Water Outlet Node, !- Name
  {07aaf5c7-64c9-47fa-89e9-02ff18a75af2}, !- Inlet Port
  {0f94cf73-64b9-46fb-bf98-2c9ca00d219d}; !- Outlet Port

OS:Connection,
  {09d50005-9210-429d-be52-b2b98aa4948d}, !- Handle
  {99663d0f-389c-472c-ae79-5457da756ea3}, !- Name
  {e737b0f3-1c34-4f5b-9b2e-56ba9080b0f0}, !- Source Object
  3,                                      !- Outlet Port
  {57a4bede-ce7d-4e30-9625-50a48f0b55af}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {07aaf5c7-64c9-47fa-89e9-02ff18a75af2}, !- Handle
  {ea337b67-622e-4969-a9ed-4d8c978230ff}, !- Name
  {57a4bede-ce7d-4e30-9625-50a48f0b55af}, !- Source Object
  6,                                      !- Outlet Port
  {e3e7110f-1934-4e95-b3ed-d1de022f9f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f94cf73-64b9-46fb-bf98-2c9ca00d219d}, !- Handle
  {5e7c46f0-d6aa-4eb4-8039-51c53e25b4d6}, !- Name
  {e3e7110f-1934-4e95-b3ed-d1de022f9f05}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {37ba2d59-eaeb-43fd-8374-2d1586e4a771}, !- Handle
  Controller Water Coil 23,               !- Name
  {57a4bede-ce7d-4e30-9625-50a48f0b55af}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {597ed70a-a2a2-47ef-997c-be57d20e396f}, !- Handle
  BaseVAVBox TrmlUnit-19,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {0ed52ceb-f8e4-4413-85c0-cff2d0b4e6d4}, !- Air Inlet Node Name
  0.111887412044083,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57a4bede-ce7d-4e30-9625-50a48f0b55af}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f91e9b7-7ee5-44bb-96eb-ed4b668f17df}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.85416490914306,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {091df301-67b8-4a33-92b8-81671a0f9bcc}, !- Handle
  CorridorFlr3 Thermal Zone Return Air Node, !- Name
  {cae205e5-a480-470f-9e6a-a273fc072556}, !- Inlet Port
  {e46bd556-fb8a-46b5-bfde-822b47cea384}; !- Outlet Port

OS:Connection,
  {726479df-bcf6-48c0-ad76-c87f93dcbc86}, !- Handle
  {05563d72-cb52-453f-9eb9-0a413e928676}, !- Name
  {9f846f2f-bdf4-4ba0-8b6d-8a81225d6630}, !- Source Object
  3,                                      !- Outlet Port
  {bb70110f-a85e-4ae1-9706-baaae12b970d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cae205e5-a480-470f-9e6a-a273fc072556}, !- Handle
  {af756b3f-5935-44d1-9457-35494cb45ea6}, !- Name
  {9db8f79c-eeda-465f-b38e-fc5f8a0a55af}, !- Source Object
  3,                                      !- Outlet Port
  {091df301-67b8-4a33-92b8-81671a0f9bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46bd556-fb8a-46b5-bfde-822b47cea384}, !- Handle
  {1da5e8d2-e8ed-4899-94be-f46a99a11cf5}, !- Name
  {091df301-67b8-4a33-92b8-81671a0f9bcc}, !- Source Object
  3,                                      !- Outlet Port
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbdc9622-a2c4-4a10-8ba4-f9e280cecee1}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Name
  {e0278978-cc7a-4909-98ce-3dd729178527}, !- Inlet Port
  {0ed52ceb-f8e4-4413-85c0-cff2d0b4e6d4}; !- Outlet Port

OS:Connection,
  {e0278978-cc7a-4909-98ce-3dd729178527}, !- Handle
  {51521551-db8b-4a1d-b44e-c642dd038a23}, !- Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Source Object
  3,                                      !- Outlet Port
  {bbdc9622-a2c4-4a10-8ba4-f9e280cecee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ed52ceb-f8e4-4413-85c0-cff2d0b4e6d4}, !- Handle
  {38f6ad9a-4c07-4646-966b-652341b3665d}, !- Name
  {bbdc9622-a2c4-4a10-8ba4-f9e280cecee1}, !- Source Object
  3,                                      !- Outlet Port
  {597ed70a-a2a2-47ef-997c-be57d20e396f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f91e9b7-7ee5-44bb-96eb-ed4b668f17df}, !- Handle
  {a6cca19b-7f2c-4279-af91-6145bb6f903c}, !- Name
  {597ed70a-a2a2-47ef-997c-be57d20e396f}, !- Source Object
  12,                                     !- Outlet Port
  {9f846f2f-bdf4-4ba0-8b6d-8a81225d6630}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6c95e5c5-a205-4f35-9e57-8ec699095b10}, !- Handle
  FrontStairsFlr3 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e744c102-5443-4cb1-8f36-8a169887b6a7}, !- Handle
  FrontStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {b56fdf99-7735-4314-9296-e7bad6e0fdb7}, !- Handle
  BaseVAVBox CoilHtg-20,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b06ff40a-49cf-4b5b-a2f8-cde4a3296338}, !- Water Inlet Node Name
  {e78370d6-c694-4399-82a5-7df5f1e22bb2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  488.827891493758,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57975e63-685d-4538-9ef5-7406021deaaf}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 24, !- Name
  {0fee1fab-eb1e-44b5-893b-eb5ee742d7d2}, !- Inlet Port
  {b06ff40a-49cf-4b5b-a2f8-cde4a3296338}; !- Outlet Port

OS:Connection,
  {0fee1fab-eb1e-44b5-893b-eb5ee742d7d2}, !- Handle
  {1f54a4f6-4c3f-4042-bd36-42c2bc2d4be3}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  26,                                     !- Outlet Port
  {57975e63-685d-4538-9ef5-7406021deaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cfaaa402-055d-47dd-8077-ab78c35c2fd2}, !- Handle
  BaseVAVBox CoilHtg-20 Water Outlet Node, !- Name
  {e78370d6-c694-4399-82a5-7df5f1e22bb2}, !- Inlet Port
  {f73bb58c-79d3-44e7-a546-3094ae17b282}; !- Outlet Port

OS:Connection,
  {b06ff40a-49cf-4b5b-a2f8-cde4a3296338}, !- Handle
  {fce8b4d0-a9f5-4a8e-8faa-c3b77b7d034d}, !- Name
  {57975e63-685d-4538-9ef5-7406021deaaf}, !- Source Object
  3,                                      !- Outlet Port
  {b56fdf99-7735-4314-9296-e7bad6e0fdb7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e78370d6-c694-4399-82a5-7df5f1e22bb2}, !- Handle
  {3da46d93-9ba2-4e38-a463-91d7b3edeeb8}, !- Name
  {b56fdf99-7735-4314-9296-e7bad6e0fdb7}, !- Source Object
  6,                                      !- Outlet Port
  {cfaaa402-055d-47dd-8077-ab78c35c2fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73bb58c-79d3-44e7-a546-3094ae17b282}, !- Handle
  {acb0389e-0e3e-412c-8eb7-32f9edda7266}, !- Name
  {cfaaa402-055d-47dd-8077-ab78c35c2fd2}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d3aa197-70cb-456e-abdd-9c778dc79572}, !- Handle
  Controller Water Coil 24,               !- Name
  {b56fdf99-7735-4314-9296-e7bad6e0fdb7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb23b427-74c2-42b0-aa18-45c86d538579}, !- Handle
  BaseVAVBox TrmlUnit-20,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {1bfc977f-1664-49b6-9d65-dae1a0a3f7cc}, !- Air Inlet Node Name
  0.04166116054848,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b56fdf99-7735-4314-9296-e7bad6e0fdb7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fda984fc-61eb-418a-b6aa-13a4b8defdc7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aa497c73-777d-4fa7-bc97-965b86c1fec3}, !- Handle
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Name
  {fda984fc-61eb-418a-b6aa-13a4b8defdc7}, !- Inlet Port
  {00f49929-15ce-4699-b18e-473387273cc9}; !- Outlet Port

OS:Node,
  {134996fa-2905-4c6a-af7c-d2acf8c07504}, !- Handle
  FrontStairsFlr3 Thermal Zone Return Air Node, !- Name
  {0a593e3e-9820-488b-a9a3-93394e0ad4a2}, !- Inlet Port
  {d74c3843-f3dc-4709-b242-ef3c7153dc1a}; !- Outlet Port

OS:Connection,
  {00f49929-15ce-4699-b18e-473387273cc9}, !- Handle
  {cf886cbe-1526-4b04-981b-639096d12332}, !- Name
  {aa497c73-777d-4fa7-bc97-965b86c1fec3}, !- Source Object
  3,                                      !- Outlet Port
  {c515043f-d481-4a48-af9f-3ce58d4c6bda}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a593e3e-9820-488b-a9a3-93394e0ad4a2}, !- Handle
  {50ba7cd5-5dbc-40e6-8f0a-48c6d3098c9c}, !- Name
  {3f62ba79-b865-40cf-9d7d-c3a493d15cdd}, !- Source Object
  3,                                      !- Outlet Port
  {134996fa-2905-4c6a-af7c-d2acf8c07504}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d74c3843-f3dc-4709-b242-ef3c7153dc1a}, !- Handle
  {54c37f11-cafe-427c-8e0d-e2758970e239}, !- Name
  {134996fa-2905-4c6a-af7c-d2acf8c07504}, !- Source Object
  3,                                      !- Outlet Port
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6a13886d-3387-447b-87f5-bebac37e0fa6}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 2, !- Name
  {5a7ffb0f-245d-4f23-9c0a-c4411c96ebf5}, !- Inlet Port
  {1bfc977f-1664-49b6-9d65-dae1a0a3f7cc}; !- Outlet Port

OS:Connection,
  {5a7ffb0f-245d-4f23-9c0a-c4411c96ebf5}, !- Handle
  {b6d2afe8-fadc-4f56-8afd-6202a7c54597}, !- Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Source Object
  4,                                      !- Outlet Port
  {6a13886d-3387-447b-87f5-bebac37e0fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfc977f-1664-49b6-9d65-dae1a0a3f7cc}, !- Handle
  {5e64730e-dabe-40e4-a2f8-bd59fd766056}, !- Name
  {6a13886d-3387-447b-87f5-bebac37e0fa6}, !- Source Object
  3,                                      !- Outlet Port
  {eb23b427-74c2-42b0-aa18-45c86d538579}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fda984fc-61eb-418a-b6aa-13a4b8defdc7}, !- Handle
  {dd4d9dc2-8ca5-43c5-8a69-226f3541ad97}, !- Name
  {eb23b427-74c2-42b0-aa18-45c86d538579}, !- Source Object
  12,                                     !- Outlet Port
  {aa497c73-777d-4fa7-bc97-965b86c1fec3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {81dba58b-b8a8-4c0f-b6d3-e8f25c6adf06}, !- Handle
  FrontStorageFlr3 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cc16dece-e9bd-4f64-b1a5-9f0cff894df0}, !- Handle
  FrontStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {232a71a9-8098-47a5-a8bd-f4410252472a}, !- Handle
  BaseVAVBox CoilHtg-21,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b0d624f-ddc5-4f17-8ec6-3390382d52e4}, !- Water Inlet Node Name
  {048bcd7e-7cca-432b-aded-a1b69a5cc4a5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  247.469211653424,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38667e7d-02bf-4e12-8ec0-6b10940e94ac}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 25, !- Name
  {5a6a1244-75fd-4be9-a730-c179a19918d5}, !- Inlet Port
  {0b0d624f-ddc5-4f17-8ec6-3390382d52e4}; !- Outlet Port

OS:Connection,
  {5a6a1244-75fd-4be9-a730-c179a19918d5}, !- Handle
  {dc39a1a0-d15c-491b-a619-e33ea4be642b}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  27,                                     !- Outlet Port
  {38667e7d-02bf-4e12-8ec0-6b10940e94ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0af683fb-95e3-4f03-8116-52b5d9572777}, !- Handle
  BaseVAVBox CoilHtg-21 Water Outlet Node, !- Name
  {048bcd7e-7cca-432b-aded-a1b69a5cc4a5}, !- Inlet Port
  {ab9dfe66-d4fb-44c0-90fd-1eb32111c4b8}; !- Outlet Port

OS:Connection,
  {0b0d624f-ddc5-4f17-8ec6-3390382d52e4}, !- Handle
  {3fa63216-7f10-4d0a-99ac-97a64819e022}, !- Name
  {38667e7d-02bf-4e12-8ec0-6b10940e94ac}, !- Source Object
  3,                                      !- Outlet Port
  {232a71a9-8098-47a5-a8bd-f4410252472a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {048bcd7e-7cca-432b-aded-a1b69a5cc4a5}, !- Handle
  {c0ff1fd9-ddc5-4477-9edc-6b92f77f091c}, !- Name
  {232a71a9-8098-47a5-a8bd-f4410252472a}, !- Source Object
  6,                                      !- Outlet Port
  {0af683fb-95e3-4f03-8116-52b5d9572777}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab9dfe66-d4fb-44c0-90fd-1eb32111c4b8}, !- Handle
  {04e5960e-5154-4d37-9439-5105ecf8d724}, !- Name
  {0af683fb-95e3-4f03-8116-52b5d9572777}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5b1db4b8-feec-4862-920a-c44e141f39e5}, !- Handle
  Controller Water Coil 25,               !- Name
  {232a71a9-8098-47a5-a8bd-f4410252472a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2e5b8e8f-50fd-405a-8c3e-a92c4024efc3}, !- Handle
  BaseVAVBox TrmlUnit-21,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {9c72eec0-8c29-4db0-8b83-055a53107ef4}, !- Air Inlet Node Name
  0.0151976515659264,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {232a71a9-8098-47a5-a8bd-f4410252472a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {221505c4-38c2-4d4b-bf41-8a94ec9ec5ba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.628846034407801,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a0707893-d433-477f-9517-f6072900eae0}, !- Handle
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Name
  {221505c4-38c2-4d4b-bf41-8a94ec9ec5ba}, !- Inlet Port
  {31d77e77-3b6b-4250-ab57-82b7b3104c50}; !- Outlet Port

OS:Node,
  {45f20aa1-adb1-49e4-81ee-6d25453df722}, !- Handle
  FrontStorageFlr3 Thermal Zone Return Air Node, !- Name
  {f6180afe-6ca5-45fe-a6d4-428c35905dbb}, !- Inlet Port
  {8d079b3a-0c58-4eb6-bcf3-35c531fc72d5}; !- Outlet Port

OS:Connection,
  {31d77e77-3b6b-4250-ab57-82b7b3104c50}, !- Handle
  {b9d3c162-cf88-4b9e-aaae-f25d99a42401}, !- Name
  {a0707893-d433-477f-9517-f6072900eae0}, !- Source Object
  3,                                      !- Outlet Port
  {7883babf-ce11-4756-bc33-5ff56f7136fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6180afe-6ca5-45fe-a6d4-428c35905dbb}, !- Handle
  {268078ee-a407-47b7-9301-48d40e4d9024}, !- Name
  {f295d19f-139a-4fe1-9f5d-c06a948df047}, !- Source Object
  3,                                      !- Outlet Port
  {45f20aa1-adb1-49e4-81ee-6d25453df722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d079b3a-0c58-4eb6-bcf3-35c531fc72d5}, !- Handle
  {1034afcd-b224-426c-8373-a1affa072364}, !- Name
  {45f20aa1-adb1-49e4-81ee-6d25453df722}, !- Source Object
  3,                                      !- Outlet Port
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3f97efd2-b508-4c34-8efb-c483d666674a}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 3, !- Name
  {53b7be27-ab03-4694-8b9e-d28ffd7e918c}, !- Inlet Port
  {9c72eec0-8c29-4db0-8b83-055a53107ef4}; !- Outlet Port

OS:Connection,
  {53b7be27-ab03-4694-8b9e-d28ffd7e918c}, !- Handle
  {2ff96598-20d4-44f3-9ae1-fe1dadd4994c}, !- Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Source Object
  5,                                      !- Outlet Port
  {3f97efd2-b508-4c34-8efb-c483d666674a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c72eec0-8c29-4db0-8b83-055a53107ef4}, !- Handle
  {11be30c2-fcc2-48d4-b818-ac5d09fbcd0e}, !- Name
  {3f97efd2-b508-4c34-8efb-c483d666674a}, !- Source Object
  3,                                      !- Outlet Port
  {2e5b8e8f-50fd-405a-8c3e-a92c4024efc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {221505c4-38c2-4d4b-bf41-8a94ec9ec5ba}, !- Handle
  {e96c3f9d-93d4-44f3-94f3-6067d54f4edc}, !- Name
  {2e5b8e8f-50fd-405a-8c3e-a92c4024efc3}, !- Source Object
  12,                                     !- Outlet Port
  {a0707893-d433-477f-9517-f6072900eae0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8096d639-50be-400b-817c-526fb15a9153}, !- Handle
  RearStairsFlr3 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ca99423e-46d1-4ab4-86ee-47df3077c45a}, !- Handle
  RearStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {778f8b38-d417-482c-85d1-0c5df4207775}, !- Handle
  BaseVAVBox CoilHtg-22,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee47c92c-494d-42f8-a6f5-df3a2121d266}, !- Water Inlet Node Name
  {f81ea93a-853b-4b29-b726-deebdf65251d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  600.909991570423,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {88b91022-8ec8-4b77-954a-cd2be23a5834}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 26, !- Name
  {2af248c8-973f-41d3-9c01-d6a576dc7e20}, !- Inlet Port
  {ee47c92c-494d-42f8-a6f5-df3a2121d266}; !- Outlet Port

OS:Connection,
  {2af248c8-973f-41d3-9c01-d6a576dc7e20}, !- Handle
  {33d27588-e50b-4c40-a177-71fa60295546}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  28,                                     !- Outlet Port
  {88b91022-8ec8-4b77-954a-cd2be23a5834}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4e9b9e6-9525-459d-b5ed-e3d6377b724a}, !- Handle
  BaseVAVBox CoilHtg-22 Water Outlet Node, !- Name
  {f81ea93a-853b-4b29-b726-deebdf65251d}, !- Inlet Port
  {f20d3e70-69ba-4e5f-96fd-7c277baa8867}; !- Outlet Port

OS:Connection,
  {ee47c92c-494d-42f8-a6f5-df3a2121d266}, !- Handle
  {5a1eed66-258b-44b2-8ffa-1f2aa3c8555e}, !- Name
  {88b91022-8ec8-4b77-954a-cd2be23a5834}, !- Source Object
  3,                                      !- Outlet Port
  {778f8b38-d417-482c-85d1-0c5df4207775}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f81ea93a-853b-4b29-b726-deebdf65251d}, !- Handle
  {92cb7ec9-f9b8-4ed0-9a56-839c8c8cf40d}, !- Name
  {778f8b38-d417-482c-85d1-0c5df4207775}, !- Source Object
  6,                                      !- Outlet Port
  {c4e9b9e6-9525-459d-b5ed-e3d6377b724a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20d3e70-69ba-4e5f-96fd-7c277baa8867}, !- Handle
  {d9729dbd-d447-4072-ab09-f4d3651586e7}, !- Name
  {c4e9b9e6-9525-459d-b5ed-e3d6377b724a}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a089c784-fac6-428f-a31d-4fbd80c0e770}, !- Handle
  Controller Water Coil 26,               !- Name
  {778f8b38-d417-482c-85d1-0c5df4207775}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bdf7ec3a-14f7-4dd5-9e2f-11f651f03376}, !- Handle
  BaseVAVBox TrmlUnit-22,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {19419a6c-5f0f-4f33-b249-d9478df6ae21}, !- Air Inlet Node Name
  0.035464490619264,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {778f8b38-d417-482c-85d1-0c5df4207775}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3574de00-cf7c-4c0d-a380-61138c3809c0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0b326bf4-a0f8-446f-9304-f29a3dae8e15}, !- Handle
  BaseVAVBox TrmlUnit-22 Outlet Node,     !- Name
  {3574de00-cf7c-4c0d-a380-61138c3809c0}, !- Inlet Port
  {5650c0d3-fc61-486a-bf4c-c50948e8f019}; !- Outlet Port

OS:Node,
  {42e80c5c-a0e6-4c16-96d9-194697dbe924}, !- Handle
  RearStairsFlr3 Thermal Zone Return Air Node, !- Name
  {270e1eb6-1d3c-40f8-a50e-1265461dc9a7}, !- Inlet Port
  {2088255b-7439-48d8-aaa6-2990a9ad896d}; !- Outlet Port

OS:Connection,
  {5650c0d3-fc61-486a-bf4c-c50948e8f019}, !- Handle
  {617a44fd-171c-4b9b-bd22-78863272a885}, !- Name
  {0b326bf4-a0f8-446f-9304-f29a3dae8e15}, !- Source Object
  3,                                      !- Outlet Port
  {39edd922-71d2-44b0-aa3a-e76eb295fddc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {270e1eb6-1d3c-40f8-a50e-1265461dc9a7}, !- Handle
  {563d2b72-9c76-449d-be8b-78f54af883fc}, !- Name
  {ae2269ff-502a-41b1-a4ad-6a21fda1e6fd}, !- Source Object
  3,                                      !- Outlet Port
  {42e80c5c-a0e6-4c16-96d9-194697dbe924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2088255b-7439-48d8-aaa6-2990a9ad896d}, !- Handle
  {bc1dee56-0a2b-4be8-a780-7ff83c09ba13}, !- Name
  {42e80c5c-a0e6-4c16-96d9-194697dbe924}, !- Source Object
  3,                                      !- Outlet Port
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9ae1d851-14f7-47b9-b8ce-b657595bd055}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 4, !- Name
  {ba0265f3-63cf-4089-9dd1-0c5d7358b7c4}, !- Inlet Port
  {19419a6c-5f0f-4f33-b249-d9478df6ae21}; !- Outlet Port

OS:Connection,
  {ba0265f3-63cf-4089-9dd1-0c5d7358b7c4}, !- Handle
  {4060325c-2840-49c6-8dd5-e8ca1c1e769f}, !- Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Source Object
  6,                                      !- Outlet Port
  {9ae1d851-14f7-47b9-b8ce-b657595bd055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19419a6c-5f0f-4f33-b249-d9478df6ae21}, !- Handle
  {ebf60381-4052-4797-b598-05bb25f87bb8}, !- Name
  {9ae1d851-14f7-47b9-b8ce-b657595bd055}, !- Source Object
  3,                                      !- Outlet Port
  {bdf7ec3a-14f7-4dd5-9e2f-11f651f03376}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3574de00-cf7c-4c0d-a380-61138c3809c0}, !- Handle
  {1d7dc6bf-900b-4942-b3fb-af3ce0e8a780}, !- Name
  {bdf7ec3a-14f7-4dd5-9e2f-11f651f03376}, !- Source Object
  12,                                     !- Outlet Port
  {0b326bf4-a0f8-446f-9304-f29a3dae8e15}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2c1d41db-6417-4c18-8718-536a71a381c3}, !- Handle
  RearStorageFlr3 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e55b3e8-8050-484b-b1ce-c786eae8dcb9}, !- Handle
  RearStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {6a204303-b55c-4235-b46f-a27f738784be}, !- Handle
  BaseVAVBox CoilHtg-23,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cd6dc5e7-4805-409b-8c50-65dba95c1066}, !- Water Inlet Node Name
  {960f2a73-f2a7-426a-aabf-53dd0710cda7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  601.000843602176,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5f258e5d-0d0e-423d-8eb5-0e1f4fd78a9d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 27, !- Name
  {ece80f7b-a595-4c2d-919d-f5a1d9e08692}, !- Inlet Port
  {cd6dc5e7-4805-409b-8c50-65dba95c1066}; !- Outlet Port

OS:Connection,
  {ece80f7b-a595-4c2d-919d-f5a1d9e08692}, !- Handle
  {5bbe964c-d098-46ef-ae92-cd12ee432b96}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  29,                                     !- Outlet Port
  {5f258e5d-0d0e-423d-8eb5-0e1f4fd78a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99f090ac-9813-47ce-8a65-2dd3a271d041}, !- Handle
  BaseVAVBox CoilHtg-23 Water Outlet Node, !- Name
  {960f2a73-f2a7-426a-aabf-53dd0710cda7}, !- Inlet Port
  {95d07d0c-aa91-4783-b1ce-085a216b0c7f}; !- Outlet Port

OS:Connection,
  {cd6dc5e7-4805-409b-8c50-65dba95c1066}, !- Handle
  {6c221791-fcff-4d5e-8869-631d53c7b2cd}, !- Name
  {5f258e5d-0d0e-423d-8eb5-0e1f4fd78a9d}, !- Source Object
  3,                                      !- Outlet Port
  {6a204303-b55c-4235-b46f-a27f738784be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {960f2a73-f2a7-426a-aabf-53dd0710cda7}, !- Handle
  {16bead76-c27b-4408-b499-29f5e71f03d5}, !- Name
  {6a204303-b55c-4235-b46f-a27f738784be}, !- Source Object
  6,                                      !- Outlet Port
  {99f090ac-9813-47ce-8a65-2dd3a271d041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95d07d0c-aa91-4783-b1ce-085a216b0c7f}, !- Handle
  {f47966c3-55f0-4c8d-afbc-dc0e44d11cf7}, !- Name
  {99f090ac-9813-47ce-8a65-2dd3a271d041}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7474435f-4373-4376-b0b5-571c28d6e026}, !- Handle
  Controller Water Coil 27,               !- Name
  {6a204303-b55c-4235-b46f-a27f738784be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {529b6004-fceb-4119-a042-77f493ec4efb}, !- Handle
  BaseVAVBox TrmlUnit-23,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {d2ee30b8-9d01-48f8-a7a1-e90edfe81d3e}, !- Air Inlet Node Name
  0.0377024653949184,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6a204303-b55c-4235-b46f-a27f738784be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {795fbf10-cfc7-4b1f-8cf3-df31d5b47cd9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b6d376a-5559-4e73-a8bb-e650c4f3bdbf}, !- Handle
  BaseVAVBox TrmlUnit-23 Outlet Node,     !- Name
  {795fbf10-cfc7-4b1f-8cf3-df31d5b47cd9}, !- Inlet Port
  {7a3b26b5-a4ab-45b1-a5e1-239002ad7a2f}; !- Outlet Port

OS:Node,
  {df91b140-78ff-4f40-85d4-013faad66b28}, !- Handle
  RearStorageFlr3 Thermal Zone Return Air Node, !- Name
  {2b8eed2b-4a99-4289-a2e9-b87094c4fdc2}, !- Inlet Port
  {28004554-42b0-4c80-b39c-f8c474b86519}; !- Outlet Port

OS:Connection,
  {7a3b26b5-a4ab-45b1-a5e1-239002ad7a2f}, !- Handle
  {54300593-5a6d-46a7-b6af-fb3e9136ee31}, !- Name
  {2b6d376a-5559-4e73-a8bb-e650c4f3bdbf}, !- Source Object
  3,                                      !- Outlet Port
  {3de434cd-f9eb-4297-99dd-1185a8d4aadd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b8eed2b-4a99-4289-a2e9-b87094c4fdc2}, !- Handle
  {5e34b3da-9458-4381-9486-243113775930}, !- Name
  {9a576d9b-f16e-4481-810e-86e684d8af56}, !- Source Object
  3,                                      !- Outlet Port
  {df91b140-78ff-4f40-85d4-013faad66b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28004554-42b0-4c80-b39c-f8c474b86519}, !- Handle
  {875213c4-3b10-4c8a-85a4-b5c43a63e27b}, !- Name
  {df91b140-78ff-4f40-85d4-013faad66b28}, !- Source Object
  3,                                      !- Outlet Port
  {80effab3-3682-4bb9-b5b7-0624c20bcce5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5b6cc48a-62c9-49ad-8d8f-0d1ceada12af}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 5, !- Name
  {887cfc00-c530-4739-a236-19345dfc3c27}, !- Inlet Port
  {d2ee30b8-9d01-48f8-a7a1-e90edfe81d3e}; !- Outlet Port

OS:Connection,
  {887cfc00-c530-4739-a236-19345dfc3c27}, !- Handle
  {a1b75b17-ef86-4b67-9696-8faab74b0fcc}, !- Name
  {5953639e-e78c-4447-b7bc-f54c1cab1187}, !- Source Object
  7,                                      !- Outlet Port
  {5b6cc48a-62c9-49ad-8d8f-0d1ceada12af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ee30b8-9d01-48f8-a7a1-e90edfe81d3e}, !- Handle
  {3cb13e67-6194-4b20-83fb-49c76d8aa8ce}, !- Name
  {5b6cc48a-62c9-49ad-8d8f-0d1ceada12af}, !- Source Object
  3,                                      !- Outlet Port
  {529b6004-fceb-4119-a042-77f493ec4efb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {795fbf10-cfc7-4b1f-8cf3-df31d5b47cd9}, !- Handle
  {61ed755d-043d-4647-9f1f-b4cc38957265}, !- Name
  {529b6004-fceb-4119-a042-77f493ec4efb}, !- Source Object
  12,                                     !- Outlet Port
  {2b6d376a-5559-4e73-a8bb-e650c4f3bdbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {01891e14-d8e7-4b27-9b56-49b4d77ef254}, !- Handle
  CorridorFlr4 Thermal Zone Thermostat,   !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0bac2ea1-0e47-40a8-a5cf-8bf32bf66f67}, !- Handle
  CorridorFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {8204bc53-72dc-4da5-ac59-b5ffa46f27a2}, !- Handle
  BaseVAVBox CoilHtg-24,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b88b1a19-c30c-479a-8a61-d885453dbed9}, !- Water Inlet Node Name
  {046397af-05d3-4fd4-832f-9b3d244243f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4147.27802111413,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e281e6ce-ca47-4a71-81e7-d49dad86907e}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 28, !- Name
  {686a3494-40c5-404b-8e58-7348aed3b57c}, !- Inlet Port
  {b88b1a19-c30c-479a-8a61-d885453dbed9}; !- Outlet Port

OS:Connection,
  {686a3494-40c5-404b-8e58-7348aed3b57c}, !- Handle
  {c49e719c-b362-4629-8e4b-65653e80868a}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  30,                                     !- Outlet Port
  {e281e6ce-ca47-4a71-81e7-d49dad86907e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4ef6f0a-2447-410b-a152-3bf99c09bcd8}, !- Handle
  BaseVAVBox CoilHtg-24 Water Outlet Node, !- Name
  {046397af-05d3-4fd4-832f-9b3d244243f6}, !- Inlet Port
  {b525e404-a01f-401d-b7d0-fd02167851e1}; !- Outlet Port

OS:Connection,
  {b88b1a19-c30c-479a-8a61-d885453dbed9}, !- Handle
  {6396ec1d-cddb-4449-9052-3ff0dd1c8093}, !- Name
  {e281e6ce-ca47-4a71-81e7-d49dad86907e}, !- Source Object
  3,                                      !- Outlet Port
  {8204bc53-72dc-4da5-ac59-b5ffa46f27a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {046397af-05d3-4fd4-832f-9b3d244243f6}, !- Handle
  {7760beb3-38c6-4180-a921-a87fa3af48fd}, !- Name
  {8204bc53-72dc-4da5-ac59-b5ffa46f27a2}, !- Source Object
  6,                                      !- Outlet Port
  {a4ef6f0a-2447-410b-a152-3bf99c09bcd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b525e404-a01f-401d-b7d0-fd02167851e1}, !- Handle
  {cfa8083f-a646-4560-a1a7-0a136cf323df}, !- Name
  {a4ef6f0a-2447-410b-a152-3bf99c09bcd8}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {63b70291-f696-4686-9f7f-3c94bff70ef7}, !- Handle
  Controller Water Coil 28,               !- Name
  {8204bc53-72dc-4da5-ac59-b5ffa46f27a2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f70c1aef-d340-423a-bcf7-11b9fd56d86c}, !- Handle
  BaseVAVBox TrmlUnit-24,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {3b995f72-8ffe-4201-8367-bc2594a95ed4}, !- Air Inlet Node Name
  0.17827956251113,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8204bc53-72dc-4da5-ac59-b5ffa46f27a2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92283721-e779-48a0-83c0-4e645bc12424}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.536069865758842,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7f9a320-e066-47bb-beb2-c536ad0014a3}, !- Handle
  CorridorFlr4 Thermal Zone Return Air Node, !- Name
  {7df422b3-2523-4bd9-9c95-d1b6789a8999}, !- Inlet Port
  {471010fb-d2f2-4f31-9e05-e36b32025797}; !- Outlet Port

OS:Connection,
  {1c328b9c-8c91-41f3-8560-6ac340772225}, !- Handle
  {a40bc2ba-dd72-419f-8dae-476284a1901c}, !- Name
  {79daf9a7-2521-4f28-9e62-aa2763841537}, !- Source Object
  3,                                      !- Outlet Port
  {dcbebba1-d0cb-4331-830f-a7b3b9841652}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7df422b3-2523-4bd9-9c95-d1b6789a8999}, !- Handle
  {d1e45f80-6837-4436-adb7-a526d7cb1278}, !- Name
  {e7bd9e2d-2e9b-4b1c-8858-00c14e6edbde}, !- Source Object
  3,                                      !- Outlet Port
  {d7f9a320-e066-47bb-beb2-c536ad0014a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471010fb-d2f2-4f31-9e05-e36b32025797}, !- Handle
  {aa34b153-8d1a-4a48-b154-6f433a7b7ebc}, !- Name
  {d7f9a320-e066-47bb-beb2-c536ad0014a3}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c5fc168-bfce-4fbb-8525-77e36f1fe807}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 1, !- Name
  {72027c0b-bfbf-4ef7-89e5-adc6eabfedec}, !- Inlet Port
  {3b995f72-8ffe-4201-8367-bc2594a95ed4}; !- Outlet Port

OS:Connection,
  {72027c0b-bfbf-4ef7-89e5-adc6eabfedec}, !- Handle
  {8e6b396b-ee93-4567-9b1f-7854137fcbeb}, !- Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Source Object
  3,                                      !- Outlet Port
  {0c5fc168-bfce-4fbb-8525-77e36f1fe807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b995f72-8ffe-4201-8367-bc2594a95ed4}, !- Handle
  {ffd4faa5-f916-4d19-abb4-eeeca610384b}, !- Name
  {0c5fc168-bfce-4fbb-8525-77e36f1fe807}, !- Source Object
  3,                                      !- Outlet Port
  {f70c1aef-d340-423a-bcf7-11b9fd56d86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92283721-e779-48a0-83c0-4e645bc12424}, !- Handle
  {0bd841c4-9a19-4a1e-aaea-73b92edd597b}, !- Name
  {f70c1aef-d340-423a-bcf7-11b9fd56d86c}, !- Source Object
  12,                                     !- Outlet Port
  {79daf9a7-2521-4f28-9e62-aa2763841537}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e3ca106b-f8bc-41bf-a29c-d1aa753b15d5}, !- Handle
  FrontStairsFlr4 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c740868e-34c1-491a-92cc-d67db929b98c}, !- Handle
  FrontStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {1c96fee5-79ce-4b42-8313-ba24bb2d6f8a}, !- Handle
  BaseVAVBox CoilHtg-25,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9c0a526-ab64-4b9c-a459-221ac1d18842}, !- Water Inlet Node Name
  {4ed2204b-2197-4e9d-b72e-e580673e1d08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  630.853062809919,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8369838a-701e-4dd4-bd73-b60aa5310f62}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 29, !- Name
  {46d04c32-e192-404d-a452-2e41b95af013}, !- Inlet Port
  {c9c0a526-ab64-4b9c-a459-221ac1d18842}; !- Outlet Port

OS:Connection,
  {46d04c32-e192-404d-a452-2e41b95af013}, !- Handle
  {c016d03a-0b63-4a70-a0ad-5114d5eca93a}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  31,                                     !- Outlet Port
  {8369838a-701e-4dd4-bd73-b60aa5310f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9439134e-93c5-4681-8a02-2020d56e49bf}, !- Handle
  BaseVAVBox CoilHtg-25 Water Outlet Node, !- Name
  {4ed2204b-2197-4e9d-b72e-e580673e1d08}, !- Inlet Port
  {eb10f32e-0af2-4a62-a413-92ab534db68d}; !- Outlet Port

OS:Connection,
  {c9c0a526-ab64-4b9c-a459-221ac1d18842}, !- Handle
  {5c0ca6a6-d15b-4aa9-a22b-cf6d17c65a27}, !- Name
  {8369838a-701e-4dd4-bd73-b60aa5310f62}, !- Source Object
  3,                                      !- Outlet Port
  {1c96fee5-79ce-4b42-8313-ba24bb2d6f8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4ed2204b-2197-4e9d-b72e-e580673e1d08}, !- Handle
  {c5b83c94-51fa-4897-ad98-fd897ad4c30e}, !- Name
  {1c96fee5-79ce-4b42-8313-ba24bb2d6f8a}, !- Source Object
  6,                                      !- Outlet Port
  {9439134e-93c5-4681-8a02-2020d56e49bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb10f32e-0af2-4a62-a413-92ab534db68d}, !- Handle
  {07b6e438-4eab-4548-af65-0d291d2e3203}, !- Name
  {9439134e-93c5-4681-8a02-2020d56e49bf}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a471664a-ab62-4b31-86f4-3d8fc0aa59ba}, !- Handle
  Controller Water Coil 29,               !- Name
  {1c96fee5-79ce-4b42-8313-ba24bb2d6f8a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dfefb271-f1c9-4f4e-8112-dfedcb160fd6}, !- Handle
  BaseVAVBox TrmlUnit-25,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {7d9aeed2-2701-4ee7-8862-ec382329f362}, !- Air Inlet Node Name
  0.0539138600688384,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1c96fee5-79ce-4b42-8313-ba24bb2d6f8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ce2347b-0eb8-4457-80a2-d5c36f342e42}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0a45710-08a7-418e-a9a0-fda9b9d3bf25}, !- Handle
  BaseVAVBox TrmlUnit-25 Outlet Node,     !- Name
  {7ce2347b-0eb8-4457-80a2-d5c36f342e42}, !- Inlet Port
  {9a0963dc-b026-4856-ad6f-efeb18bc5c66}; !- Outlet Port

OS:Node,
  {59db715c-d1f0-4ffd-9212-6531d132327d}, !- Handle
  FrontStairsFlr4 Thermal Zone Return Air Node, !- Name
  {6748b62c-3e27-4be2-a8ef-62ca3c9bd7a7}, !- Inlet Port
  {196182d5-4423-4f00-89d4-d3dace082132}; !- Outlet Port

OS:Connection,
  {9a0963dc-b026-4856-ad6f-efeb18bc5c66}, !- Handle
  {1145305e-1d03-4a8c-9de5-d347786aeb92}, !- Name
  {f0a45710-08a7-418e-a9a0-fda9b9d3bf25}, !- Source Object
  3,                                      !- Outlet Port
  {375f98b8-a289-4ada-ae12-19c69446bd2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6748b62c-3e27-4be2-a8ef-62ca3c9bd7a7}, !- Handle
  {2f31a870-3515-4860-8f27-0467e8605df7}, !- Name
  {e3a73aed-7138-4aad-940e-256c1756bedd}, !- Source Object
  3,                                      !- Outlet Port
  {59db715c-d1f0-4ffd-9212-6531d132327d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196182d5-4423-4f00-89d4-d3dace082132}, !- Handle
  {10250034-cafd-4af3-a051-96deb4bb9db3}, !- Name
  {59db715c-d1f0-4ffd-9212-6531d132327d}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {eaf08e57-86e9-4dfa-a5a9-15062799046d}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 2, !- Name
  {2ce526c4-0740-457c-b1be-96c7785796c0}, !- Inlet Port
  {7d9aeed2-2701-4ee7-8862-ec382329f362}; !- Outlet Port

OS:Connection,
  {2ce526c4-0740-457c-b1be-96c7785796c0}, !- Handle
  {76e13316-81f3-4732-9224-6d509c70ea23}, !- Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Source Object
  4,                                      !- Outlet Port
  {eaf08e57-86e9-4dfa-a5a9-15062799046d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9aeed2-2701-4ee7-8862-ec382329f362}, !- Handle
  {d0b61857-b39f-4dcc-81bb-dbd558eca960}, !- Name
  {eaf08e57-86e9-4dfa-a5a9-15062799046d}, !- Source Object
  3,                                      !- Outlet Port
  {dfefb271-f1c9-4f4e-8112-dfedcb160fd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ce2347b-0eb8-4457-80a2-d5c36f342e42}, !- Handle
  {d6a8d7ff-d454-4896-b821-cd55939e2aec}, !- Name
  {dfefb271-f1c9-4f4e-8112-dfedcb160fd6}, !- Source Object
  12,                                     !- Outlet Port
  {f0a45710-08a7-418e-a9a0-fda9b9d3bf25}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7a3590bf-4087-4e91-8863-79245962cee2}, !- Handle
  FrontStorageFlr4 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3b213fa5-8a5a-4b42-bf9e-c9d0e946797c}, !- Handle
  FrontStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {d229b3d6-b378-4395-afc8-5108ef2b6f06}, !- Handle
  BaseVAVBox CoilHtg-26,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59389819-25cc-409a-87e8-6e00e5567be5}, !- Water Inlet Node Name
  {37cc9b4d-630b-48af-8665-bd8494c48123}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  367.030485440884,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5828b83e-a46d-4f96-b81a-f26bc0206bed}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 30, !- Name
  {da8c39bc-7d7e-44e3-9041-e1826bd6ed24}, !- Inlet Port
  {59389819-25cc-409a-87e8-6e00e5567be5}; !- Outlet Port

OS:Connection,
  {da8c39bc-7d7e-44e3-9041-e1826bd6ed24}, !- Handle
  {349955ab-576b-4452-b5b9-eeec771a7a6f}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  32,                                     !- Outlet Port
  {5828b83e-a46d-4f96-b81a-f26bc0206bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e5b9152-f1c3-463e-8f1e-aa3abb65124b}, !- Handle
  BaseVAVBox CoilHtg-26 Water Outlet Node, !- Name
  {37cc9b4d-630b-48af-8665-bd8494c48123}, !- Inlet Port
  {5920a025-c61c-47a7-8951-b767510346a1}; !- Outlet Port

OS:Connection,
  {59389819-25cc-409a-87e8-6e00e5567be5}, !- Handle
  {e4daba65-cec0-47c1-b2d9-343311f98d2b}, !- Name
  {5828b83e-a46d-4f96-b81a-f26bc0206bed}, !- Source Object
  3,                                      !- Outlet Port
  {d229b3d6-b378-4395-afc8-5108ef2b6f06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37cc9b4d-630b-48af-8665-bd8494c48123}, !- Handle
  {584f3e6c-19b3-4794-9368-08202abd9513}, !- Name
  {d229b3d6-b378-4395-afc8-5108ef2b6f06}, !- Source Object
  6,                                      !- Outlet Port
  {2e5b9152-f1c3-463e-8f1e-aa3abb65124b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5920a025-c61c-47a7-8951-b767510346a1}, !- Handle
  {923c83f4-6721-44c6-a8bb-b5a226519605}, !- Name
  {2e5b9152-f1c3-463e-8f1e-aa3abb65124b}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {308b7172-33b5-4cc5-ad7e-837ea61f6b0b}, !- Handle
  Controller Water Coil 30,               !- Name
  {d229b3d6-b378-4395-afc8-5108ef2b6f06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {452c5721-4ffe-4c2c-a283-4caa1c246b31}, !- Handle
  BaseVAVBox TrmlUnit-26,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {d96ca094-44ff-408e-88c2-fe3188e81981}, !- Air Inlet Node Name
  0.0227780713986048,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d229b3d6-b378-4395-afc8-5108ef2b6f06}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a689cfd4-4762-4c8a-8420-4d959b370665}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81a745d9-3575-4c73-b8a3-3832236575bb}, !- Handle
  BaseVAVBox TrmlUnit-26 Outlet Node,     !- Name
  {a689cfd4-4762-4c8a-8420-4d959b370665}, !- Inlet Port
  {36f7a59a-09d2-44c9-92ea-d3f6697a92c8}; !- Outlet Port

OS:Node,
  {c0a0403b-802c-47a6-9bc5-3f76e0c727a4}, !- Handle
  FrontStorageFlr4 Thermal Zone Return Air Node, !- Name
  {9ff986b2-afeb-4de6-9862-78768e67e273}, !- Inlet Port
  {c87bb501-acdf-4c6f-8133-6010114bfa5b}; !- Outlet Port

OS:Connection,
  {36f7a59a-09d2-44c9-92ea-d3f6697a92c8}, !- Handle
  {47aad46a-1ac6-4878-8554-d6cc28c5b94a}, !- Name
  {81a745d9-3575-4c73-b8a3-3832236575bb}, !- Source Object
  3,                                      !- Outlet Port
  {68e60460-57bc-4240-8048-0fe546ec458f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ff986b2-afeb-4de6-9862-78768e67e273}, !- Handle
  {abfa0e97-c9f4-4b1d-9c23-bb235628f4c6}, !- Name
  {38631c15-d2fc-42e7-a806-87841a408c63}, !- Source Object
  3,                                      !- Outlet Port
  {c0a0403b-802c-47a6-9bc5-3f76e0c727a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87bb501-acdf-4c6f-8133-6010114bfa5b}, !- Handle
  {29ed18a8-36c4-43ef-b38d-f2ec40e596ab}, !- Name
  {c0a0403b-802c-47a6-9bc5-3f76e0c727a4}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fbdfd483-da50-4510-a992-541c3eb94a3f}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 3, !- Name
  {7fb51928-9d97-4c82-9f7b-4d186dd44cd6}, !- Inlet Port
  {d96ca094-44ff-408e-88c2-fe3188e81981}; !- Outlet Port

OS:Connection,
  {7fb51928-9d97-4c82-9f7b-4d186dd44cd6}, !- Handle
  {cfc20b3a-61aa-4419-bbec-cabbd6d63e58}, !- Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Source Object
  5,                                      !- Outlet Port
  {fbdfd483-da50-4510-a992-541c3eb94a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d96ca094-44ff-408e-88c2-fe3188e81981}, !- Handle
  {434a344f-5da5-4346-8b60-b71247f22e3c}, !- Name
  {fbdfd483-da50-4510-a992-541c3eb94a3f}, !- Source Object
  3,                                      !- Outlet Port
  {452c5721-4ffe-4c2c-a283-4caa1c246b31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a689cfd4-4762-4c8a-8420-4d959b370665}, !- Handle
  {4dee6008-d172-451a-8b72-97c43863ffe3}, !- Name
  {452c5721-4ffe-4c2c-a283-4caa1c246b31}, !- Source Object
  12,                                     !- Outlet Port
  {81a745d9-3575-4c73-b8a3-3832236575bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f867261c-1854-47bd-b211-b82385560395}, !- Handle
  RearStairsFlr4 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ab1669af-3ccf-4762-ba90-b6170a6efc31}, !- Handle
  RearStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {d3b1d949-aba1-4dda-b4ed-f3605932af51}, !- Handle
  BaseVAVBox CoilHtg-27,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b0ce5bec-8bcf-43f9-9a84-5c47dc5f1721}, !- Water Inlet Node Name
  {bfd8c2a9-328c-4770-97fe-413b95d72653}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  790.946065602197,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd90332c-3e0d-4e75-8a75-da10c3c64986}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 31, !- Name
  {70bb0b1e-0608-4aee-b91c-8df7b34a2569}, !- Inlet Port
  {b0ce5bec-8bcf-43f9-9a84-5c47dc5f1721}; !- Outlet Port

OS:Connection,
  {70bb0b1e-0608-4aee-b91c-8df7b34a2569}, !- Handle
  {47dea7d9-d5d2-4e6d-9312-af9036ed5333}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  33,                                     !- Outlet Port
  {cd90332c-3e0d-4e75-8a75-da10c3c64986}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e16d0252-abcf-409f-b6ba-a12e4f271bfa}, !- Handle
  BaseVAVBox CoilHtg-27 Water Outlet Node, !- Name
  {bfd8c2a9-328c-4770-97fe-413b95d72653}, !- Inlet Port
  {a2fccb62-7b31-4c7a-a09a-cfd37d4fd1a0}; !- Outlet Port

OS:Connection,
  {b0ce5bec-8bcf-43f9-9a84-5c47dc5f1721}, !- Handle
  {9bcbb209-f891-4c65-add1-3530a408c116}, !- Name
  {cd90332c-3e0d-4e75-8a75-da10c3c64986}, !- Source Object
  3,                                      !- Outlet Port
  {d3b1d949-aba1-4dda-b4ed-f3605932af51}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bfd8c2a9-328c-4770-97fe-413b95d72653}, !- Handle
  {fd436874-2ba0-4e0d-954e-25988a60070b}, !- Name
  {d3b1d949-aba1-4dda-b4ed-f3605932af51}, !- Source Object
  6,                                      !- Outlet Port
  {e16d0252-abcf-409f-b6ba-a12e4f271bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2fccb62-7b31-4c7a-a09a-cfd37d4fd1a0}, !- Handle
  {8c4d0243-dbc1-4d4b-9b66-2a9a60681a1a}, !- Name
  {e16d0252-abcf-409f-b6ba-a12e4f271bfa}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bbcf3964-26fb-4cf6-9010-ca93f68cd55d}, !- Handle
  Controller Water Coil 31,               !- Name
  {d3b1d949-aba1-4dda-b4ed-f3605932af51}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {057286e0-1753-4d10-87e7-f76703391bb0}, !- Handle
  BaseVAVBox TrmlUnit-27,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {6da31d77-e77f-47e3-bb66-30372c2237f3}, !- Air Inlet Node Name
  0.0483821640870912,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3b1d949-aba1-4dda-b4ed-f3605932af51}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5bbfcf96-e353-438b-bed8-9bb5c735001f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {72d52e23-d874-41b3-b3fc-edab0f084701}, !- Handle
  BaseVAVBox TrmlUnit-27 Outlet Node,     !- Name
  {5bbfcf96-e353-438b-bed8-9bb5c735001f}, !- Inlet Port
  {dc55a3f5-ab62-4e4e-bacb-cf49a1c92df9}; !- Outlet Port

OS:Node,
  {12b74b32-d698-4e34-bb5e-405c0660af5a}, !- Handle
  RearStairsFlr4 Thermal Zone Return Air Node, !- Name
  {5878fb0b-3ae0-43b2-9ad4-a00d33c520f1}, !- Inlet Port
  {7413d9ba-f0e3-4402-86ed-ef94640e5a10}; !- Outlet Port

OS:Connection,
  {dc55a3f5-ab62-4e4e-bacb-cf49a1c92df9}, !- Handle
  {0101d85b-be5d-4097-8d6b-f44e8a3c5dcf}, !- Name
  {72d52e23-d874-41b3-b3fc-edab0f084701}, !- Source Object
  3,                                      !- Outlet Port
  {fefea0cf-7d9a-4e60-8fab-10c24e8fe85d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5878fb0b-3ae0-43b2-9ad4-a00d33c520f1}, !- Handle
  {c57cec8f-83c1-4edb-a818-78bd94a6936a}, !- Name
  {be978b08-b114-4495-bbab-243d36058543}, !- Source Object
  3,                                      !- Outlet Port
  {12b74b32-d698-4e34-bb5e-405c0660af5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7413d9ba-f0e3-4402-86ed-ef94640e5a10}, !- Handle
  {a481454b-aab8-4e2f-b22a-ff7cd7ca5632}, !- Name
  {12b74b32-d698-4e34-bb5e-405c0660af5a}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2cbdb4b1-b8c5-462a-9585-76fc8e1a494c}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 4, !- Name
  {0ee9f10e-dbbd-43f2-804f-660d48d77f20}, !- Inlet Port
  {6da31d77-e77f-47e3-bb66-30372c2237f3}; !- Outlet Port

OS:Connection,
  {0ee9f10e-dbbd-43f2-804f-660d48d77f20}, !- Handle
  {38ab4e0f-b8d7-44f6-8555-59cc404a79c4}, !- Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Source Object
  6,                                      !- Outlet Port
  {2cbdb4b1-b8c5-462a-9585-76fc8e1a494c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da31d77-e77f-47e3-bb66-30372c2237f3}, !- Handle
  {1da107e7-d81c-4b9b-98d5-76618e900f22}, !- Name
  {2cbdb4b1-b8c5-462a-9585-76fc8e1a494c}, !- Source Object
  3,                                      !- Outlet Port
  {057286e0-1753-4d10-87e7-f76703391bb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bbfcf96-e353-438b-bed8-9bb5c735001f}, !- Handle
  {3072cbfb-7adc-4202-8a69-a59dbe8defec}, !- Name
  {057286e0-1753-4d10-87e7-f76703391bb0}, !- Source Object
  12,                                     !- Outlet Port
  {72d52e23-d874-41b3-b3fc-edab0f084701}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {36739204-a308-401d-a99d-29fe40ac1839}, !- Handle
  RearStorageFlr4 Thermal Zone Thermostat, !- Name
  {2ac358e4-2cff-445d-bad1-d4633f152894}, !- Heating Setpoint Temperature Schedule Name
  {2f1c51cf-18bf-418f-b59c-522d0cfab4f3}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {883119a2-a844-4696-a832-a36a85ee319c}, !- Handle
  RearStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {08eec1f0-03b3-400c-849f-089c91ab747d}, !- Handle
  BaseVAVBox CoilHtg-28,                  !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {45448096-eef2-4d2a-9643-c170a9f3793d}, !- Water Inlet Node Name
  {550b2f2c-34e8-47ad-b3e5-14c16845d1ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  790.937273470092,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f389ac2b-da63-49ba-9475-764366ce5fe0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 32, !- Name
  {89f0081a-f2cc-4138-b532-f3b06514dade}, !- Inlet Port
  {45448096-eef2-4d2a-9643-c170a9f3793d}; !- Outlet Port

OS:Connection,
  {89f0081a-f2cc-4138-b532-f3b06514dade}, !- Handle
  {6676e41c-d585-4de4-9d6e-6f8251280172}, !- Name
  {357bcd9d-fee7-42f8-b1eb-46a6e3896752}, !- Source Object
  34,                                     !- Outlet Port
  {f389ac2b-da63-49ba-9475-764366ce5fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebad33ad-99bd-4fdd-b179-fb33931890fe}, !- Handle
  BaseVAVBox CoilHtg-28 Water Outlet Node, !- Name
  {550b2f2c-34e8-47ad-b3e5-14c16845d1ee}, !- Inlet Port
  {9043a336-fc17-4537-bee5-02c9531e2304}; !- Outlet Port

OS:Connection,
  {45448096-eef2-4d2a-9643-c170a9f3793d}, !- Handle
  {6723f69a-b98f-4191-bde8-275d8635ad0b}, !- Name
  {f389ac2b-da63-49ba-9475-764366ce5fe0}, !- Source Object
  3,                                      !- Outlet Port
  {08eec1f0-03b3-400c-849f-089c91ab747d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {550b2f2c-34e8-47ad-b3e5-14c16845d1ee}, !- Handle
  {750e6518-6f10-474f-b196-445e5f4dfb31}, !- Name
  {08eec1f0-03b3-400c-849f-089c91ab747d}, !- Source Object
  6,                                      !- Outlet Port
  {ebad33ad-99bd-4fdd-b179-fb33931890fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9043a336-fc17-4537-bee5-02c9531e2304}, !- Handle
  {96b05381-6e65-4ac8-b8d0-6a8476de280b}, !- Name
  {ebad33ad-99bd-4fdd-b179-fb33931890fe}, !- Source Object
  3,                                      !- Outlet Port
  {f3936a0e-1a91-44db-b533-1dfae174689d}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d241f615-4837-4392-a8fb-adcf3c284d6c}, !- Handle
  Controller Water Coil 32,               !- Name
  {08eec1f0-03b3-400c-849f-089c91ab747d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9bee5ea8-f981-48d2-bcf2-f705741ffcb4}, !- Handle
  BaseVAVBox TrmlUnit-28,                 !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  {7cc42e71-4f54-4e85-a2c4-967ed759a280}, !- Air Inlet Node Name
  0.0515045683713024,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08eec1f0-03b3-400c-849f-089c91ab747d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {feda5c7b-9e6c-4ab7-a73a-34b651d603d3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2e242bf-2fd2-4338-a945-2c300753bd8b}, !- Handle
  BaseVAVBox TrmlUnit-28 Outlet Node,     !- Name
  {feda5c7b-9e6c-4ab7-a73a-34b651d603d3}, !- Inlet Port
  {bc923258-81bb-4f7f-86fa-8e03d6b593ce}; !- Outlet Port

OS:Node,
  {cdc4c9e3-24db-4d8e-be13-5369440edc0e}, !- Handle
  RearStorageFlr4 Thermal Zone Return Air Node, !- Name
  {abf8def7-44b3-4cc7-8fed-b1a433ac4fca}, !- Inlet Port
  {69ccb390-cb72-4081-9691-022dc125251a}; !- Outlet Port

OS:Connection,
  {bc923258-81bb-4f7f-86fa-8e03d6b593ce}, !- Handle
  {c0e1e064-6825-42aa-8789-08ceb916cdbb}, !- Name
  {d2e242bf-2fd2-4338-a945-2c300753bd8b}, !- Source Object
  3,                                      !- Outlet Port
  {3458d151-c359-4681-a757-29f90d0ed9e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abf8def7-44b3-4cc7-8fed-b1a433ac4fca}, !- Handle
  {b7a29cec-ce8b-49b7-8fb6-016409a9ec76}, !- Name
  {9a66a33a-9cd8-4df3-935e-1b130955d2e0}, !- Source Object
  3,                                      !- Outlet Port
  {cdc4c9e3-24db-4d8e-be13-5369440edc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ccb390-cb72-4081-9691-022dc125251a}, !- Handle
  {2904f28f-cd4b-4aa2-8418-ce5940698baa}, !- Name
  {cdc4c9e3-24db-4d8e-be13-5369440edc0e}, !- Source Object
  3,                                      !- Outlet Port
  {b3e6a6a5-cc63-4dfc-9c18-11ef8a00595d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {df3c3319-871b-49d4-b6ae-b3c7cb32b08d}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 5, !- Name
  {4c28f0d1-3009-48b9-92a7-a863c4791f86}, !- Inlet Port
  {7cc42e71-4f54-4e85-a2c4-967ed759a280}; !- Outlet Port

OS:Connection,
  {4c28f0d1-3009-48b9-92a7-a863c4791f86}, !- Handle
  {eb35ee8e-d253-4093-9cec-2d0d3971b49a}, !- Name
  {d6dbc5ec-0bc2-4e9c-86d2-d6d577a1f095}, !- Source Object
  7,                                      !- Outlet Port
  {df3c3319-871b-49d4-b6ae-b3c7cb32b08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc42e71-4f54-4e85-a2c4-967ed759a280}, !- Handle
  {21e1631f-b433-48a8-a285-572ab953913d}, !- Name
  {df3c3319-871b-49d4-b6ae-b3c7cb32b08d}, !- Source Object
  3,                                      !- Outlet Port
  {9bee5ea8-f981-48d2-bcf2-f705741ffcb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {feda5c7b-9e6c-4ab7-a73a-34b651d603d3}, !- Handle
  {ab298788-6d43-43b5-af69-faf0a742fd6f}, !- Name
  {9bee5ea8-f981-48d2-bcf2-f705741ffcb4}, !- Source Object
  12,                                     !- Outlet Port
  {d2e242bf-2fd2-4338-a945-2c300753bd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bf2501bb-b335-4b12-b46c-0476e7af7a0e}, !- Handle
  GuestRoom101 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {86b8e749-0da7-418b-a410-673edfeedf06}, !- Handle
  GuestRoom101 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c69aa136-efc9-4cf5-b454-cf61f0fa29b6}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {df6e83b0-b7ee-429b-87fc-3cac94becde6}, !- Air Inlet Node Name
  {283bc7c4-6aba-4a6e-81dc-3cd26016832f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {fc7b1876-3fb8-4d7e-8f55-f275174c5c78}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ca94afa9-d945-4315-a4e9-81ce698fcbe9}, !- Inlet Port
  {df6e83b0-b7ee-429b-87fc-3cac94becde6}; !- Outlet Port

OS:Connection,
  {ca94afa9-d945-4315-a4e9-81ce698fcbe9}, !- Handle
  {379e12a4-4d60-492b-b19f-264892ea768e}, !- Name
  {15c92366-af15-4d6b-993e-713fa2756d16}, !- Source Object
  3,                                      !- Outlet Port
  {fc7b1876-3fb8-4d7e-8f55-f275174c5c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df6e83b0-b7ee-429b-87fc-3cac94becde6}, !- Handle
  {b3cd8a22-b7ad-4b61-bb64-b5ec3084962e}, !- Name
  {fc7b1876-3fb8-4d7e-8f55-f275174c5c78}, !- Source Object
  3,                                      !- Outlet Port
  {c69aa136-efc9-4cf5-b454-cf61f0fa29b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94cc1e2f-66bc-4a41-87fa-1faa1e9c04bd}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan Outlet Node, !- Name
  {283bc7c4-6aba-4a6e-81dc-3cd26016832f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {283bc7c4-6aba-4a6e-81dc-3cd26016832f}, !- Handle
  {69a8be65-82a8-43ef-97a9-8701f0f819cd}, !- Name
  {c69aa136-efc9-4cf5-b454-cf61f0fa29b6}, !- Source Object
  7,                                      !- Outlet Port
  {94cc1e2f-66bc-4a41-87fa-1faa1e9c04bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {692c6ce6-0544-4773-93e6-1c96b64fd91b}, !- Handle
  BaseSys1 SupFan,                        !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103418787123302,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {620c5c6e-9625-4d30-87c9-b8d50d843ff0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c67f3313-6814-4fc8-a2ea-f51316347d32}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {620c5c6e-9625-4d30-87c9-b8d50d843ff0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c67f3313-6814-4fc8-a2ea-f51316347d32}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9b77fddc-2eb7-4f0f-9535-cb0b73a641c3}, !- Handle
  BaseSys1 CoilHtg,                       !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2069.0993396801,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9fbbdc90-d5af-462a-ad79-34e3126ea0cd}, !- Handle
  BaseSys1 CoilClg,                       !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1825.43712122821,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103418787123302,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d04a33d4-d3d3-43c6-9dad-49f97bf44764}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.97485210906646,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1df43584-6b08-4857-bd77-7dd29af140b0}, !- Handle
  BaseZnSys1,                             !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {5d1c22ec-45dd-455a-bf94-f91678a6639f}, !- Air Inlet Node Name
  {9628537c-7975-4cf4-9806-edfed2bd8bdf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103418787123302,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103418787123302,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103418787123302,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {692c6ce6-0544-4773-93e6-1c96b64fd91b}, !- Supply Air Fan Name
  {9b77fddc-2eb7-4f0f-9535-cb0b73a641c3}, !- Heating Coil Name
  {9fbbdc90-d5af-462a-ad79-34e3126ea0cd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9fd5be60-258a-493c-8d1b-66fa37c4153f}, !- Handle
  BaseZnSys1 Inlet Node,                  !- Name
  {12461a7e-4d26-4483-bf51-109d3e82388a}, !- Inlet Port
  {5d1c22ec-45dd-455a-bf94-f91678a6639f}; !- Outlet Port

OS:Connection,
  {12461a7e-4d26-4483-bf51-109d3e82388a}, !- Handle
  {4158fcfa-de13-4e78-99dd-885249ed90bb}, !- Name
  {15c92366-af15-4d6b-993e-713fa2756d16}, !- Source Object
  4,                                      !- Outlet Port
  {9fd5be60-258a-493c-8d1b-66fa37c4153f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d1c22ec-45dd-455a-bf94-f91678a6639f}, !- Handle
  {a7d5918e-a45b-45f6-8d51-d0311dfd76ee}, !- Name
  {9fd5be60-258a-493c-8d1b-66fa37c4153f}, !- Source Object
  3,                                      !- Outlet Port
  {1df43584-6b08-4857-bd77-7dd29af140b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13be07b1-2b08-45d2-a3b8-097dbc0192db}, !- Handle
  BaseZnSys1 Outlet Node,                 !- Name
  {9628537c-7975-4cf4-9806-edfed2bd8bdf}, !- Inlet Port
  {9dcccd14-ee83-4287-8bbb-26c98b0d0c80}; !- Outlet Port

OS:Connection,
  {9dcccd14-ee83-4287-8bbb-26c98b0d0c80}, !- Handle
  {aeff1789-bf05-49a2-9e26-41dfb2b15049}, !- Name
  {13be07b1-2b08-45d2-a3b8-097dbc0192db}, !- Source Object
  3,                                      !- Outlet Port
  {9a370297-ad44-43f8-88fc-e06a3cc61ded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9628537c-7975-4cf4-9806-edfed2bd8bdf}, !- Handle
  {97c0249d-3327-40b5-8ede-66332625f0e7}, !- Name
  {1df43584-6b08-4857-bd77-7dd29af140b0}, !- Source Object
  4,                                      !- Outlet Port
  {13be07b1-2b08-45d2-a3b8-097dbc0192db}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {32e14504-9825-4bda-beee-306cb83a3d13}, !- Handle
  GuestRoom102 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {12f805cf-946e-44dd-b07b-db07c73ae321}, !- Handle
  GuestRoom102 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {cff789f7-c1a5-4288-b658-e28742187b01}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {5d83a40b-8237-46e8-981b-35eea4fe2d18}, !- Air Inlet Node Name
  {d788325f-0cab-4fb2-a1e0-9013aa1d390b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7709423b-c423-401e-8af1-9ccb22d9ed96}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan Inlet Node, !- Name
  {b3b9ffd5-481e-4ba5-8b50-fc058cec34b6}, !- Inlet Port
  {5d83a40b-8237-46e8-981b-35eea4fe2d18}; !- Outlet Port

OS:Connection,
  {b3b9ffd5-481e-4ba5-8b50-fc058cec34b6}, !- Handle
  {4b182481-cc96-46ad-a858-05bdff67c8c2}, !- Name
  {1c432f9d-6e35-4bd7-80f2-c731e07e7d7d}, !- Source Object
  3,                                      !- Outlet Port
  {7709423b-c423-401e-8af1-9ccb22d9ed96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d83a40b-8237-46e8-981b-35eea4fe2d18}, !- Handle
  {63025a69-5235-4e4b-bb12-c2c4213caec8}, !- Name
  {7709423b-c423-401e-8af1-9ccb22d9ed96}, !- Source Object
  3,                                      !- Outlet Port
  {cff789f7-c1a5-4288-b658-e28742187b01}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98479489-3fdc-413f-802a-1301021b63c0}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan Outlet Node, !- Name
  {d788325f-0cab-4fb2-a1e0-9013aa1d390b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d788325f-0cab-4fb2-a1e0-9013aa1d390b}, !- Handle
  {2c19df18-0246-446f-a36b-5ccab993ea17}, !- Name
  {cff789f7-c1a5-4288-b658-e28742187b01}, !- Source Object
  7,                                      !- Outlet Port
  {98479489-3fdc-413f-802a-1301021b63c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f335714b-8c56-4490-9cb6-aff98c1ee4d2}, !- Handle
  BaseSys1 SupFan-2,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103695820272461,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6bea706-3219-4b67-a09a-9e8d728bdb2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e99c13d-f479-4c16-b88b-ff959d9f53ef}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {d6bea706-3219-4b67-a09a-9e8d728bdb2b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e99c13d-f479-4c16-b88b-ff959d9f53ef}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ff0e8f3b-55cc-4dee-8a26-e5c3a1a8ef76}, !- Handle
  BaseSys1 CoilHtg-2,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2074.63545219565,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d2842f98-f21b-4026-9a1e-a16f2ce64d42}, !- Handle
  BaseSys1 CoilClg-2,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1830.31968525728,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103695820272461,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {60d85cff-18cf-4499-a594-f8a8d95935ef}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.98815753565227,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {822195bd-f109-43db-995e-bbb423b9dbdb}, !- Handle
  BaseZnSys1-2,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {2a275bb3-6e8c-4468-afcf-fb80dbdf16fd}, !- Air Inlet Node Name
  {f01d1059-2015-444a-9d4d-e85e8f508e56}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103695820272461,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103695820272461,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103695820272461,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f335714b-8c56-4490-9cb6-aff98c1ee4d2}, !- Supply Air Fan Name
  {ff0e8f3b-55cc-4dee-8a26-e5c3a1a8ef76}, !- Heating Coil Name
  {d2842f98-f21b-4026-9a1e-a16f2ce64d42}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ac78b64c-1d4c-4959-a490-cbac845bbb72}, !- Handle
  BaseZnSys1-2 Inlet Node,                !- Name
  {9add0a76-ed1c-4414-af67-de6e4e1c0808}, !- Inlet Port
  {2a275bb3-6e8c-4468-afcf-fb80dbdf16fd}; !- Outlet Port

OS:Connection,
  {9add0a76-ed1c-4414-af67-de6e4e1c0808}, !- Handle
  {f7256612-806c-4ef5-885a-5f29b440a8cb}, !- Name
  {1c432f9d-6e35-4bd7-80f2-c731e07e7d7d}, !- Source Object
  4,                                      !- Outlet Port
  {ac78b64c-1d4c-4959-a490-cbac845bbb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a275bb3-6e8c-4468-afcf-fb80dbdf16fd}, !- Handle
  {c63e9b8a-e14a-49c8-9c20-f0ef009d4023}, !- Name
  {ac78b64c-1d4c-4959-a490-cbac845bbb72}, !- Source Object
  3,                                      !- Outlet Port
  {822195bd-f109-43db-995e-bbb423b9dbdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f3cf8cc-5462-4ee7-8e24-046f2635d130}, !- Handle
  BaseZnSys1-2 Outlet Node,               !- Name
  {f01d1059-2015-444a-9d4d-e85e8f508e56}, !- Inlet Port
  {5047fb93-e121-4fcf-9f6b-6ac513b692ef}; !- Outlet Port

OS:Connection,
  {5047fb93-e121-4fcf-9f6b-6ac513b692ef}, !- Handle
  {9fff57c0-ae44-41f7-9323-aadc030ea7cc}, !- Name
  {6f3cf8cc-5462-4ee7-8e24-046f2635d130}, !- Source Object
  3,                                      !- Outlet Port
  {4429757b-0482-4f66-a643-ab24c0178da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f01d1059-2015-444a-9d4d-e85e8f508e56}, !- Handle
  {4f2288c7-2d3f-4cb3-b986-52567f01f8e2}, !- Name
  {822195bd-f109-43db-995e-bbb423b9dbdb}, !- Source Object
  4,                                      !- Outlet Port
  {6f3cf8cc-5462-4ee7-8e24-046f2635d130}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {aafe10e6-58ee-4a35-a109-9b13734b9382}, !- Handle
  GuestRoom103 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {155298fe-d134-4d58-a434-bf0897aaba95}, !- Handle
  GuestRoom103 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {937fcd2b-e13a-4bd9-a947-3c21b750eab9}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {4c886318-c065-40d3-adb9-27c311c8fb0a}, !- Air Inlet Node Name
  {9beecfbd-9354-4497-a577-b3da4c1b5fd8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b3e03e3d-6706-46f1-94a3-a41a28a6296f}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan Inlet Node, !- Name
  {a851c83f-10ff-45d7-935e-fa894269d6cd}, !- Inlet Port
  {4c886318-c065-40d3-adb9-27c311c8fb0a}; !- Outlet Port

OS:Connection,
  {a851c83f-10ff-45d7-935e-fa894269d6cd}, !- Handle
  {8c5ca4ad-1c06-4db3-9c05-f6817577c49e}, !- Name
  {cd0c0cef-f621-4c25-9101-6a040c13e2da}, !- Source Object
  3,                                      !- Outlet Port
  {b3e03e3d-6706-46f1-94a3-a41a28a6296f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c886318-c065-40d3-adb9-27c311c8fb0a}, !- Handle
  {cfcba85b-a12a-495e-a7a8-fbbf63c61ab8}, !- Name
  {b3e03e3d-6706-46f1-94a3-a41a28a6296f}, !- Source Object
  3,                                      !- Outlet Port
  {937fcd2b-e13a-4bd9-a947-3c21b750eab9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc02ef9b-2356-4f2e-a19f-cc323a424b45}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan Outlet Node, !- Name
  {9beecfbd-9354-4497-a577-b3da4c1b5fd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9beecfbd-9354-4497-a577-b3da4c1b5fd8}, !- Handle
  {85aabc15-5843-43de-a317-9fac0409fdc7}, !- Name
  {937fcd2b-e13a-4bd9-a947-3c21b750eab9}, !- Source Object
  7,                                      !- Outlet Port
  {dc02ef9b-2356-4f2e-a19f-cc323a424b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3cd92a52-6cda-4a47-8322-5d3f97651660}, !- Handle
  BaseSys1 SupFan-3,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.10428717041879,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90df94f7-b77f-4879-8c16-b3ccff7da87a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df5a3608-a8ab-42fc-beaa-3d8d0a5ee5b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {90df94f7-b77f-4879-8c16-b3ccff7da87a}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df5a3608-a8ab-42fc-beaa-3d8d0a5ee5b8}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c7fe6960-aa6d-4f62-b0d7-1fa800a1eee6}, !- Handle
  BaseSys1 CoilHtg-3,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2086.4638005878,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5e03887d-ff9f-4dbd-a1f3-e943c8925473}, !- Handle
  BaseSys1 CoilClg-3,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1840.75887677682,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.10428717041879,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2ae330c1-e2a6-4035-bfdc-5c0385a2cbbd}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.016614736566,                         !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b73b5512-032c-440b-a151-6eeeffd95edc}, !- Handle
  BaseZnSys1-3,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {279ea32a-f253-451f-8663-c8686c1476ea}, !- Air Inlet Node Name
  {e4410981-037f-4bd3-9afe-0660d4b136bc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.10428717041879,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.10428717041879,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.10428717041879,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cd92a52-6cda-4a47-8322-5d3f97651660}, !- Supply Air Fan Name
  {c7fe6960-aa6d-4f62-b0d7-1fa800a1eee6}, !- Heating Coil Name
  {5e03887d-ff9f-4dbd-a1f3-e943c8925473}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b8282615-a62c-430b-91eb-4edd41ff76de}, !- Handle
  BaseZnSys1-3 Inlet Node,                !- Name
  {5c2c9ef4-7275-4f82-ace8-5a4dc7a938cd}, !- Inlet Port
  {279ea32a-f253-451f-8663-c8686c1476ea}; !- Outlet Port

OS:Connection,
  {5c2c9ef4-7275-4f82-ace8-5a4dc7a938cd}, !- Handle
  {97692ba5-de09-4b81-9a81-4975e3b35a3d}, !- Name
  {cd0c0cef-f621-4c25-9101-6a040c13e2da}, !- Source Object
  4,                                      !- Outlet Port
  {b8282615-a62c-430b-91eb-4edd41ff76de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279ea32a-f253-451f-8663-c8686c1476ea}, !- Handle
  {22192032-c5a1-4875-8781-f7f05cf1138f}, !- Name
  {b8282615-a62c-430b-91eb-4edd41ff76de}, !- Source Object
  3,                                      !- Outlet Port
  {b73b5512-032c-440b-a151-6eeeffd95edc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f6e14be-b76b-4fad-878b-d236b6c2bc7f}, !- Handle
  BaseZnSys1-3 Outlet Node,               !- Name
  {e4410981-037f-4bd3-9afe-0660d4b136bc}, !- Inlet Port
  {d449bff9-2ab2-4b4c-b459-461bb1fdf31d}; !- Outlet Port

OS:Connection,
  {d449bff9-2ab2-4b4c-b459-461bb1fdf31d}, !- Handle
  {d5f7b254-b34e-4e10-81ad-1d90c0b11996}, !- Name
  {1f6e14be-b76b-4fad-878b-d236b6c2bc7f}, !- Source Object
  3,                                      !- Outlet Port
  {f21e78e8-23e2-4067-b3b3-1e7a397795eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4410981-037f-4bd3-9afe-0660d4b136bc}, !- Handle
  {62ba8fa2-b55f-46c5-82fb-5e0c241ac451}, !- Name
  {b73b5512-032c-440b-a151-6eeeffd95edc}, !- Source Object
  4,                                      !- Outlet Port
  {1f6e14be-b76b-4fad-878b-d236b6c2bc7f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {96e7d413-82fb-4416-b4b3-aff833366747}, !- Handle
  GuestRoom104 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5f7fca9d-9e67-4d34-9f65-f738324b5b7c}, !- Handle
  GuestRoom104 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b78572a5-a48d-4f48-a76d-4f7fc99cec3d}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {0b918404-31cd-46e8-b8e0-b0ca331e2b52}, !- Air Inlet Node Name
  {e14e704f-8c8f-47b1-aaf2-bd0cc360981a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {af890d5a-cc3e-4c86-bbb9-d769f48b6f69}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan Inlet Node, !- Name
  {0b10ce10-5b95-4e6e-9c53-46be42400465}, !- Inlet Port
  {0b918404-31cd-46e8-b8e0-b0ca331e2b52}; !- Outlet Port

OS:Connection,
  {0b10ce10-5b95-4e6e-9c53-46be42400465}, !- Handle
  {757d7751-0cc4-402a-a1fc-04dfc6eae7bb}, !- Name
  {aa49cf26-9588-4686-8427-4089ad7fe889}, !- Source Object
  3,                                      !- Outlet Port
  {af890d5a-cc3e-4c86-bbb9-d769f48b6f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b918404-31cd-46e8-b8e0-b0ca331e2b52}, !- Handle
  {ba6e2aec-e37d-441f-a2eb-8902d45fa329}, !- Name
  {af890d5a-cc3e-4c86-bbb9-d769f48b6f69}, !- Source Object
  3,                                      !- Outlet Port
  {b78572a5-a48d-4f48-a76d-4f7fc99cec3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7033ddb0-2cec-45bc-bc6c-d36f7e062ac4}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan Outlet Node, !- Name
  {e14e704f-8c8f-47b1-aaf2-bd0cc360981a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14e704f-8c8f-47b1-aaf2-bd0cc360981a}, !- Handle
  {5b693f2e-0856-439b-9dea-be2dc82c1525}, !- Name
  {b78572a5-a48d-4f48-a76d-4f7fc99cec3d}, !- Source Object
  7,                                      !- Outlet Port
  {7033ddb0-2cec-45bc-bc6c-d36f7e062ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {43c8cb08-68f9-427f-84d4-f6f3c4ab271f}, !- Handle
  BaseSys1 SupFan-4,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.104249414623334,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {266e931c-7010-47de-b6c8-4b70fa5a065e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4831a136-b94c-4e03-9328-77da4f675f6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {266e931c-7010-47de-b6c8-4b70fa5a065e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4831a136-b94c-4e03-9328-77da4f675f6a}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a2446bb2-eed7-45fb-b3cd-52e758cc17a7}, !- Handle
  BaseSys1 CoilHtg-4,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2085.75456859799,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a7c20c74-5bf7-43e1-8dec-2f935db27757}, !- Handle
  BaseSys1 CoilClg-4,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1840.12877397595,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.104249414623334,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {589ecbf1-3f51-4108-a5ab-0364663535e3}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.01488561725198,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {12359c35-1fb0-40f7-b1b0-ad35a5ca786f}, !- Handle
  BaseZnSys1-4,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {9767c3db-abea-4edc-8436-efe82e20c434}, !- Air Inlet Node Name
  {d1523742-9b6e-4e8f-854a-bca3fe5f18f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.104249414623334,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.104249414623334,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.104249414623334,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {43c8cb08-68f9-427f-84d4-f6f3c4ab271f}, !- Supply Air Fan Name
  {a2446bb2-eed7-45fb-b3cd-52e758cc17a7}, !- Heating Coil Name
  {a7c20c74-5bf7-43e1-8dec-2f935db27757}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c4ae2be3-75e3-41ff-bb00-56bc39af8676}, !- Handle
  BaseZnSys1-4 Inlet Node,                !- Name
  {f645989c-c1e6-47f9-9a56-f15e6185efbe}, !- Inlet Port
  {9767c3db-abea-4edc-8436-efe82e20c434}; !- Outlet Port

OS:Connection,
  {f645989c-c1e6-47f9-9a56-f15e6185efbe}, !- Handle
  {fc9adb47-76c7-4e14-b5b9-07f94c271947}, !- Name
  {aa49cf26-9588-4686-8427-4089ad7fe889}, !- Source Object
  4,                                      !- Outlet Port
  {c4ae2be3-75e3-41ff-bb00-56bc39af8676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9767c3db-abea-4edc-8436-efe82e20c434}, !- Handle
  {b505ec0d-cbbd-4b5b-baca-1b837c42f0db}, !- Name
  {c4ae2be3-75e3-41ff-bb00-56bc39af8676}, !- Source Object
  3,                                      !- Outlet Port
  {12359c35-1fb0-40f7-b1b0-ad35a5ca786f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {912bc60c-7422-4563-b788-f9ebc72e71ea}, !- Handle
  BaseZnSys1-4 Outlet Node,               !- Name
  {d1523742-9b6e-4e8f-854a-bca3fe5f18f5}, !- Inlet Port
  {dc3c3a9b-746a-497a-91f2-99234ad9051d}; !- Outlet Port

OS:Connection,
  {dc3c3a9b-746a-497a-91f2-99234ad9051d}, !- Handle
  {47fa03b8-6daa-46d1-88ee-18c702feb4ed}, !- Name
  {912bc60c-7422-4563-b788-f9ebc72e71ea}, !- Source Object
  3,                                      !- Outlet Port
  {f1b25051-ac5b-4370-a3e8-b4087c5e4c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1523742-9b6e-4e8f-854a-bca3fe5f18f5}, !- Handle
  {0add6004-ea81-4f6f-ac76-b0f516f95b12}, !- Name
  {12359c35-1fb0-40f7-b1b0-ad35a5ca786f}, !- Source Object
  4,                                      !- Outlet Port
  {912bc60c-7422-4563-b788-f9ebc72e71ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {843fecce-02a0-458b-9576-28a4355246c8}, !- Handle
  GuestRoom105 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b23cb1c8-9585-40f5-80d0-f89f13970e1f}, !- Handle
  GuestRoom105 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {72893424-1903-44f3-bdd8-a920b1d45cad}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {ad671a54-0569-476e-9064-e59d5c29ae30}, !- Air Inlet Node Name
  {4f6b67e6-813a-45b3-a177-5304d1e90a40}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {faafe606-e00f-4f85-9482-7cbf105be5a9}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ff251b3e-e9c6-49f3-aa35-43a2c3bc6a50}, !- Inlet Port
  {ad671a54-0569-476e-9064-e59d5c29ae30}; !- Outlet Port

OS:Connection,
  {ff251b3e-e9c6-49f3-aa35-43a2c3bc6a50}, !- Handle
  {688bb703-cd47-4a78-9477-86f403de47c0}, !- Name
  {af72fb28-4760-44b5-b57d-83f974dbc869}, !- Source Object
  3,                                      !- Outlet Port
  {faafe606-e00f-4f85-9482-7cbf105be5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad671a54-0569-476e-9064-e59d5c29ae30}, !- Handle
  {7ef8a120-b2de-4a54-8d89-2e4d949aba4e}, !- Name
  {faafe606-e00f-4f85-9482-7cbf105be5a9}, !- Source Object
  3,                                      !- Outlet Port
  {72893424-1903-44f3-bdd8-a920b1d45cad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12c3d5f0-10f6-4063-9296-954cedebb3c7}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan Outlet Node, !- Name
  {4f6b67e6-813a-45b3-a177-5304d1e90a40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f6b67e6-813a-45b3-a177-5304d1e90a40}, !- Handle
  {4bff6d3f-3499-4604-a266-119b4f2fefd6}, !- Name
  {72893424-1903-44f3-bdd8-a920b1d45cad}, !- Source Object
  7,                                      !- Outlet Port
  {12c3d5f0-10f6-4063-9296-954cedebb3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c3357a0-db9d-4edd-918b-c9e46ba79fb6}, !- Handle
  BaseSys1 SupFan-5,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103641546316493,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {746336d2-64f1-4f06-92bf-bf403d73a014}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fe74239-0ad0-4073-a393-7ea596d6d892}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {746336d2-64f1-4f06-92bf-bf403d73a014}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fe74239-0ad0-4073-a393-7ea596d6d892}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {04b331ef-adbf-41c9-b617-58d94e364e4c}, !- Handle
  BaseSys1 CoilHtg-5,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2073.60677273935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {288da4b2-b63c-4f2f-8de8-daa69d24b74e}, !- Handle
  BaseSys1 CoilClg-5,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1829.41116493975,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103641546316493,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b0570ee8-92c2-4055-abac-7c529cef0584}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.98569573866283,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d8ac124-803c-49b1-a670-7ce22171cfca}, !- Handle
  BaseZnSys1-5,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {0571bc6e-a00c-4749-bed1-7fb3199320be}, !- Air Inlet Node Name
  {5fcea311-129e-4dde-814d-60a5b057257f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103641546316493,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103641546316493,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103641546316493,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c3357a0-db9d-4edd-918b-c9e46ba79fb6}, !- Supply Air Fan Name
  {04b331ef-adbf-41c9-b617-58d94e364e4c}, !- Heating Coil Name
  {288da4b2-b63c-4f2f-8de8-daa69d24b74e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f52691a-6f07-4c6d-bc63-8faf8b87667c}, !- Handle
  BaseZnSys1-5 Inlet Node,                !- Name
  {5f892599-d586-46c9-bb9a-c8473daaefeb}, !- Inlet Port
  {0571bc6e-a00c-4749-bed1-7fb3199320be}; !- Outlet Port

OS:Connection,
  {5f892599-d586-46c9-bb9a-c8473daaefeb}, !- Handle
  {b74cd5f6-ab5f-4e0f-9e10-4867ee344e01}, !- Name
  {af72fb28-4760-44b5-b57d-83f974dbc869}, !- Source Object
  4,                                      !- Outlet Port
  {5f52691a-6f07-4c6d-bc63-8faf8b87667c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0571bc6e-a00c-4749-bed1-7fb3199320be}, !- Handle
  {061e6319-b289-47fb-8d56-d572b860df17}, !- Name
  {5f52691a-6f07-4c6d-bc63-8faf8b87667c}, !- Source Object
  3,                                      !- Outlet Port
  {0d8ac124-803c-49b1-a670-7ce22171cfca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e38acd0-956f-4e7c-b61e-93693eeefbae}, !- Handle
  BaseZnSys1-5 Outlet Node,               !- Name
  {5fcea311-129e-4dde-814d-60a5b057257f}, !- Inlet Port
  {382c88db-9cf2-42ff-a5e8-1bd119acf12f}; !- Outlet Port

OS:Connection,
  {382c88db-9cf2-42ff-a5e8-1bd119acf12f}, !- Handle
  {c0ada54a-dbc9-4d62-b708-7cc506c6afad}, !- Name
  {0e38acd0-956f-4e7c-b61e-93693eeefbae}, !- Source Object
  3,                                      !- Outlet Port
  {b0e54fa9-fd7d-4350-b8b1-ead2bb64a1d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fcea311-129e-4dde-814d-60a5b057257f}, !- Handle
  {4777b51c-5e93-4899-9fbf-247cc6b0abda}, !- Name
  {0d8ac124-803c-49b1-a670-7ce22171cfca}, !- Source Object
  4,                                      !- Outlet Port
  {0e38acd0-956f-4e7c-b61e-93693eeefbae}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4251425f-5a55-4dc1-b19d-2f821d3a63fe}, !- Handle
  GuestRoom201 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {befcb3a2-6114-435c-9109-fcd302a5d178}, !- Handle
  GuestRoom201 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ffb2d1c9-e868-4cae-89a9-4359b271ba36}, !- Handle
  GuestRoom201 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {bdafa7ac-9e0e-498d-bf8a-69ef724823d5}, !- Air Inlet Node Name
  {0ab6fb62-7074-4116-b8d4-37dc2a8a74c0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dc292517-45a8-4a90-b445-a11ba57b3d64}, !- Handle
  GuestRoom201 Thermal Zone BaseExhFan Inlet Node, !- Name
  {f3cf24c9-bd6f-420f-9b2b-5232d6ffa15d}, !- Inlet Port
  {bdafa7ac-9e0e-498d-bf8a-69ef724823d5}; !- Outlet Port

OS:Connection,
  {f3cf24c9-bd6f-420f-9b2b-5232d6ffa15d}, !- Handle
  {da974588-32dd-42ab-bdb1-ac8fd66ad49b}, !- Name
  {86891761-01dc-4829-93b5-a9594980f13b}, !- Source Object
  3,                                      !- Outlet Port
  {dc292517-45a8-4a90-b445-a11ba57b3d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdafa7ac-9e0e-498d-bf8a-69ef724823d5}, !- Handle
  {40eab37c-ca3b-436e-b4e3-6d5d0d7a6921}, !- Name
  {dc292517-45a8-4a90-b445-a11ba57b3d64}, !- Source Object
  3,                                      !- Outlet Port
  {ffb2d1c9-e868-4cae-89a9-4359b271ba36}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7d5e9bf-396a-477b-9445-fec7649c8689}, !- Handle
  GuestRoom201 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0ab6fb62-7074-4116-b8d4-37dc2a8a74c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ab6fb62-7074-4116-b8d4-37dc2a8a74c0}, !- Handle
  {4d2e8768-8763-4943-9b56-899053d2db70}, !- Name
  {ffb2d1c9-e868-4cae-89a9-4359b271ba36}, !- Source Object
  7,                                      !- Outlet Port
  {d7d5e9bf-396a-477b-9445-fec7649c8689}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6a00faf8-b3d1-45f4-a088-513862005674}, !- Handle
  BaseSys1 SupFan-6,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.116260005105331,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cbb27d8-4a26-4c98-a96c-84868ca05d12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5313cda0-17f4-495a-83d7-09bf07590264}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3cbb27d8-4a26-4c98-a96c-84868ca05d12}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5313cda0-17f4-495a-83d7-09bf07590264}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ad29c7ed-5a17-49d8-8728-d0f98614e48f}, !- Handle
  BaseSys1 CoilHtg-6,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2254.87709106227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fcb7920f-7dc0-4d9f-8c2e-62a39018852f}, !- Handle
  BaseSys1 CoilClg-6,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  2052.12759400643,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.116260005105331,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f66c9451-e8b0-4b0f-82d9-0b2dc0698cbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.5926459249895,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a630a567-9783-4a86-8d7a-9ce44ac30761}, !- Handle
  BaseZnSys1-6,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {70b91cc9-b533-4358-b506-035e06633b76}, !- Air Inlet Node Name
  {385abece-6d3c-46f2-8246-0e5a5f5573ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.116260005105331,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.116260005105331,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.116260005105331,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6a00faf8-b3d1-45f4-a088-513862005674}, !- Supply Air Fan Name
  {ad29c7ed-5a17-49d8-8728-d0f98614e48f}, !- Heating Coil Name
  {fcb7920f-7dc0-4d9f-8c2e-62a39018852f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0384fe50-e5bc-42d7-ad12-dfe3a149a271}, !- Handle
  BaseZnSys1-6 Inlet Node,                !- Name
  {5ef7bdd3-b1e2-47c1-84f8-8e2273519085}, !- Inlet Port
  {70b91cc9-b533-4358-b506-035e06633b76}; !- Outlet Port

OS:Connection,
  {5ef7bdd3-b1e2-47c1-84f8-8e2273519085}, !- Handle
  {67e74e22-7feb-443c-b7c6-abedd29aac42}, !- Name
  {86891761-01dc-4829-93b5-a9594980f13b}, !- Source Object
  4,                                      !- Outlet Port
  {0384fe50-e5bc-42d7-ad12-dfe3a149a271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b91cc9-b533-4358-b506-035e06633b76}, !- Handle
  {e70e2e21-f67b-4099-9ba0-80b26d812039}, !- Name
  {0384fe50-e5bc-42d7-ad12-dfe3a149a271}, !- Source Object
  3,                                      !- Outlet Port
  {a630a567-9783-4a86-8d7a-9ce44ac30761}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72c917ef-cf63-43d7-b9f7-478d940c2551}, !- Handle
  BaseZnSys1-6 Outlet Node,               !- Name
  {385abece-6d3c-46f2-8246-0e5a5f5573ce}, !- Inlet Port
  {71710b5a-23b1-42b2-b533-43b20b5e6163}; !- Outlet Port

OS:Connection,
  {71710b5a-23b1-42b2-b533-43b20b5e6163}, !- Handle
  {ebf3706d-b29e-40d6-911c-1f5d9d9879db}, !- Name
  {72c917ef-cf63-43d7-b9f7-478d940c2551}, !- Source Object
  3,                                      !- Outlet Port
  {29ce10ef-9cb7-4b48-8e84-62fe294af2e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {385abece-6d3c-46f2-8246-0e5a5f5573ce}, !- Handle
  {117f37a2-b2ed-4636-81dd-3016f01ff3cb}, !- Name
  {a630a567-9783-4a86-8d7a-9ce44ac30761}, !- Source Object
  4,                                      !- Outlet Port
  {72c917ef-cf63-43d7-b9f7-478d940c2551}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fdabfd72-ba43-4f82-88bc-29ffd6641a88}, !- Handle
  GuestRoom202_205 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c298a6c-1036-4fb4-81e5-fe4b0c78eed9}, !- Handle
  GuestRoom202_205 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {f9572b2f-287d-4b28-b74c-efba32d54d18}, !- Handle
  GuestRoom202_205 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {d739901b-14ec-4742-b8bf-bb29ab42baa3}, !- Air Inlet Node Name
  {e5408dcf-df64-4b58-8d1d-43cd6fd2bb45}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {2b8f10ad-91f1-4105-bc92-59fdb904a2fe}, !- Handle
  GuestRoom202_205 Thermal Zone BaseExhFan Inlet Node, !- Name
  {978fbc92-ae95-4b68-baba-7ba7727f2f77}, !- Inlet Port
  {d739901b-14ec-4742-b8bf-bb29ab42baa3}; !- Outlet Port

OS:Connection,
  {978fbc92-ae95-4b68-baba-7ba7727f2f77}, !- Handle
  {81bc2c64-1ccc-4f60-983c-ae37ca6375a5}, !- Name
  {ac08f7ac-792d-4bd8-89a1-1de66cb3e596}, !- Source Object
  3,                                      !- Outlet Port
  {2b8f10ad-91f1-4105-bc92-59fdb904a2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d739901b-14ec-4742-b8bf-bb29ab42baa3}, !- Handle
  {2d026f70-b0f2-4798-950f-168945cd46f2}, !- Name
  {2b8f10ad-91f1-4105-bc92-59fdb904a2fe}, !- Source Object
  3,                                      !- Outlet Port
  {f9572b2f-287d-4b28-b74c-efba32d54d18}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {89a1163b-36c7-43b4-b20b-90e0e79455a0}, !- Handle
  GuestRoom202_205 Thermal Zone BaseExhFan Outlet Node, !- Name
  {e5408dcf-df64-4b58-8d1d-43cd6fd2bb45}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5408dcf-df64-4b58-8d1d-43cd6fd2bb45}, !- Handle
  {40f3812c-1a30-436c-b3d1-7ef1fb4446c4}, !- Name
  {f9572b2f-287d-4b28-b74c-efba32d54d18}, !- Source Object
  7,                                      !- Outlet Port
  {89a1163b-36c7-43b4-b20b-90e0e79455a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {90b34e90-24c9-406d-8b9a-36c7958c1514}, !- Handle
  BaseSys1 SupFan-7,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.351250188233702,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e8b36a0e-1102-4c12-bcc8-bf61dc161244}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f98ab74a-91ab-4555-a803-8e17315c37fa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e8b36a0e-1102-4c12-bcc8-bf61dc161244}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f98ab74a-91ab-4555-a803-8e17315c37fa}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d56a294e-656a-4527-93f8-3155e4df852c}, !- Handle
  BaseSys1 CoilHtg-7,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6438.80071879074,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bb8944f2-1010-49a4-8691-bc34eaa559f9}, !- Handle
  BaseSys1 CoilClg-7,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  6199.94779660038,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.351250188233702,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e204e8bc-f50e-46ef-9b83-7a6d922da73e}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  16.8967487868163,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5ca8fd91-4adb-4d95-80f2-19d6835c221f}, !- Handle
  BaseZnSys1-7,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {9ef54115-279c-4be9-811e-cf183f003984}, !- Air Inlet Node Name
  {6db736fd-6805-4334-801f-a8f60101fede}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.351250188233702,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.351250188233702,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.351250188233702,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {90b34e90-24c9-406d-8b9a-36c7958c1514}, !- Supply Air Fan Name
  {d56a294e-656a-4527-93f8-3155e4df852c}, !- Heating Coil Name
  {bb8944f2-1010-49a4-8691-bc34eaa559f9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {81dccc45-8fa0-4236-ac57-3b9b772ef8c0}, !- Handle
  BaseZnSys1-7 Inlet Node,                !- Name
  {a363941f-5ab9-4850-928a-b56bcea0dee5}, !- Inlet Port
  {9ef54115-279c-4be9-811e-cf183f003984}; !- Outlet Port

OS:Connection,
  {a363941f-5ab9-4850-928a-b56bcea0dee5}, !- Handle
  {54144abc-3b8a-4a8f-838c-7de769d364e1}, !- Name
  {ac08f7ac-792d-4bd8-89a1-1de66cb3e596}, !- Source Object
  4,                                      !- Outlet Port
  {81dccc45-8fa0-4236-ac57-3b9b772ef8c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef54115-279c-4be9-811e-cf183f003984}, !- Handle
  {8019817f-e9ae-46cb-831b-ec15763fcec0}, !- Name
  {81dccc45-8fa0-4236-ac57-3b9b772ef8c0}, !- Source Object
  3,                                      !- Outlet Port
  {5ca8fd91-4adb-4d95-80f2-19d6835c221f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1adc4c89-bfe5-4169-899b-e2e9c172098e}, !- Handle
  BaseZnSys1-7 Outlet Node,               !- Name
  {6db736fd-6805-4334-801f-a8f60101fede}, !- Inlet Port
  {72a778a0-681f-44b0-ba15-95f121de4948}; !- Outlet Port

OS:Connection,
  {72a778a0-681f-44b0-ba15-95f121de4948}, !- Handle
  {81b2a683-da4f-49bd-b6e0-347d0c5680d2}, !- Name
  {1adc4c89-bfe5-4169-899b-e2e9c172098e}, !- Source Object
  3,                                      !- Outlet Port
  {6acea8bf-cc20-4d35-92c2-32b178b55105}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6db736fd-6805-4334-801f-a8f60101fede}, !- Handle
  {437b1e3a-4e61-4a8f-a289-8691de7134be}, !- Name
  {5ca8fd91-4adb-4d95-80f2-19d6835c221f}, !- Source Object
  4,                                      !- Outlet Port
  {1adc4c89-bfe5-4169-899b-e2e9c172098e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ddd14cbf-a55c-47d7-8e44-be6e28a00562}, !- Handle
  GuestRoom206_208 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6fca0866-f4df-4ca7-989d-4a4350409a61}, !- Handle
  GuestRoom206_208 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {510b1367-dfca-4558-bff5-999ab0eed34f}, !- Handle
  GuestRoom206_208 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {0ef82f15-3ebf-4b23-ab62-5e8ed9f2ad5c}, !- Air Inlet Node Name
  {15fce988-2da5-4cf2-8707-cb84a8ad2465}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6e275fac-8d8d-42f6-91c6-64aed4c84dc8}, !- Handle
  GuestRoom206_208 Thermal Zone BaseExhFan Inlet Node, !- Name
  {026a03d3-c77a-44bf-8437-dbc8fa6d9244}, !- Inlet Port
  {0ef82f15-3ebf-4b23-ab62-5e8ed9f2ad5c}; !- Outlet Port

OS:Connection,
  {026a03d3-c77a-44bf-8437-dbc8fa6d9244}, !- Handle
  {540e14dd-e5de-4fbe-873d-5c5885d574bd}, !- Name
  {5aa6ffc4-659c-4342-802e-078a513b0304}, !- Source Object
  3,                                      !- Outlet Port
  {6e275fac-8d8d-42f6-91c6-64aed4c84dc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef82f15-3ebf-4b23-ab62-5e8ed9f2ad5c}, !- Handle
  {21167170-50e8-43b3-b86a-475ecdc5d1c0}, !- Name
  {6e275fac-8d8d-42f6-91c6-64aed4c84dc8}, !- Source Object
  3,                                      !- Outlet Port
  {510b1367-dfca-4558-bff5-999ab0eed34f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03464831-f2f4-4146-a563-7ceec4f43e5b}, !- Handle
  GuestRoom206_208 Thermal Zone BaseExhFan Outlet Node, !- Name
  {15fce988-2da5-4cf2-8707-cb84a8ad2465}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15fce988-2da5-4cf2-8707-cb84a8ad2465}, !- Handle
  {53e40eb5-3515-4532-ba5e-8c14150474e8}, !- Name
  {510b1367-dfca-4558-bff5-999ab0eed34f}, !- Source Object
  7,                                      !- Outlet Port
  {03464831-f2f4-4146-a563-7ceec4f43e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {df642067-98e3-44b8-a3ae-c98727040fb7}, !- Handle
  BaseSys1 SupFan-8,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.269209676392474,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3796913f-cbda-40b0-b853-550265c786f3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {170c86d4-ac2b-4da0-bc3f-649cd7576541}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3796913f-cbda-40b0-b853-550265c786f3}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {170c86d4-ac2b-4da0-bc3f-649cd7576541}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {81f49cea-1440-4f80-9de5-b59c9a379604}, !- Handle
  BaseSys1 CoilHtg-8,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5217.33911252695,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {71862dbc-a343-4857-afca-13d71e9ecbf1}, !- Handle
  BaseSys1 CoilClg-8,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  4751.82502466539,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.269209676392474,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1e79c8a0-617d-4d45-93f2-26496bea38a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  12.9501365274491,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f90ec96a-f5c9-4ba0-8c2f-5647f67e601d}, !- Handle
  BaseZnSys1-8,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {57621c65-e197-4e3c-b5ec-295b813905a8}, !- Air Inlet Node Name
  {52f484b3-2d62-4cae-bf7f-34152892de37}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.269209676392474,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.269209676392474,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.269209676392474,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df642067-98e3-44b8-a3ae-c98727040fb7}, !- Supply Air Fan Name
  {81f49cea-1440-4f80-9de5-b59c9a379604}, !- Heating Coil Name
  {71862dbc-a343-4857-afca-13d71e9ecbf1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e584a7cb-df4d-4af6-90c9-8dffe0fbfbae}, !- Handle
  BaseZnSys1-8 Inlet Node,                !- Name
  {6eb0a9be-6373-4aa9-8b42-928efca7d815}, !- Inlet Port
  {57621c65-e197-4e3c-b5ec-295b813905a8}; !- Outlet Port

OS:Connection,
  {6eb0a9be-6373-4aa9-8b42-928efca7d815}, !- Handle
  {25e1f010-6983-4884-9a92-9317b22ae583}, !- Name
  {5aa6ffc4-659c-4342-802e-078a513b0304}, !- Source Object
  4,                                      !- Outlet Port
  {e584a7cb-df4d-4af6-90c9-8dffe0fbfbae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57621c65-e197-4e3c-b5ec-295b813905a8}, !- Handle
  {d06219b4-e72e-4064-bd42-ed69bcb96f51}, !- Name
  {e584a7cb-df4d-4af6-90c9-8dffe0fbfbae}, !- Source Object
  3,                                      !- Outlet Port
  {f90ec96a-f5c9-4ba0-8c2f-5647f67e601d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c1e514f-6c6d-4011-82f3-57f0e9b7f06f}, !- Handle
  BaseZnSys1-8 Outlet Node,               !- Name
  {52f484b3-2d62-4cae-bf7f-34152892de37}, !- Inlet Port
  {612bb58a-3345-4211-9b30-c05c74ffeb2b}; !- Outlet Port

OS:Connection,
  {612bb58a-3345-4211-9b30-c05c74ffeb2b}, !- Handle
  {1c0a5fab-d3b0-4d40-812c-6357bac3aab0}, !- Name
  {6c1e514f-6c6d-4011-82f3-57f0e9b7f06f}, !- Source Object
  3,                                      !- Outlet Port
  {ff4f7e71-c6ae-4079-8852-246a5741ff80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52f484b3-2d62-4cae-bf7f-34152892de37}, !- Handle
  {988ae342-abee-4f8c-8b54-1ac1ca21be09}, !- Name
  {f90ec96a-f5c9-4ba0-8c2f-5647f67e601d}, !- Source Object
  4,                                      !- Outlet Port
  {6c1e514f-6c6d-4011-82f3-57f0e9b7f06f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {47c59556-a984-4c5c-a910-8da5adb6a3f2}, !- Handle
  GuestRoom209_212 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cbc27261-dee4-407e-8715-e4e4c88878be}, !- Handle
  GuestRoom209_212 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1b27e6d0-a055-49fa-a4b2-ff769645d077}, !- Handle
  GuestRoom209_212 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {52ae3df0-6d84-4751-b3ff-029ed205cd1c}, !- Air Inlet Node Name
  {5e1ed45e-9aaa-4e01-a8c7-78d136ab0295}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {776de2f5-bec5-4a07-b5bd-7904a81be654}, !- Handle
  GuestRoom209_212 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ef703d11-e93d-4f8c-bca2-2d021cc1c269}, !- Inlet Port
  {52ae3df0-6d84-4751-b3ff-029ed205cd1c}; !- Outlet Port

OS:Connection,
  {ef703d11-e93d-4f8c-bca2-2d021cc1c269}, !- Handle
  {a9d6c92e-ab36-4f92-b4bc-050736420694}, !- Name
  {280665f4-4c3b-4965-94ba-ce7f759c6da9}, !- Source Object
  3,                                      !- Outlet Port
  {776de2f5-bec5-4a07-b5bd-7904a81be654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ae3df0-6d84-4751-b3ff-029ed205cd1c}, !- Handle
  {f5b07572-53a0-425e-ab00-8298650aa440}, !- Name
  {776de2f5-bec5-4a07-b5bd-7904a81be654}, !- Source Object
  3,                                      !- Outlet Port
  {1b27e6d0-a055-49fa-a4b2-ff769645d077}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2878aa8e-cc96-436c-8743-d5b87632cc05}, !- Handle
  GuestRoom209_212 Thermal Zone BaseExhFan Outlet Node, !- Name
  {5e1ed45e-9aaa-4e01-a8c7-78d136ab0295}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e1ed45e-9aaa-4e01-a8c7-78d136ab0295}, !- Handle
  {f8a249ec-22eb-433f-85f9-7be6a24f8ebf}, !- Name
  {1b27e6d0-a055-49fa-a4b2-ff769645d077}, !- Source Object
  7,                                      !- Outlet Port
  {2878aa8e-cc96-436c-8743-d5b87632cc05}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {623f5ee2-4337-433f-a2a1-403d98db7373}, !- Handle
  BaseSys1 SupFan-9,                      !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.320992221807821,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34dfbfcd-f091-43cb-851e-34c86e075574}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {38964dea-3ac4-48dd-b608-3e1bdb39ab12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {34dfbfcd-f091-43cb-851e-34c86e075574}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {38964dea-3ac4-48dd-b608-3e1bdb39ab12}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fd19bf5f-999f-4253-a6b4-94aebbee08f2}, !- Handle
  BaseSys1 CoilHtg-9,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6396.48125625787,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c88010a0-89ee-4ab1-8e7f-85c9d9088920}, !- Handle
  BaseSys1 CoilClg-9,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5665.85507831852,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.320992221807821,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7892917c-5f10-4bd0-bbbe-1489b5bafa51}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.441182009699,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b00195c0-f384-43ac-847c-871260d86919}, !- Handle
  BaseZnSys1-9,                           !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {15f8cec0-4a00-40f6-bddb-75b46d66ce23}, !- Air Inlet Node Name
  {f20e12f3-45bf-4b46-a39f-49cfe20561a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.320992221807821,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.320992221807821,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.320992221807821,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {623f5ee2-4337-433f-a2a1-403d98db7373}, !- Supply Air Fan Name
  {fd19bf5f-999f-4253-a6b4-94aebbee08f2}, !- Heating Coil Name
  {c88010a0-89ee-4ab1-8e7f-85c9d9088920}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {305c0ae1-715d-46ff-a5f1-58a2c7b94f84}, !- Handle
  BaseZnSys1-9 Inlet Node,                !- Name
  {a74ebd1b-41da-4f6b-b3ab-6c704dbfc33a}, !- Inlet Port
  {15f8cec0-4a00-40f6-bddb-75b46d66ce23}; !- Outlet Port

OS:Connection,
  {a74ebd1b-41da-4f6b-b3ab-6c704dbfc33a}, !- Handle
  {14aa1095-b45a-45a2-80a3-8b995cbc5511}, !- Name
  {280665f4-4c3b-4965-94ba-ce7f759c6da9}, !- Source Object
  4,                                      !- Outlet Port
  {305c0ae1-715d-46ff-a5f1-58a2c7b94f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f8cec0-4a00-40f6-bddb-75b46d66ce23}, !- Handle
  {edabac9e-a54e-40a2-b1fb-46f62a7e1760}, !- Name
  {305c0ae1-715d-46ff-a5f1-58a2c7b94f84}, !- Source Object
  3,                                      !- Outlet Port
  {b00195c0-f384-43ac-847c-871260d86919}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81878e65-cfeb-4026-b88f-1e5e1cac68f7}, !- Handle
  BaseZnSys1-9 Outlet Node,               !- Name
  {f20e12f3-45bf-4b46-a39f-49cfe20561a5}, !- Inlet Port
  {c848946c-b0fc-479a-a844-d0492767960a}; !- Outlet Port

OS:Connection,
  {c848946c-b0fc-479a-a844-d0492767960a}, !- Handle
  {8eb58325-9549-45ff-8159-ae122afef9ad}, !- Name
  {81878e65-cfeb-4026-b88f-1e5e1cac68f7}, !- Source Object
  3,                                      !- Outlet Port
  {91e72121-6999-4a77-86b9-6f07f2d7eb7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f20e12f3-45bf-4b46-a39f-49cfe20561a5}, !- Handle
  {58820df9-9a71-4e3a-a58a-27427ed87e74}, !- Name
  {b00195c0-f384-43ac-847c-871260d86919}, !- Source Object
  4,                                      !- Outlet Port
  {81878e65-cfeb-4026-b88f-1e5e1cac68f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3d7981a9-e0cb-4428-97ad-6aa7260ab8a1}, !- Handle
  GuestRoom213 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8a5192b0-9043-422d-a8a1-191778b50a91}, !- Handle
  GuestRoom213 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {15c12c31-b86e-4a1f-9626-493d3dc434c2}, !- Handle
  GuestRoom213 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {419bf2e8-8ad9-43ab-8204-6d40a11239bc}, !- Air Inlet Node Name
  {a0f0c979-139c-4eab-8fdd-01900ac94ffc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {379afff0-ed09-438e-a4ab-97a648690e7a}, !- Handle
  GuestRoom213 Thermal Zone BaseExhFan Inlet Node, !- Name
  {488d3ce5-87ed-4b5f-91e7-f6be1a5b9d98}, !- Inlet Port
  {419bf2e8-8ad9-43ab-8204-6d40a11239bc}; !- Outlet Port

OS:Connection,
  {488d3ce5-87ed-4b5f-91e7-f6be1a5b9d98}, !- Handle
  {aca06d4c-9699-48a0-baa8-439edc5b96f7}, !- Name
  {a30eee32-7e08-4890-be07-40ec7b1ce3ff}, !- Source Object
  3,                                      !- Outlet Port
  {379afff0-ed09-438e-a4ab-97a648690e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419bf2e8-8ad9-43ab-8204-6d40a11239bc}, !- Handle
  {cba32a8a-a93e-4c5c-adfe-fbee22d56025}, !- Name
  {379afff0-ed09-438e-a4ab-97a648690e7a}, !- Source Object
  3,                                      !- Outlet Port
  {15c12c31-b86e-4a1f-9626-493d3dc434c2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53c83136-cd62-446e-a663-bf10dba249d1}, !- Handle
  GuestRoom213 Thermal Zone BaseExhFan Outlet Node, !- Name
  {a0f0c979-139c-4eab-8fdd-01900ac94ffc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0f0c979-139c-4eab-8fdd-01900ac94ffc}, !- Handle
  {dc09cab5-f80c-4f25-8a74-95c3f651b68d}, !- Name
  {15c12c31-b86e-4a1f-9626-493d3dc434c2}, !- Source Object
  7,                                      !- Outlet Port
  {53c83136-cd62-446e-a663-bf10dba249d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f90f8138-c456-4697-9687-79e0741c150b}, !- Handle
  BaseSys1 SupFan-10,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.088178660287488,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9acec8c0-e162-47b1-8973-64afa6c88777}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ceeb08c2-1820-4ddd-ae2a-49f73cb55255}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {9acec8c0-e162-47b1-8973-64afa6c88777}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ceeb08c2-1820-4ddd-ae2a-49f73cb55255}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d5bdb9be-f447-4578-85f8-4610886f57d7}, !- Handle
  BaseSys1 CoilHtg-10,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1764.19112898362,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {626087c3-36ce-4041-9ea8-6560f6c970cb}, !- Handle
  BaseSys1 CoilClg-10,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1556.43890875994,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.088178660287488,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dc7f2560-3c10-43e7-a8d6-f16638610f8c}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.24176413413766,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c1730f3-998a-40e2-9361-5f1dfbb63d84}, !- Handle
  BaseZnSys1-10,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {15b8d2c6-12a5-49f8-b9f9-c1f07e333e1c}, !- Air Inlet Node Name
  {49b85737-e913-463c-a7f8-2eca1a59470d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.088178660287488,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.088178660287488,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.088178660287488,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f90f8138-c456-4697-9687-79e0741c150b}, !- Supply Air Fan Name
  {d5bdb9be-f447-4578-85f8-4610886f57d7}, !- Heating Coil Name
  {626087c3-36ce-4041-9ea8-6560f6c970cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {da8b3a65-1f57-4d49-99f3-1a8524623453}, !- Handle
  BaseZnSys1-10 Inlet Node,               !- Name
  {17676daf-264b-4ffc-aa61-8aa3b697a826}, !- Inlet Port
  {15b8d2c6-12a5-49f8-b9f9-c1f07e333e1c}; !- Outlet Port

OS:Connection,
  {17676daf-264b-4ffc-aa61-8aa3b697a826}, !- Handle
  {e2a1d12a-3427-46aa-aa99-8a44570667d9}, !- Name
  {a30eee32-7e08-4890-be07-40ec7b1ce3ff}, !- Source Object
  4,                                      !- Outlet Port
  {da8b3a65-1f57-4d49-99f3-1a8524623453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b8d2c6-12a5-49f8-b9f9-c1f07e333e1c}, !- Handle
  {23b2bf7e-22d6-4fd4-8f2a-ee883b80817a}, !- Name
  {da8b3a65-1f57-4d49-99f3-1a8524623453}, !- Source Object
  3,                                      !- Outlet Port
  {2c1730f3-998a-40e2-9361-5f1dfbb63d84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6090b712-43e3-4ce5-ba7f-5ef0722783d5}, !- Handle
  BaseZnSys1-10 Outlet Node,              !- Name
  {49b85737-e913-463c-a7f8-2eca1a59470d}, !- Inlet Port
  {64344d60-8ca5-437d-a04d-470d46de9835}; !- Outlet Port

OS:Connection,
  {64344d60-8ca5-437d-a04d-470d46de9835}, !- Handle
  {6a39af90-df04-4955-906f-42299a01ca5a}, !- Name
  {6090b712-43e3-4ce5-ba7f-5ef0722783d5}, !- Source Object
  3,                                      !- Outlet Port
  {adc01f0f-0bc1-419c-bb2c-6546a651c6c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49b85737-e913-463c-a7f8-2eca1a59470d}, !- Handle
  {fa2f44f4-3255-4e95-bd93-f3047bbcdcaa}, !- Name
  {2c1730f3-998a-40e2-9361-5f1dfbb63d84}, !- Source Object
  4,                                      !- Outlet Port
  {6090b712-43e3-4ce5-ba7f-5ef0722783d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8be2ceb7-f46f-4d27-a257-9e5018d19ded}, !- Handle
  GuestRoom214 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e8cf6372-a0f5-4ada-8dd1-e70797abb786}, !- Handle
  GuestRoom214 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {bf34358c-74c4-4258-b8ad-9a8464add37f}, !- Handle
  GuestRoom214 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {af87950a-ddf2-44ac-a5e2-d7c2cea78fbb}, !- Air Inlet Node Name
  {a6f30b3e-2625-43b4-b6ac-8cbe11cf25e6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9e0433e0-400a-48d3-afd4-8e7e384fdc20}, !- Handle
  GuestRoom214 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ffe50422-5972-45c9-a9fb-6d2276db1053}, !- Inlet Port
  {af87950a-ddf2-44ac-a5e2-d7c2cea78fbb}; !- Outlet Port

OS:Connection,
  {ffe50422-5972-45c9-a9fb-6d2276db1053}, !- Handle
  {09beae62-40c9-499c-8595-13e8224ff127}, !- Name
  {135d027f-864a-4ea0-b4f0-3ffcecee5a35}, !- Source Object
  3,                                      !- Outlet Port
  {9e0433e0-400a-48d3-afd4-8e7e384fdc20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af87950a-ddf2-44ac-a5e2-d7c2cea78fbb}, !- Handle
  {dd7e3108-fa16-44ed-9198-ef93104f26e2}, !- Name
  {9e0433e0-400a-48d3-afd4-8e7e384fdc20}, !- Source Object
  3,                                      !- Outlet Port
  {bf34358c-74c4-4258-b8ad-9a8464add37f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e5b50a9-6681-4c7a-a217-a99ace921730}, !- Handle
  GuestRoom214 Thermal Zone BaseExhFan Outlet Node, !- Name
  {a6f30b3e-2625-43b4-b6ac-8cbe11cf25e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6f30b3e-2625-43b4-b6ac-8cbe11cf25e6}, !- Handle
  {681e8373-5430-4cce-acbc-ec8580b3e3a0}, !- Name
  {bf34358c-74c4-4258-b8ad-9a8464add37f}, !- Source Object
  7,                                      !- Outlet Port
  {7e5b50a9-6681-4c7a-a217-a99ace921730}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {44d9d74b-03f5-450c-8cba-2f3f7e8b7bc3}, !- Handle
  BaseSys1 SupFan-11,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0881517592832256,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4f78c294-1728-4dda-8f73-95930738efe8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c6278dd0-b8c8-4c75-b432-3c2c021c68b5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {4f78c294-1728-4dda-8f73-95930738efe8}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c6278dd0-b8c8-4c75-b432-3c2c021c68b5}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ad65a300-7e2b-4506-ba3c-285f40f5729e}, !- Handle
  BaseSys1 CoilHtg-11,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1763.70463100714,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3c5d3048-dcd5-446a-85ff-f992a5ef5264}, !- Handle
  BaseSys1 CoilClg-11,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1556.00223286538,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0881517592832256,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b9fad1da-49de-4524-8674-c14ea3bed321}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.24056254274995,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5dca9018-77dc-42e0-9c33-1ed726165657}, !- Handle
  BaseZnSys1-11,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {4cac7444-19d5-4407-901e-519794cface6}, !- Air Inlet Node Name
  {167afd9f-27a2-4126-8ed7-e9e488ce2383}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0881517592832256,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0881517592832256,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0881517592832256,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44d9d74b-03f5-450c-8cba-2f3f7e8b7bc3}, !- Supply Air Fan Name
  {ad65a300-7e2b-4506-ba3c-285f40f5729e}, !- Heating Coil Name
  {3c5d3048-dcd5-446a-85ff-f992a5ef5264}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {28c032cc-080b-4514-8d11-b6053a8cd6ba}, !- Handle
  BaseZnSys1-11 Inlet Node,               !- Name
  {aafefc57-8b9e-4e67-9604-a9b8b870f379}, !- Inlet Port
  {4cac7444-19d5-4407-901e-519794cface6}; !- Outlet Port

OS:Connection,
  {aafefc57-8b9e-4e67-9604-a9b8b870f379}, !- Handle
  {3819c9ac-4a00-490b-b2c8-04bd3a116600}, !- Name
  {135d027f-864a-4ea0-b4f0-3ffcecee5a35}, !- Source Object
  4,                                      !- Outlet Port
  {28c032cc-080b-4514-8d11-b6053a8cd6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cac7444-19d5-4407-901e-519794cface6}, !- Handle
  {f1bcecbb-ab8f-4799-9baa-d8f4834051ca}, !- Name
  {28c032cc-080b-4514-8d11-b6053a8cd6ba}, !- Source Object
  3,                                      !- Outlet Port
  {5dca9018-77dc-42e0-9c33-1ed726165657}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc835ac9-99e0-4960-9c99-8dbbebfc50e1}, !- Handle
  BaseZnSys1-11 Outlet Node,              !- Name
  {167afd9f-27a2-4126-8ed7-e9e488ce2383}, !- Inlet Port
  {95530ef2-1001-4f9c-a7bf-b8f229473c06}; !- Outlet Port

OS:Connection,
  {95530ef2-1001-4f9c-a7bf-b8f229473c06}, !- Handle
  {044bddcf-6423-4977-909f-08897f57e486}, !- Name
  {bc835ac9-99e0-4960-9c99-8dbbebfc50e1}, !- Source Object
  3,                                      !- Outlet Port
  {31ce99c5-8b2d-470e-8011-1a0bf8c99b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {167afd9f-27a2-4126-8ed7-e9e488ce2383}, !- Handle
  {ba4894b7-ae78-4f9d-b99a-a3a758b2ead4}, !- Name
  {5dca9018-77dc-42e0-9c33-1ed726165657}, !- Source Object
  4,                                      !- Outlet Port
  {bc835ac9-99e0-4960-9c99-8dbbebfc50e1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d1f192f4-1ac9-4fc2-bf6d-ec70c27b87c6}, !- Handle
  GuestRoom215_218 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6b90f65a-f2ea-47aa-8646-1e563d5c121c}, !- Handle
  GuestRoom215_218 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {08d5d64b-4efc-417a-82c0-e5e68dd0d956}, !- Handle
  GuestRoom215_218 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {5ab99639-011b-4fb5-a7fa-91d758c2fa41}, !- Air Inlet Node Name
  {8963f48e-915a-412a-a750-4c06fdc75bd5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4541fc93-8609-4fa0-899f-8dfe66965cc3}, !- Handle
  GuestRoom215_218 Thermal Zone BaseExhFan Inlet Node, !- Name
  {d24305da-8782-45e7-877e-3ed9fca92587}, !- Inlet Port
  {5ab99639-011b-4fb5-a7fa-91d758c2fa41}; !- Outlet Port

OS:Connection,
  {d24305da-8782-45e7-877e-3ed9fca92587}, !- Handle
  {db30954c-701a-45fa-b6c1-61826a0f5af0}, !- Name
  {4f19c3be-1ad9-4bb9-aeed-efbe08e8267d}, !- Source Object
  3,                                      !- Outlet Port
  {4541fc93-8609-4fa0-899f-8dfe66965cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ab99639-011b-4fb5-a7fa-91d758c2fa41}, !- Handle
  {55920794-83fc-476f-a45b-5fdde5333f48}, !- Name
  {4541fc93-8609-4fa0-899f-8dfe66965cc3}, !- Source Object
  3,                                      !- Outlet Port
  {08d5d64b-4efc-417a-82c0-e5e68dd0d956}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4537a6e-6bde-45ed-933d-871bfbb2c613}, !- Handle
  GuestRoom215_218 Thermal Zone BaseExhFan Outlet Node, !- Name
  {8963f48e-915a-412a-a750-4c06fdc75bd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8963f48e-915a-412a-a750-4c06fdc75bd5}, !- Handle
  {2a177049-8533-43d4-bc6e-f35b15a50ca7}, !- Name
  {08d5d64b-4efc-417a-82c0-e5e68dd0d956}, !- Source Object
  7,                                      !- Outlet Port
  {a4537a6e-6bde-45ed-933d-871bfbb2c613}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c97ba20b-78bf-446f-8d7a-0c4645bdc32e}, !- Handle
  BaseSys1 SupFan-12,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.319049214184166,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {57c60a8d-300c-4cdb-8968-bd3a68f96698}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {992fb600-c376-4106-9e2b-e9669b44f262}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {57c60a8d-300c-4cdb-8968-bd3a68f96698}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {992fb600-c376-4106-9e2b-e9669b44f262}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {9da4e593-0dba-4ac5-89b7-1a13d41b40a0}, !- Handle
  BaseSys1 CoilHtg-12,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6383.29305810012,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b1affdbb-7be3-47d9-970c-789a36b34b08}, !- Handle
  BaseSys1 CoilClg-12,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5631.59507021539,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.319049214184166,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bf813611-2ac1-447a-9c48-841be1ba475f}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.3477509525281,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c74c5150-f070-49f6-8528-06a85b73540c}, !- Handle
  BaseZnSys1-12,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {19788b77-bb8f-424b-9190-65e325c29258}, !- Air Inlet Node Name
  {14dbf5c9-10d7-4893-b49b-adeaaee457f2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.319049214184166,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.319049214184166,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.319049214184166,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c97ba20b-78bf-446f-8d7a-0c4645bdc32e}, !- Supply Air Fan Name
  {9da4e593-0dba-4ac5-89b7-1a13d41b40a0}, !- Heating Coil Name
  {b1affdbb-7be3-47d9-970c-789a36b34b08}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b660395b-d603-461d-8dad-8b0e26ba3b77}, !- Handle
  BaseZnSys1-12 Inlet Node,               !- Name
  {68513666-5d91-4d9a-ad3d-cd6b5cdc9b3d}, !- Inlet Port
  {19788b77-bb8f-424b-9190-65e325c29258}; !- Outlet Port

OS:Connection,
  {68513666-5d91-4d9a-ad3d-cd6b5cdc9b3d}, !- Handle
  {c81fac5d-8f5b-4497-af50-0cf7a92a1363}, !- Name
  {4f19c3be-1ad9-4bb9-aeed-efbe08e8267d}, !- Source Object
  4,                                      !- Outlet Port
  {b660395b-d603-461d-8dad-8b0e26ba3b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19788b77-bb8f-424b-9190-65e325c29258}, !- Handle
  {8f623c01-3cdd-42a1-95f5-75e680425afd}, !- Name
  {b660395b-d603-461d-8dad-8b0e26ba3b77}, !- Source Object
  3,                                      !- Outlet Port
  {c74c5150-f070-49f6-8528-06a85b73540c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dee3b0cc-d0b1-4b08-9700-a280a000a25c}, !- Handle
  BaseZnSys1-12 Outlet Node,              !- Name
  {14dbf5c9-10d7-4893-b49b-adeaaee457f2}, !- Inlet Port
  {97b40e68-29ea-4fa6-90c2-dd57010799c6}; !- Outlet Port

OS:Connection,
  {97b40e68-29ea-4fa6-90c2-dd57010799c6}, !- Handle
  {ac0e38fa-60a9-4472-b4e8-fd59f1ca7d6e}, !- Name
  {dee3b0cc-d0b1-4b08-9700-a280a000a25c}, !- Source Object
  3,                                      !- Outlet Port
  {3756b379-0d9d-465e-b5da-a535286bfe33}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14dbf5c9-10d7-4893-b49b-adeaaee457f2}, !- Handle
  {cda3f400-99c6-4221-a70c-50e905f99a76}, !- Name
  {c74c5150-f070-49f6-8528-06a85b73540c}, !- Source Object
  4,                                      !- Outlet Port
  {dee3b0cc-d0b1-4b08-9700-a280a000a25c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fa3430f9-569f-4249-aad2-0ee214e0653d}, !- Handle
  GuestRoom219 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d0ff9131-7acc-410e-9354-efb38f350023}, !- Handle
  GuestRoom219 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1d38eef8-8920-4d40-9475-c3ab5c84dc32}, !- Handle
  GuestRoom219 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {167fc980-c7f3-4b63-b860-f8204ffbd31c}, !- Air Inlet Node Name
  {0242ce16-0ae3-495a-93e3-150a5db8cf9a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3365fcbb-8b86-4458-a706-9cd1a42d1553}, !- Handle
  GuestRoom219 Thermal Zone BaseExhFan Inlet Node, !- Name
  {c6016cc3-79c6-4253-96fe-33f74e4409ec}, !- Inlet Port
  {167fc980-c7f3-4b63-b860-f8204ffbd31c}; !- Outlet Port

OS:Connection,
  {c6016cc3-79c6-4253-96fe-33f74e4409ec}, !- Handle
  {18c62e7e-f13d-459d-8065-dc5e9f8c0054}, !- Name
  {8a806b84-29cf-4476-853c-2e1faf135352}, !- Source Object
  3,                                      !- Outlet Port
  {3365fcbb-8b86-4458-a706-9cd1a42d1553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167fc980-c7f3-4b63-b860-f8204ffbd31c}, !- Handle
  {537fdb2a-c9f2-4765-87f8-7a4ba45e8ea2}, !- Name
  {3365fcbb-8b86-4458-a706-9cd1a42d1553}, !- Source Object
  3,                                      !- Outlet Port
  {1d38eef8-8920-4d40-9475-c3ab5c84dc32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e546f0d-6807-49b6-91f1-fd0385af41e3}, !- Handle
  GuestRoom219 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0242ce16-0ae3-495a-93e3-150a5db8cf9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0242ce16-0ae3-495a-93e3-150a5db8cf9a}, !- Handle
  {e755e12f-57f4-4a5c-be9a-16c28d185bfd}, !- Name
  {1d38eef8-8920-4d40-9475-c3ab5c84dc32}, !- Source Object
  7,                                      !- Outlet Port
  {3e546f0d-6807-49b6-91f1-fd0385af41e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8b28b82c-2735-4a89-b3f0-5dc3dff01459}, !- Handle
  BaseSys1 SupFan-13,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0869412140914176,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc15d049-92b6-4592-ba33-a61792435f32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10b3634d-6b7b-4228-b58b-3b1b99510708}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {bc15d049-92b6-4592-ba33-a61792435f32}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10b3634d-6b7b-4228-b58b-3b1b99510708}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fb2caef3-71d5-4091-81b3-67eb530a9632}, !- Handle
  BaseSys1 CoilHtg-13,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1739.49109918951,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ce55c105-c585-46a1-bfa9-ece91ae79695}, !- Handle
  BaseSys1 CoilClg-13,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1534.64321327123,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0869412140914176,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8288f3e3-898f-4ba0-9403-07d71f75061a}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.18235862821375,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e31a0a9-e870-47a3-a541-4c3c2f16e32d}, !- Handle
  BaseZnSys1-13,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {f7886918-aac2-4591-a9b5-0bf055a9c436}, !- Air Inlet Node Name
  {d1a4bf5a-4ee8-4845-8f69-ea0f514f95a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0869412140914176,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0869412140914176,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0869412140914176,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8b28b82c-2735-4a89-b3f0-5dc3dff01459}, !- Supply Air Fan Name
  {fb2caef3-71d5-4091-81b3-67eb530a9632}, !- Heating Coil Name
  {ce55c105-c585-46a1-bfa9-ece91ae79695}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {042a5a0e-4282-4bd6-a574-fcc73632a81d}, !- Handle
  BaseZnSys1-13 Inlet Node,               !- Name
  {511fb70f-99ba-4f3e-9cc9-a765138c0805}, !- Inlet Port
  {f7886918-aac2-4591-a9b5-0bf055a9c436}; !- Outlet Port

OS:Connection,
  {511fb70f-99ba-4f3e-9cc9-a765138c0805}, !- Handle
  {d04f40b5-e763-4559-8732-12a80b79a70c}, !- Name
  {8a806b84-29cf-4476-853c-2e1faf135352}, !- Source Object
  4,                                      !- Outlet Port
  {042a5a0e-4282-4bd6-a574-fcc73632a81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7886918-aac2-4591-a9b5-0bf055a9c436}, !- Handle
  {fca64dba-e9e8-4822-8462-134d879aa988}, !- Name
  {042a5a0e-4282-4bd6-a574-fcc73632a81d}, !- Source Object
  3,                                      !- Outlet Port
  {8e31a0a9-e870-47a3-a541-4c3c2f16e32d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e2f3033-65d7-4b61-8131-ffd3af6e1f18}, !- Handle
  BaseZnSys1-13 Outlet Node,              !- Name
  {d1a4bf5a-4ee8-4845-8f69-ea0f514f95a9}, !- Inlet Port
  {009c89cc-ef57-4971-90d6-090173167c15}; !- Outlet Port

OS:Connection,
  {009c89cc-ef57-4971-90d6-090173167c15}, !- Handle
  {0e51e73c-2784-4f68-ba95-7d752c466f15}, !- Name
  {2e2f3033-65d7-4b61-8131-ffd3af6e1f18}, !- Source Object
  3,                                      !- Outlet Port
  {341d7a56-2e1b-4599-a395-0a16456b77a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1a4bf5a-4ee8-4845-8f69-ea0f514f95a9}, !- Handle
  {4470ae42-3101-4743-8afc-480e9216da3e}, !- Name
  {8e31a0a9-e870-47a3-a541-4c3c2f16e32d}, !- Source Object
  4,                                      !- Outlet Port
  {2e2f3033-65d7-4b61-8131-ffd3af6e1f18}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a01fea5d-5ad9-4338-ba86-e8e3e315920a}, !- Handle
  GuestRoom220_223 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fad0fe94-fece-441d-8724-a48b1c34e3ae}, !- Handle
  GuestRoom220_223 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8b0f2849-aba3-48db-aa21-0978716db1a2}, !- Handle
  GuestRoom220_223 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {37e0b92d-3a71-46bf-9777-203a0fd809ee}, !- Air Inlet Node Name
  {c22646be-68b1-4090-a73b-3ac11037eac5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {19557470-77dd-4644-bdb8-4de699cdb7e6}, !- Handle
  GuestRoom220_223 Thermal Zone BaseExhFan Inlet Node, !- Name
  {d40f8ebc-2068-44e7-ab47-bb1dd1e444bf}, !- Inlet Port
  {37e0b92d-3a71-46bf-9777-203a0fd809ee}; !- Outlet Port

OS:Connection,
  {d40f8ebc-2068-44e7-ab47-bb1dd1e444bf}, !- Handle
  {09eefbad-84b8-4655-909f-c4b823623cba}, !- Name
  {93431781-3fa3-49f7-828c-b825d5a50ab9}, !- Source Object
  3,                                      !- Outlet Port
  {19557470-77dd-4644-bdb8-4de699cdb7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e0b92d-3a71-46bf-9777-203a0fd809ee}, !- Handle
  {c4681b76-bc4b-4f0c-8c41-f7d34328c4d1}, !- Name
  {19557470-77dd-4644-bdb8-4de699cdb7e6}, !- Source Object
  3,                                      !- Outlet Port
  {8b0f2849-aba3-48db-aa21-0978716db1a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2426e9f0-4150-458b-966a-b4c94a2c95ff}, !- Handle
  GuestRoom220_223 Thermal Zone BaseExhFan Outlet Node, !- Name
  {c22646be-68b1-4090-a73b-3ac11037eac5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c22646be-68b1-4090-a73b-3ac11037eac5}, !- Handle
  {855f8b57-125b-482e-9432-a798b852deea}, !- Name
  {8b0f2849-aba3-48db-aa21-0978716db1a2}, !- Source Object
  7,                                      !- Outlet Port
  {2426e9f0-4150-458b-966a-b4c94a2c95ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {45ec6f8d-bdc4-4061-9c64-bc20838c37b5}, !- Handle
  BaseSys1 SupFan-14,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.31580363161728,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d9a5741a-4c30-4793-9fdf-3a19e69b822a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {036de15e-84fc-4edd-b6f8-c3b8fc521549}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {d9a5741a-4c30-4793-9fdf-3a19e69b822a}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {036de15e-84fc-4edd-b6f8-c3b8fc521549}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6a7409a2-fdd0-4f51-a0f5-063a366e6fb1}, !- Handle
  BaseSys1 CoilHtg-14,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6318.40712316399,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5daaeba6-e19c-4eb6-adb3-812aa9688f0f}, !- Handle
  BaseSys1 CoilClg-14,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5574.32898310374,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.31580363161728,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e9e2eaa6-bde9-414d-a560-c3a3bb9a365c}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.1917492218754,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d4a8804e-b917-440c-80eb-a0112e9fc047}, !- Handle
  BaseZnSys1-14,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {d2898307-777b-4bf3-a53d-585c07bd3946}, !- Air Inlet Node Name
  {0b990796-082e-415c-a008-ffeb95da01a4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.31580363161728,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.31580363161728,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.31580363161728,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {45ec6f8d-bdc4-4061-9c64-bc20838c37b5}, !- Supply Air Fan Name
  {6a7409a2-fdd0-4f51-a0f5-063a366e6fb1}, !- Heating Coil Name
  {5daaeba6-e19c-4eb6-adb3-812aa9688f0f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {db3f4689-1c47-468a-87a4-e5b71aa8ec72}, !- Handle
  BaseZnSys1-14 Inlet Node,               !- Name
  {c94fa43f-9360-4598-aa0c-e341960aff34}, !- Inlet Port
  {d2898307-777b-4bf3-a53d-585c07bd3946}; !- Outlet Port

OS:Connection,
  {c94fa43f-9360-4598-aa0c-e341960aff34}, !- Handle
  {5e645496-3d1b-4eaa-b86b-f3020f7f6cb0}, !- Name
  {93431781-3fa3-49f7-828c-b825d5a50ab9}, !- Source Object
  4,                                      !- Outlet Port
  {db3f4689-1c47-468a-87a4-e5b71aa8ec72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2898307-777b-4bf3-a53d-585c07bd3946}, !- Handle
  {7671a4a4-2a41-4fb1-a574-b078b741823f}, !- Name
  {db3f4689-1c47-468a-87a4-e5b71aa8ec72}, !- Source Object
  3,                                      !- Outlet Port
  {d4a8804e-b917-440c-80eb-a0112e9fc047}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {630bf9d0-97a2-4351-af91-00be7b192eee}, !- Handle
  BaseZnSys1-14 Outlet Node,              !- Name
  {0b990796-082e-415c-a008-ffeb95da01a4}, !- Inlet Port
  {d2ccbec5-411c-4cdf-b67d-209230014d10}; !- Outlet Port

OS:Connection,
  {d2ccbec5-411c-4cdf-b67d-209230014d10}, !- Handle
  {40603ca4-17d3-495f-adc5-46c69f999ceb}, !- Name
  {630bf9d0-97a2-4351-af91-00be7b192eee}, !- Source Object
  3,                                      !- Outlet Port
  {712aaf1c-2b0c-463f-b0e3-aede03ba962c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b990796-082e-415c-a008-ffeb95da01a4}, !- Handle
  {c530f362-e523-482e-8693-9443088ea199}, !- Name
  {d4a8804e-b917-440c-80eb-a0112e9fc047}, !- Source Object
  4,                                      !- Outlet Port
  {630bf9d0-97a2-4351-af91-00be7b192eee}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {68d08b42-1ba5-4ebd-8618-2a20c51cdb14}, !- Handle
  GuestRoom224 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5d70e7e2-641f-43a6-b72e-5389a9a99e14}, !- Handle
  GuestRoom224 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {9a251c60-bcb8-4cca-a795-2b3bfb26499a}, !- Handle
  GuestRoom224 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {9a8bc668-5ab0-4af9-a41d-137719525f61}, !- Air Inlet Node Name
  {7f0a50ac-61df-4c09-a933-eb8934de7191}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {12d0a721-956b-4eb5-83bd-f7a36237df33}, !- Handle
  GuestRoom224 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ca48d99d-7972-498c-a83b-30f511f00531}, !- Inlet Port
  {9a8bc668-5ab0-4af9-a41d-137719525f61}; !- Outlet Port

OS:Connection,
  {ca48d99d-7972-498c-a83b-30f511f00531}, !- Handle
  {275cf2fc-5f49-4f14-a145-24f201384e90}, !- Name
  {883c0427-8a4a-40c6-9433-6dfb2fbc653a}, !- Source Object
  3,                                      !- Outlet Port
  {12d0a721-956b-4eb5-83bd-f7a36237df33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8bc668-5ab0-4af9-a41d-137719525f61}, !- Handle
  {48219db7-a207-4307-8964-b287102222ec}, !- Name
  {12d0a721-956b-4eb5-83bd-f7a36237df33}, !- Source Object
  3,                                      !- Outlet Port
  {9a251c60-bcb8-4cca-a795-2b3bfb26499a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {909c31e6-09e3-4ba1-a273-313201f778ab}, !- Handle
  GuestRoom224 Thermal Zone BaseExhFan Outlet Node, !- Name
  {7f0a50ac-61df-4c09-a933-eb8934de7191}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f0a50ac-61df-4c09-a933-eb8934de7191}, !- Handle
  {c0b6e92a-7594-4336-9376-2e58c7e58f40}, !- Name
  {9a251c60-bcb8-4cca-a795-2b3bfb26499a}, !- Source Object
  7,                                      !- Outlet Port
  {909c31e6-09e3-4ba1-a273-313201f778ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fd889ef2-808a-4135-9b38-d44c5669046d}, !- Handle
  BaseSys1 SupFan-15,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0865995241425408,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4baff68e-c966-4b29-8e82-cc8e02aba87d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a307ba1-e9c8-4d36-bc27-9e7f2d7758c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {4baff68e-c966-4b29-8e82-cc8e02aba87d}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a307ba1-e9c8-4d36-bc27-9e7f2d7758c7}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {4f7d87dd-0033-4e57-b31d-116dc800f525}, !- Handle
  BaseSys1 CoilHtg-15,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1732.6684046759,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9d3445c6-0899-44f4-92f9-851acebb27da}, !- Handle
  BaseSys1 CoilClg-15,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1528.62353348989,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0865995241425408,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5d49d0f5-a61b-4ae6-aa64-ec3196dca59d}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.1659466482841,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a63731ba-6f12-401b-8d8d-b06a1d395b51}, !- Handle
  BaseZnSys1-15,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {2cfe755c-a636-42d4-b852-2b6fb1fc0b8b}, !- Air Inlet Node Name
  {1b0c5eeb-1631-49c7-a4ff-96d8e9926e67}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0865995241425408,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0865995241425408,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0865995241425408,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd889ef2-808a-4135-9b38-d44c5669046d}, !- Supply Air Fan Name
  {4f7d87dd-0033-4e57-b31d-116dc800f525}, !- Heating Coil Name
  {9d3445c6-0899-44f4-92f9-851acebb27da}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {69694fd4-e61c-40d4-8af6-aa9036a39716}, !- Handle
  BaseZnSys1-15 Inlet Node,               !- Name
  {0266c5cc-97a5-496b-ac58-2a99771ab958}, !- Inlet Port
  {2cfe755c-a636-42d4-b852-2b6fb1fc0b8b}; !- Outlet Port

OS:Connection,
  {0266c5cc-97a5-496b-ac58-2a99771ab958}, !- Handle
  {0c68a018-c696-43b0-8143-05386fae9197}, !- Name
  {883c0427-8a4a-40c6-9433-6dfb2fbc653a}, !- Source Object
  4,                                      !- Outlet Port
  {69694fd4-e61c-40d4-8af6-aa9036a39716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cfe755c-a636-42d4-b852-2b6fb1fc0b8b}, !- Handle
  {67310f4b-c0f3-4372-b277-31de5022fd90}, !- Name
  {69694fd4-e61c-40d4-8af6-aa9036a39716}, !- Source Object
  3,                                      !- Outlet Port
  {a63731ba-6f12-401b-8d8d-b06a1d395b51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f55fefc0-ba22-4f43-ba16-2e04e5220232}, !- Handle
  BaseZnSys1-15 Outlet Node,              !- Name
  {1b0c5eeb-1631-49c7-a4ff-96d8e9926e67}, !- Inlet Port
  {6b30934e-f6f1-4bac-a569-137eed275f31}; !- Outlet Port

OS:Connection,
  {6b30934e-f6f1-4bac-a569-137eed275f31}, !- Handle
  {7dcc9217-ab8e-42cf-b24b-657a08b48c6c}, !- Name
  {f55fefc0-ba22-4f43-ba16-2e04e5220232}, !- Source Object
  3,                                      !- Outlet Port
  {cd04a885-02ef-4950-9d31-e51a7a800529}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b0c5eeb-1631-49c7-a4ff-96d8e9926e67}, !- Handle
  {6bfd8c1d-c736-4699-8662-55644c6b1c0e}, !- Name
  {a63731ba-6f12-401b-8d8d-b06a1d395b51}, !- Source Object
  4,                                      !- Outlet Port
  {f55fefc0-ba22-4f43-ba16-2e04e5220232}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ee1172bc-d362-45b2-b1c9-fe5ee4a2494a}, !- Handle
  GuestRoom301 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9c8502f6-6023-4eb4-84ba-bc005bac9785}, !- Handle
  GuestRoom301 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {bdb16e9c-2a38-4083-9c0a-1501f6646da8}, !- Handle
  GuestRoom301 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {0c0f5513-49da-44cc-bbd8-dc1f87e4b99a}, !- Air Inlet Node Name
  {0462a0d3-2755-42c0-b286-e96f93ca92a7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3415f307-cfa8-4763-a613-a6d595f71d9c}, !- Handle
  GuestRoom301 Thermal Zone BaseExhFan Inlet Node, !- Name
  {84716291-cb95-48dc-a2a0-40e4dccf65d9}, !- Inlet Port
  {0c0f5513-49da-44cc-bbd8-dc1f87e4b99a}; !- Outlet Port

OS:Connection,
  {84716291-cb95-48dc-a2a0-40e4dccf65d9}, !- Handle
  {fb8127bc-d74f-4dd3-af4b-c4f513ed0dfd}, !- Name
  {f560f97e-1184-41cc-ac40-a77f280888af}, !- Source Object
  3,                                      !- Outlet Port
  {3415f307-cfa8-4763-a613-a6d595f71d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0f5513-49da-44cc-bbd8-dc1f87e4b99a}, !- Handle
  {2fdc92fb-6124-45e6-b48e-4fd2b5106496}, !- Name
  {3415f307-cfa8-4763-a613-a6d595f71d9c}, !- Source Object
  3,                                      !- Outlet Port
  {bdb16e9c-2a38-4083-9c0a-1501f6646da8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {054808f8-a529-4a96-82f8-5cf68b57b8d6}, !- Handle
  GuestRoom301 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0462a0d3-2755-42c0-b286-e96f93ca92a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0462a0d3-2755-42c0-b286-e96f93ca92a7}, !- Handle
  {d2e63867-717e-489f-8636-f4826ac0f751}, !- Name
  {bdb16e9c-2a38-4083-9c0a-1501f6646da8}, !- Source Object
  7,                                      !- Outlet Port
  {054808f8-a529-4a96-82f8-5cf68b57b8d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c5295e7-1bd9-4921-80bb-50ca541e614c}, !- Handle
  BaseSys1 SupFan-16,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.116971229902234,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {658c32ee-6860-4caa-9a83-48a222cec090}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dba11bd4-6284-457f-84d2-8bc5e2f1a39f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {658c32ee-6860-4caa-9a83-48a222cec090}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dba11bd4-6284-457f-84d2-8bc5e2f1a39f}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {0a70855c-584a-4ebc-91f2-2110741b06fa}, !- Handle
  BaseSys1 CoilHtg-16,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2340.27507019975,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {376a67e2-dfe4-49f4-9a0c-4c3cce153238}, !- Handle
  BaseSys1 CoilClg-16,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  2064.6798279419,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.116971229902234,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {59f3ca2b-498b-4e5e-ad90-4f6390e44713}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.62687662598561,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {af01e9bd-20d3-478c-8e90-d4dee5fb8e12}, !- Handle
  BaseZnSys1-16,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {8a094273-3f26-4912-a2f5-ce60802a1a65}, !- Air Inlet Node Name
  {fba70e86-5adc-49bf-b4c0-09bb635f6fca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.116971229902234,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.116971229902234,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.116971229902234,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c5295e7-1bd9-4921-80bb-50ca541e614c}, !- Supply Air Fan Name
  {0a70855c-584a-4ebc-91f2-2110741b06fa}, !- Heating Coil Name
  {376a67e2-dfe4-49f4-9a0c-4c3cce153238}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3516e10c-bedb-4b32-95da-fdd59d683660}, !- Handle
  BaseZnSys1-16 Inlet Node,               !- Name
  {3b814e1e-b510-41fb-9f80-08f249630c0e}, !- Inlet Port
  {8a094273-3f26-4912-a2f5-ce60802a1a65}; !- Outlet Port

OS:Connection,
  {3b814e1e-b510-41fb-9f80-08f249630c0e}, !- Handle
  {a201c5a0-1503-4818-871d-fd5544ace1ca}, !- Name
  {f560f97e-1184-41cc-ac40-a77f280888af}, !- Source Object
  4,                                      !- Outlet Port
  {3516e10c-bedb-4b32-95da-fdd59d683660}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a094273-3f26-4912-a2f5-ce60802a1a65}, !- Handle
  {39066595-5ae5-4244-b82e-477bfda404b8}, !- Name
  {3516e10c-bedb-4b32-95da-fdd59d683660}, !- Source Object
  3,                                      !- Outlet Port
  {af01e9bd-20d3-478c-8e90-d4dee5fb8e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {db3c56d7-ebba-4381-90cf-b5d2dd411b34}, !- Handle
  BaseZnSys1-16 Outlet Node,              !- Name
  {fba70e86-5adc-49bf-b4c0-09bb635f6fca}, !- Inlet Port
  {101403af-389a-4016-adf3-992d9bd2c1ef}; !- Outlet Port

OS:Connection,
  {101403af-389a-4016-adf3-992d9bd2c1ef}, !- Handle
  {7ba501dc-ccc0-49a5-a07c-297048fe79ff}, !- Name
  {db3c56d7-ebba-4381-90cf-b5d2dd411b34}, !- Source Object
  3,                                      !- Outlet Port
  {69b611bc-91a8-444f-913c-0bb0372954e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fba70e86-5adc-49bf-b4c0-09bb635f6fca}, !- Handle
  {449b8436-3297-4ecd-8d77-df51a6e3ef97}, !- Name
  {af01e9bd-20d3-478c-8e90-d4dee5fb8e12}, !- Source Object
  4,                                      !- Outlet Port
  {db3c56d7-ebba-4381-90cf-b5d2dd411b34}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {41e85197-41ff-4a5f-bf8b-41d0ec26a084}, !- Handle
  GuestRoom302_305 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dd41980e-e599-4a30-b2c6-95986cc6796b}, !- Handle
  GuestRoom302_305 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {412935ce-af71-4237-92e3-6262db1c1afd}, !- Handle
  GuestRoom302_305 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {0b6f989c-b0d7-4e36-a025-dea12755aa46}, !- Air Inlet Node Name
  {b0aa01fe-5d19-483d-b86b-4e61282ea2e9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {621d2846-c13a-48ba-b799-9d3060053910}, !- Handle
  GuestRoom302_305 Thermal Zone BaseExhFan Inlet Node, !- Name
  {6b238455-b4d1-46fb-b340-9bfbde15bd10}, !- Inlet Port
  {0b6f989c-b0d7-4e36-a025-dea12755aa46}; !- Outlet Port

OS:Connection,
  {6b238455-b4d1-46fb-b340-9bfbde15bd10}, !- Handle
  {5d2461e0-f6d1-4aee-8d1d-cc3fc2281586}, !- Name
  {f6daade4-2699-4a79-9cdb-53bb8ebd1eda}, !- Source Object
  3,                                      !- Outlet Port
  {621d2846-c13a-48ba-b799-9d3060053910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b6f989c-b0d7-4e36-a025-dea12755aa46}, !- Handle
  {71e2f21b-7c3c-4de5-83b2-b9fc3dfb5206}, !- Name
  {621d2846-c13a-48ba-b799-9d3060053910}, !- Source Object
  3,                                      !- Outlet Port
  {412935ce-af71-4237-92e3-6262db1c1afd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d3f3448-d5cb-4b7f-82d0-721bce2f6fec}, !- Handle
  GuestRoom302_305 Thermal Zone BaseExhFan Outlet Node, !- Name
  {b0aa01fe-5d19-483d-b86b-4e61282ea2e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0aa01fe-5d19-483d-b86b-4e61282ea2e9}, !- Handle
  {9cc21fea-ca22-4921-843b-a1cd3e54f355}, !- Name
  {412935ce-af71-4237-92e3-6262db1c1afd}, !- Source Object
  7,                                      !- Outlet Port
  {1d3f3448-d5cb-4b7f-82d0-721bce2f6fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b3558872-857e-4a4a-b05c-976484e88783}, !- Handle
  BaseSys1 SupFan-17,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.330018216659021,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ab46967-7589-4574-8287-ac571a83b5a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c326871-2cf8-4418-9973-9bd6683723d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {6ab46967-7589-4574-8287-ac571a83b5a5}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c326871-2cf8-4418-9973-9bd6683723d6}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {66b7de56-3b27-4a2a-b98d-06adb1c83f7e}, !- Handle
  BaseSys1 CoilHtg-17,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6602.74467544508,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {87f63ae7-8a0a-43d1-8bfb-899720483ed6}, !- Handle
  BaseSys1 CoilClg-17,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5825.19781917116,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.330018216659021,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {679a7f95-f8d3-48c3-af83-bdb027d7dc7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.8753668001591,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dcdb2d7f-f465-40eb-ba7e-491e696eef13}, !- Handle
  BaseZnSys1-17,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {cf4a37d7-e6e9-4291-bd27-8ce6c38adfe9}, !- Air Inlet Node Name
  {d6e8e0a4-6e68-45c2-8cd5-90e9ddbc0962}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.330018216659021,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.330018216659021,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.330018216659021,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3558872-857e-4a4a-b05c-976484e88783}, !- Supply Air Fan Name
  {66b7de56-3b27-4a2a-b98d-06adb1c83f7e}, !- Heating Coil Name
  {87f63ae7-8a0a-43d1-8bfb-899720483ed6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {de0ae428-5535-4aa0-b62c-0c6ae0cc9421}, !- Handle
  BaseZnSys1-17 Inlet Node,               !- Name
  {34cb40ab-1ea8-4a82-b6fc-c179d3109d6a}, !- Inlet Port
  {cf4a37d7-e6e9-4291-bd27-8ce6c38adfe9}; !- Outlet Port

OS:Connection,
  {34cb40ab-1ea8-4a82-b6fc-c179d3109d6a}, !- Handle
  {36975aaf-95a4-442a-87cf-9695e5e4eccb}, !- Name
  {f6daade4-2699-4a79-9cdb-53bb8ebd1eda}, !- Source Object
  4,                                      !- Outlet Port
  {de0ae428-5535-4aa0-b62c-0c6ae0cc9421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4a37d7-e6e9-4291-bd27-8ce6c38adfe9}, !- Handle
  {dff60ca0-2d88-47cf-a587-5da19e709f90}, !- Name
  {de0ae428-5535-4aa0-b62c-0c6ae0cc9421}, !- Source Object
  3,                                      !- Outlet Port
  {dcdb2d7f-f465-40eb-ba7e-491e696eef13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34a94dd8-d18b-4130-9be8-402e185ab58a}, !- Handle
  BaseZnSys1-17 Outlet Node,              !- Name
  {d6e8e0a4-6e68-45c2-8cd5-90e9ddbc0962}, !- Inlet Port
  {173da7f5-7221-4051-bd8c-e56356327d90}; !- Outlet Port

OS:Connection,
  {173da7f5-7221-4051-bd8c-e56356327d90}, !- Handle
  {104ff6ef-4f34-4683-8b92-bdf8f8a8835f}, !- Name
  {34a94dd8-d18b-4130-9be8-402e185ab58a}, !- Source Object
  3,                                      !- Outlet Port
  {c828b0d4-f5d7-4e19-a6ef-ee1d2c5c57f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6e8e0a4-6e68-45c2-8cd5-90e9ddbc0962}, !- Handle
  {94ccdb9e-caa6-4d9e-b748-d9d361813d24}, !- Name
  {dcdb2d7f-f465-40eb-ba7e-491e696eef13}, !- Source Object
  4,                                      !- Outlet Port
  {34a94dd8-d18b-4130-9be8-402e185ab58a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ea43daed-6812-4a4b-aa82-7921f37cadf2}, !- Handle
  GuestRoom306_308 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {962fac8b-f481-4907-b38e-b161c4c4719f}, !- Handle
  GuestRoom306_308 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {5ae30952-3a95-4cd9-940e-680e6c9ac475}, !- Handle
  GuestRoom306_308 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {927570a2-2fb9-4306-af6c-056916d65807}, !- Air Inlet Node Name
  {4fa01fd2-173f-42d3-8490-4f9c17d0c021}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f73c7fde-99ab-4f54-a6f9-ec9120c9e009}, !- Handle
  GuestRoom306_308 Thermal Zone BaseExhFan Inlet Node, !- Name
  {d9fac463-fc68-40d9-994f-6cbb82aa2c58}, !- Inlet Port
  {927570a2-2fb9-4306-af6c-056916d65807}; !- Outlet Port

OS:Connection,
  {d9fac463-fc68-40d9-994f-6cbb82aa2c58}, !- Handle
  {7847fd9d-8c93-4332-a691-807b3a80fa40}, !- Name
  {cbd3a2f5-eb20-474c-93a4-5e6928de37d7}, !- Source Object
  3,                                      !- Outlet Port
  {f73c7fde-99ab-4f54-a6f9-ec9120c9e009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927570a2-2fb9-4306-af6c-056916d65807}, !- Handle
  {db68e46e-1cf0-4d08-bb27-422221854139}, !- Name
  {f73c7fde-99ab-4f54-a6f9-ec9120c9e009}, !- Source Object
  3,                                      !- Outlet Port
  {5ae30952-3a95-4cd9-940e-680e6c9ac475}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39ff5057-4a82-45ad-b393-dfcafd51c46d}, !- Handle
  GuestRoom306_308 Thermal Zone BaseExhFan Outlet Node, !- Name
  {4fa01fd2-173f-42d3-8490-4f9c17d0c021}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4fa01fd2-173f-42d3-8490-4f9c17d0c021}, !- Handle
  {4dd3257a-2de7-47f2-8a18-a6c26055099f}, !- Name
  {5ae30952-3a95-4cd9-940e-680e6c9ac475}, !- Source Object
  7,                                      !- Outlet Port
  {39ff5057-4a82-45ad-b393-dfcafd51c46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e1c1a2bc-7ae5-46a0-a104-58adfa5076aa}, !- Handle
  BaseSys1 SupFan-18,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.27013233364393,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {702d4def-bb8e-451c-987b-026f1ff14893}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0f5e0c3-a9de-4d55-bbf6-b0d29ad30477}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {702d4def-bb8e-451c-987b-026f1ff14893}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0f5e0c3-a9de-4d55-bbf6-b0d29ad30477}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {8b6cb4f6-410c-4757-bde1-3cfe71b5bcd7}, !- Handle
  BaseSys1 CoilHtg-18,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5404.58221925998,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cdef01e4-1297-4bf4-a647-587d378adfba}, !- Handle
  BaseSys1 CoilClg-18,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  4768.11977616697,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.27013233364393,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0b2aa787-1084-4bca-a479-b334c81936b7}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  12.9945954087942,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {29649358-b550-404d-94fe-60593bdc6dce}, !- Handle
  BaseZnSys1-18,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {30bcc6d1-4ae4-46c1-a2e3-17c182cd922e}, !- Air Inlet Node Name
  {f5808cb2-f246-413c-9d30-d8f42d61d7c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.27013233364393,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.27013233364393,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.27013233364393,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e1c1a2bc-7ae5-46a0-a104-58adfa5076aa}, !- Supply Air Fan Name
  {8b6cb4f6-410c-4757-bde1-3cfe71b5bcd7}, !- Heating Coil Name
  {cdef01e4-1297-4bf4-a647-587d378adfba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {534e8cec-4afe-4348-a330-4094ca36b424}, !- Handle
  BaseZnSys1-18 Inlet Node,               !- Name
  {67ffe822-ec99-4810-9714-93504cd90052}, !- Inlet Port
  {30bcc6d1-4ae4-46c1-a2e3-17c182cd922e}; !- Outlet Port

OS:Connection,
  {67ffe822-ec99-4810-9714-93504cd90052}, !- Handle
  {e7ddf784-19d0-4485-b03f-61879bb38574}, !- Name
  {cbd3a2f5-eb20-474c-93a4-5e6928de37d7}, !- Source Object
  4,                                      !- Outlet Port
  {534e8cec-4afe-4348-a330-4094ca36b424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30bcc6d1-4ae4-46c1-a2e3-17c182cd922e}, !- Handle
  {46bffe33-ff0d-461b-80b0-ce8dde5bc9de}, !- Name
  {534e8cec-4afe-4348-a330-4094ca36b424}, !- Source Object
  3,                                      !- Outlet Port
  {29649358-b550-404d-94fe-60593bdc6dce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca72ae8b-8592-4dab-a9ca-912a17c2527d}, !- Handle
  BaseZnSys1-18 Outlet Node,              !- Name
  {f5808cb2-f246-413c-9d30-d8f42d61d7c9}, !- Inlet Port
  {189f3e72-ddab-4c4b-b45f-8e4e4f8cd0b6}; !- Outlet Port

OS:Connection,
  {189f3e72-ddab-4c4b-b45f-8e4e4f8cd0b6}, !- Handle
  {0a03858f-45a7-415f-8bab-4df433f714f9}, !- Name
  {ca72ae8b-8592-4dab-a9ca-912a17c2527d}, !- Source Object
  3,                                      !- Outlet Port
  {fe5c3df2-17a2-49d9-8f54-1636d050974d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5808cb2-f246-413c-9d30-d8f42d61d7c9}, !- Handle
  {12b9e283-dfa7-47ba-8303-4a7f97613667}, !- Name
  {29649358-b550-404d-94fe-60593bdc6dce}, !- Source Object
  4,                                      !- Outlet Port
  {ca72ae8b-8592-4dab-a9ca-912a17c2527d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4d9cd068-8a81-4201-a9c5-9081433b4dd1}, !- Handle
  GuestRoom309_312 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cb940e22-2815-4c20-858d-3118964ebe8a}, !- Handle
  GuestRoom309_312 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b4bb762d-4a81-4f55-8e51-b637ccdbf6ee}, !- Handle
  GuestRoom309_312 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {4ef26393-3164-41d6-b559-c8cab89cb45c}, !- Air Inlet Node Name
  {a806adac-bab5-4d5d-b7ee-e153277598fd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {111f34b9-f4e0-43e0-802a-22410e0f2d08}, !- Handle
  GuestRoom309_312 Thermal Zone BaseExhFan Inlet Node, !- Name
  {bbd9fc0e-2596-4359-a5ee-33525c9080cf}, !- Inlet Port
  {4ef26393-3164-41d6-b559-c8cab89cb45c}; !- Outlet Port

OS:Connection,
  {bbd9fc0e-2596-4359-a5ee-33525c9080cf}, !- Handle
  {8796138a-b991-416c-bf7f-2db806608516}, !- Name
  {57f9b1bc-5766-4b26-b0d6-450911dd7280}, !- Source Object
  3,                                      !- Outlet Port
  {111f34b9-f4e0-43e0-802a-22410e0f2d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef26393-3164-41d6-b559-c8cab89cb45c}, !- Handle
  {7a8dfb75-375f-4db8-9f18-38b7c1cf9eeb}, !- Name
  {111f34b9-f4e0-43e0-802a-22410e0f2d08}, !- Source Object
  3,                                      !- Outlet Port
  {b4bb762d-4a81-4f55-8e51-b637ccdbf6ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e38de3a3-cea5-4986-929f-6fd97c08ee5f}, !- Handle
  GuestRoom309_312 Thermal Zone BaseExhFan Outlet Node, !- Name
  {a806adac-bab5-4d5d-b7ee-e153277598fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a806adac-bab5-4d5d-b7ee-e153277598fd}, !- Handle
  {dcc9cbf1-2b44-459d-81d3-b869ac919cd7}, !- Name
  {b4bb762d-4a81-4f55-8e51-b637ccdbf6ee}, !- Source Object
  7,                                      !- Outlet Port
  {e38de3a3-cea5-4986-929f-6fd97c08ee5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bf2f3a51-b6aa-40df-bdb1-d555d4f89aaa}, !- Handle
  BaseSys1 SupFan-19,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.328585384221466,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c6ba85f-46b2-4f1b-a12d-8bd5fadd259a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6842390-f533-42cd-9549-e7c1a356b7b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1c6ba85f-46b2-4f1b-a12d-8bd5fadd259a}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6842390-f533-42cd-9549-e7c1a356b7b4}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {7965a596-5464-4474-8c6f-c186554723a9}, !- Handle
  BaseSys1 CoilHtg-19,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6574.08232478224,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {915546e8-e4ab-4864-8897-da2cc0296a16}, !- Handle
  BaseSys1 CoilClg-19,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5799.90578581529,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.328585384221466,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9f4aa10d-b8fc-499e-aa78-1e80ef49210d}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.8064657915616,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {014cdfd8-edf1-4f15-bc1f-d84ba3038fec}, !- Handle
  BaseZnSys1-19,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {202fea93-798b-472e-8f3f-9845b1a979a4}, !- Air Inlet Node Name
  {b66f1629-9102-4cee-9643-33a57986d344}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.328585384221466,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.328585384221466,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.328585384221466,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf2f3a51-b6aa-40df-bdb1-d555d4f89aaa}, !- Supply Air Fan Name
  {7965a596-5464-4474-8c6f-c186554723a9}, !- Heating Coil Name
  {915546e8-e4ab-4864-8897-da2cc0296a16}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5e5f1442-a410-454d-b608-860d39ae1ffc}, !- Handle
  BaseZnSys1-19 Inlet Node,               !- Name
  {671ed9a9-3cd5-4474-8548-8e785da1b999}, !- Inlet Port
  {202fea93-798b-472e-8f3f-9845b1a979a4}; !- Outlet Port

OS:Connection,
  {671ed9a9-3cd5-4474-8548-8e785da1b999}, !- Handle
  {b3eb411a-a92b-43a3-be30-e44a69732a6f}, !- Name
  {57f9b1bc-5766-4b26-b0d6-450911dd7280}, !- Source Object
  4,                                      !- Outlet Port
  {5e5f1442-a410-454d-b608-860d39ae1ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202fea93-798b-472e-8f3f-9845b1a979a4}, !- Handle
  {ca4e5960-c9a0-46fd-b127-3dc5b286056e}, !- Name
  {5e5f1442-a410-454d-b608-860d39ae1ffc}, !- Source Object
  3,                                      !- Outlet Port
  {014cdfd8-edf1-4f15-bc1f-d84ba3038fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5fc811c-00f0-4e6c-a596-0117618015d6}, !- Handle
  BaseZnSys1-19 Outlet Node,              !- Name
  {b66f1629-9102-4cee-9643-33a57986d344}, !- Inlet Port
  {16101051-28d6-4a49-8cda-53bd5c329980}; !- Outlet Port

OS:Connection,
  {16101051-28d6-4a49-8cda-53bd5c329980}, !- Handle
  {825895cc-ba8f-4e1b-897b-cfb5e1f4cb40}, !- Name
  {e5fc811c-00f0-4e6c-a596-0117618015d6}, !- Source Object
  3,                                      !- Outlet Port
  {4f31175f-df22-4e2a-bb7b-ce25d1be3adf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b66f1629-9102-4cee-9643-33a57986d344}, !- Handle
  {a75e59e6-8675-4897-b08a-f8009b8b4a91}, !- Name
  {014cdfd8-edf1-4f15-bc1f-d84ba3038fec}, !- Source Object
  4,                                      !- Outlet Port
  {e5fc811c-00f0-4e6c-a596-0117618015d6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {72d6bb2a-5ee7-4e3d-b451-a471acd835eb}, !- Handle
  GuestRoom313 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b62af8a-14d5-485a-90e0-945810de81a2}, !- Handle
  GuestRoom313 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {16786780-8fc0-475a-966b-724df12098d0}, !- Handle
  GuestRoom313 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {5ea36ca0-4324-4db8-be8a-d88d13490b05}, !- Air Inlet Node Name
  {03d5fce3-c9ee-49d6-8ed5-e63f02a31a0b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {70408625-7309-41c5-a261-44cd75916ca8}, !- Handle
  GuestRoom313 Thermal Zone BaseExhFan Inlet Node, !- Name
  {9c529faf-38cc-4a21-9326-d09564d2e350}, !- Inlet Port
  {5ea36ca0-4324-4db8-be8a-d88d13490b05}; !- Outlet Port

OS:Connection,
  {9c529faf-38cc-4a21-9326-d09564d2e350}, !- Handle
  {7ea25bed-ab05-434a-bfc2-d0a2a8d16c3a}, !- Name
  {3d57f304-54f7-49ec-ae33-f84d03e8da5f}, !- Source Object
  3,                                      !- Outlet Port
  {70408625-7309-41c5-a261-44cd75916ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea36ca0-4324-4db8-be8a-d88d13490b05}, !- Handle
  {86e34093-6b46-4618-b8a6-f812983436e5}, !- Name
  {70408625-7309-41c5-a261-44cd75916ca8}, !- Source Object
  3,                                      !- Outlet Port
  {16786780-8fc0-475a-966b-724df12098d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5577a887-c737-456f-bb21-09dbce1b3874}, !- Handle
  GuestRoom313 Thermal Zone BaseExhFan Outlet Node, !- Name
  {03d5fce3-c9ee-49d6-8ed5-e63f02a31a0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03d5fce3-c9ee-49d6-8ed5-e63f02a31a0b}, !- Handle
  {7ec80110-ad13-4567-a4f0-ad00d2b566e4}, !- Name
  {16786780-8fc0-475a-966b-724df12098d0}, !- Source Object
  7,                                      !- Outlet Port
  {5577a887-c737-456f-bb21-09dbce1b3874}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {84a543d2-6cfd-4177-a63a-c2a7640e5294}, !- Handle
  BaseSys1 SupFan-20,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.08948123523072,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8539d7d3-432e-41eb-b9fb-40ed923d6a8b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c7c577a-3847-417b-b680-4e94c3a164f8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8539d7d3-432e-41eb-b9fb-40ed923d6a8b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c7c577a-3847-417b-b680-4e94c3a164f8}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {09adfbfe-706d-4d10-8f99-beebdaa774c6}, !- Handle
  BaseSys1 CoilHtg-20,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1790.28617707176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b08db90-e797-42cb-bb7e-17db435b8a34}, !- Handle
  BaseSys1 CoilClg-20,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1579.45964132196,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.08948123523072,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3740a7ff-35bc-4ef1-be1b-7a769a274fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.30451065026153,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {67e42ae7-651b-4b58-aab7-2793918555f6}, !- Handle
  BaseZnSys1-20,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {d8e714c5-e145-4d02-bdf0-ae2932b05aef}, !- Air Inlet Node Name
  {7855d1f0-665d-4866-85b7-49885bbb6e46}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.08948123523072,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.08948123523072,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.08948123523072,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {84a543d2-6cfd-4177-a63a-c2a7640e5294}, !- Supply Air Fan Name
  {09adfbfe-706d-4d10-8f99-beebdaa774c6}, !- Heating Coil Name
  {9b08db90-e797-42cb-bb7e-17db435b8a34}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {09925b25-7c2a-442c-a7cb-7b754b7e5b7b}, !- Handle
  BaseZnSys1-20 Inlet Node,               !- Name
  {32a0889e-c37d-49f7-97d4-439d4849c4eb}, !- Inlet Port
  {d8e714c5-e145-4d02-bdf0-ae2932b05aef}; !- Outlet Port

OS:Connection,
  {32a0889e-c37d-49f7-97d4-439d4849c4eb}, !- Handle
  {2026ed76-5c70-4913-a200-d9bc1ed8c965}, !- Name
  {3d57f304-54f7-49ec-ae33-f84d03e8da5f}, !- Source Object
  4,                                      !- Outlet Port
  {09925b25-7c2a-442c-a7cb-7b754b7e5b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8e714c5-e145-4d02-bdf0-ae2932b05aef}, !- Handle
  {a6e544a1-8d85-4e2b-9de3-6a1020402c22}, !- Name
  {09925b25-7c2a-442c-a7cb-7b754b7e5b7b}, !- Source Object
  3,                                      !- Outlet Port
  {67e42ae7-651b-4b58-aab7-2793918555f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eff3197c-f838-490e-a92c-4711604ff0ed}, !- Handle
  BaseZnSys1-20 Outlet Node,              !- Name
  {7855d1f0-665d-4866-85b7-49885bbb6e46}, !- Inlet Port
  {2f57b530-278b-447f-a341-84a479d5feaa}; !- Outlet Port

OS:Connection,
  {2f57b530-278b-447f-a341-84a479d5feaa}, !- Handle
  {00cddfdd-bece-4b22-922c-e997979adb04}, !- Name
  {eff3197c-f838-490e-a92c-4711604ff0ed}, !- Source Object
  3,                                      !- Outlet Port
  {8ed56165-b655-4e95-9f52-3345396d7d53}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7855d1f0-665d-4866-85b7-49885bbb6e46}, !- Handle
  {8847966d-4ca2-426e-8053-2fc22421e00e}, !- Name
  {67e42ae7-651b-4b58-aab7-2793918555f6}, !- Source Object
  4,                                      !- Outlet Port
  {eff3197c-f838-490e-a92c-4711604ff0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7d5a0323-6697-483c-b729-10b7ed2aedc1}, !- Handle
  GuestRoom314 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c6c5535-7838-4ab3-b600-eaab9d0b75d2}, !- Handle
  GuestRoom314 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {5c621eba-cfe5-4558-bf78-eba9671f70a8}, !- Handle
  GuestRoom314 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {1026e208-9f5c-47d5-8245-6fae9bf2c38b}, !- Air Inlet Node Name
  {5c1415e5-1758-43d9-b20b-59ca7a189ae2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bfbb2ea3-b944-4165-9404-1b1c980d5130}, !- Handle
  GuestRoom314 Thermal Zone BaseExhFan Inlet Node, !- Name
  {1ea3279f-9e7d-4a3b-9c60-7d07024d23ea}, !- Inlet Port
  {1026e208-9f5c-47d5-8245-6fae9bf2c38b}; !- Outlet Port

OS:Connection,
  {1ea3279f-9e7d-4a3b-9c60-7d07024d23ea}, !- Handle
  {362b7393-0f47-47be-8ddb-e9855c31b110}, !- Name
  {a97361fc-df62-4c68-bf1f-db4e3baf3d85}, !- Source Object
  3,                                      !- Outlet Port
  {bfbb2ea3-b944-4165-9404-1b1c980d5130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1026e208-9f5c-47d5-8245-6fae9bf2c38b}, !- Handle
  {0b3b9452-07f2-41d5-ae19-ee01597e2df5}, !- Name
  {bfbb2ea3-b944-4165-9404-1b1c980d5130}, !- Source Object
  3,                                      !- Outlet Port
  {5c621eba-cfe5-4558-bf78-eba9671f70a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e0ce894-5373-4fa8-bbc6-cd4101e6668f}, !- Handle
  GuestRoom314 Thermal Zone BaseExhFan Outlet Node, !- Name
  {5c1415e5-1758-43d9-b20b-59ca7a189ae2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c1415e5-1758-43d9-b20b-59ca7a189ae2}, !- Handle
  {eb9fcb3b-a641-4c8a-8b74-1e22f5d3f59a}, !- Name
  {5c621eba-cfe5-4558-bf78-eba9671f70a8}, !- Source Object
  7,                                      !- Outlet Port
  {9e0ce894-5373-4fa8-bbc6-cd4101e6668f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {33f30f87-147d-4d66-8765-fe744a616c64}, !- Handle
  BaseSys1 SupFan-21,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0894703804395264,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89c88692-eeda-46b6-b520-1ed8dd6cc944}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bec0e95c-0801-4eeb-8452-636f72e117d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {89c88692-eeda-46b6-b520-1ed8dd6cc944}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bec0e95c-0801-4eeb-8452-636f72e117d4}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d0af7493-135f-4384-bf8e-0125a10130d3}, !- Handle
  BaseSys1 CoilHtg-21,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1790.06344305842,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {18dca8f5-a425-4a04-b683-505542888579}, !- Handle
  BaseSys1 CoilClg-21,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1579.26035299425,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0894703804395264,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d1e80198-201d-4200-a38f-27e54750708b}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.3039538152282,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {95f967a9-7f44-4d3f-950a-447337199846}, !- Handle
  BaseZnSys1-21,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {15a7be46-84fe-4349-8f8f-4a0c77714602}, !- Air Inlet Node Name
  {d2a05b68-b006-4c73-a5a7-d9fb85c7f58b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0894703804395264,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0894703804395264,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0894703804395264,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {33f30f87-147d-4d66-8765-fe744a616c64}, !- Supply Air Fan Name
  {d0af7493-135f-4384-bf8e-0125a10130d3}, !- Heating Coil Name
  {18dca8f5-a425-4a04-b683-505542888579}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {658d7463-238c-498c-8c19-92e28d9bcb22}, !- Handle
  BaseZnSys1-21 Inlet Node,               !- Name
  {e18fc2f7-cb74-47de-a86a-7afda79db375}, !- Inlet Port
  {15a7be46-84fe-4349-8f8f-4a0c77714602}; !- Outlet Port

OS:Connection,
  {e18fc2f7-cb74-47de-a86a-7afda79db375}, !- Handle
  {a46a4a37-6252-4c55-afe9-12680a9ad78d}, !- Name
  {a97361fc-df62-4c68-bf1f-db4e3baf3d85}, !- Source Object
  4,                                      !- Outlet Port
  {658d7463-238c-498c-8c19-92e28d9bcb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a7be46-84fe-4349-8f8f-4a0c77714602}, !- Handle
  {2dbdf5ed-7345-4a7c-85ca-66f95604b526}, !- Name
  {658d7463-238c-498c-8c19-92e28d9bcb22}, !- Source Object
  3,                                      !- Outlet Port
  {95f967a9-7f44-4d3f-950a-447337199846}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95c5be59-035c-4577-9e22-b1b9da229ff0}, !- Handle
  BaseZnSys1-21 Outlet Node,              !- Name
  {d2a05b68-b006-4c73-a5a7-d9fb85c7f58b}, !- Inlet Port
  {6642b92e-05f9-4616-ab97-ffe28a3bb510}; !- Outlet Port

OS:Connection,
  {6642b92e-05f9-4616-ab97-ffe28a3bb510}, !- Handle
  {294e4442-157f-445c-931d-da184b64d4b4}, !- Name
  {95c5be59-035c-4577-9e22-b1b9da229ff0}, !- Source Object
  3,                                      !- Outlet Port
  {4b35cd3e-4a0c-4200-9c2b-40c4d13492f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2a05b68-b006-4c73-a5a7-d9fb85c7f58b}, !- Handle
  {fe578b21-8e39-4af7-a914-82f7eb7800da}, !- Name
  {95f967a9-7f44-4d3f-950a-447337199846}, !- Source Object
  4,                                      !- Outlet Port
  {95c5be59-035c-4577-9e22-b1b9da229ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d5eed73b-06fd-44b8-a7a2-011a8967d7dd}, !- Handle
  GuestRoom315_318 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ecf043cc-ffdf-47fe-8976-ba498afa58c5}, !- Handle
  GuestRoom315_318 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {962f7b3a-f5ad-4d4c-afbc-99355f3fc80b}, !- Handle
  GuestRoom315_318 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {1d698657-cd7e-46d4-ab01-299bb2a1ff6e}, !- Air Inlet Node Name
  {46de718d-8e5b-4684-8cf4-1602fdf6b9b5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9f22cb2d-f461-4da9-8b02-303c67233d1a}, !- Handle
  GuestRoom315_318 Thermal Zone BaseExhFan Inlet Node, !- Name
  {ae8cfb9a-67f3-47b6-add7-3bee187ed5d4}, !- Inlet Port
  {1d698657-cd7e-46d4-ab01-299bb2a1ff6e}; !- Outlet Port

OS:Connection,
  {ae8cfb9a-67f3-47b6-add7-3bee187ed5d4}, !- Handle
  {d33056c1-5d54-4fe8-80c4-02092266678b}, !- Name
  {ac3f34b1-a1db-4e86-acc8-1a74cb4bd8b6}, !- Source Object
  3,                                      !- Outlet Port
  {9f22cb2d-f461-4da9-8b02-303c67233d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d698657-cd7e-46d4-ab01-299bb2a1ff6e}, !- Handle
  {f2aaefc5-b8df-4dac-bc00-745cd80c8b59}, !- Name
  {9f22cb2d-f461-4da9-8b02-303c67233d1a}, !- Source Object
  3,                                      !- Outlet Port
  {962f7b3a-f5ad-4d4c-afbc-99355f3fc80b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ebf189e7-abbc-4f3d-9b8d-8875dd0279a8}, !- Handle
  GuestRoom315_318 Thermal Zone BaseExhFan Outlet Node, !- Name
  {46de718d-8e5b-4684-8cf4-1602fdf6b9b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46de718d-8e5b-4684-8cf4-1602fdf6b9b5}, !- Handle
  {5325e12c-b0fb-4068-a72d-fa2bfb80dd4e}, !- Name
  {962f7b3a-f5ad-4d4c-afbc-99355f3fc80b}, !- Source Object
  7,                                      !- Outlet Port
  {ebf189e7-abbc-4f3d-9b8d-8875dd0279a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2fa19e8a-0981-48b7-b179-3fd0b6607959}, !- Handle
  BaseSys1 SupFan-22,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.327982707336499,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2901479f-eaef-4bd2-a7b0-cf710c12ed4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {81462cd0-81d7-47ad-a508-4efa1bb4856d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {2901479f-eaef-4bd2-a7b0-cf710c12ed4e}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {81462cd0-81d7-47ad-a508-4efa1bb4856d}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {651bd047-6f1f-49a1-9f40-c22e88b12582}, !- Handle
  BaseSys1 CoilHtg-22,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6562.00779669114,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0a698774-1021-4be3-8c82-3f3012f2d6a5}, !- Handle
  BaseSys1 CoilClg-22,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5789.26730596804,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.327982707336499,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0125c8e8-a906-47a5-89c4-d75769db9feb}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.7774517556146,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {102f223e-e581-4e0f-b993-2e7cfa7c1d89}, !- Handle
  BaseZnSys1-22,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {4b984dcc-9fec-401a-b524-dbd5e53caf37}, !- Air Inlet Node Name
  {faa1aeaf-c427-4b23-8e35-892f4aa2c38e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.327982707336499,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.327982707336499,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.327982707336499,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2fa19e8a-0981-48b7-b179-3fd0b6607959}, !- Supply Air Fan Name
  {651bd047-6f1f-49a1-9f40-c22e88b12582}, !- Heating Coil Name
  {0a698774-1021-4be3-8c82-3f3012f2d6a5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d7fe0c9d-3527-41c6-9a77-9e46e96107d3}, !- Handle
  BaseZnSys1-22 Inlet Node,               !- Name
  {ea632b76-d4a0-4051-9d89-3193b06cabe8}, !- Inlet Port
  {4b984dcc-9fec-401a-b524-dbd5e53caf37}; !- Outlet Port

OS:Connection,
  {ea632b76-d4a0-4051-9d89-3193b06cabe8}, !- Handle
  {845f0fe3-5be7-4ad4-916f-3a362ff31c15}, !- Name
  {ac3f34b1-a1db-4e86-acc8-1a74cb4bd8b6}, !- Source Object
  4,                                      !- Outlet Port
  {d7fe0c9d-3527-41c6-9a77-9e46e96107d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b984dcc-9fec-401a-b524-dbd5e53caf37}, !- Handle
  {00ab6d7d-83fa-47d1-af0b-2977062de0ee}, !- Name
  {d7fe0c9d-3527-41c6-9a77-9e46e96107d3}, !- Source Object
  3,                                      !- Outlet Port
  {102f223e-e581-4e0f-b993-2e7cfa7c1d89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9fa16d41-5b71-4699-adc9-11236a539704}, !- Handle
  BaseZnSys1-22 Outlet Node,              !- Name
  {faa1aeaf-c427-4b23-8e35-892f4aa2c38e}, !- Inlet Port
  {0dea26c9-41ea-4a81-aded-666abc09f574}; !- Outlet Port

OS:Connection,
  {0dea26c9-41ea-4a81-aded-666abc09f574}, !- Handle
  {30af4284-003d-4ff5-ada0-5fda8ad30687}, !- Name
  {9fa16d41-5b71-4699-adc9-11236a539704}, !- Source Object
  3,                                      !- Outlet Port
  {6cb226d3-c2a4-4086-a8c4-19ce13802ad3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {faa1aeaf-c427-4b23-8e35-892f4aa2c38e}, !- Handle
  {e1014ab3-f056-4cb1-bdde-afc2903e2b8f}, !- Name
  {102f223e-e581-4e0f-b993-2e7cfa7c1d89}, !- Source Object
  4,                                      !- Outlet Port
  {9fa16d41-5b71-4699-adc9-11236a539704}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {51ea3f3e-d599-4f80-a39f-adf3449670e8}, !- Handle
  GuestRoom319 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {801cb4db-226c-4601-95af-e08448b29b5a}, !- Handle
  GuestRoom319 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {aec86409-009d-4523-b08e-7f457de30dc4}, !- Handle
  GuestRoom319 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {8751c74f-7eae-4674-8b37-a316aa4e17c5}, !- Air Inlet Node Name
  {cf9d4287-c911-47dc-bf2a-3876768ee6fd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7714481a-53cd-4b95-bf1d-0e95b57f54ee}, !- Handle
  GuestRoom319 Thermal Zone BaseExhFan Inlet Node, !- Name
  {f7d69b37-1138-4fd6-b110-b87c5d2a36fd}, !- Inlet Port
  {8751c74f-7eae-4674-8b37-a316aa4e17c5}; !- Outlet Port

OS:Connection,
  {f7d69b37-1138-4fd6-b110-b87c5d2a36fd}, !- Handle
  {7bfe93b2-5401-433d-bc41-c2688a03acf2}, !- Name
  {2e68b3f9-e6c2-4904-a0c3-238b9bf74bee}, !- Source Object
  3,                                      !- Outlet Port
  {7714481a-53cd-4b95-bf1d-0e95b57f54ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8751c74f-7eae-4674-8b37-a316aa4e17c5}, !- Handle
  {57ec8788-f6b4-4482-bafb-8eb04f5f2b07}, !- Name
  {7714481a-53cd-4b95-bf1d-0e95b57f54ee}, !- Source Object
  3,                                      !- Outlet Port
  {aec86409-009d-4523-b08e-7f457de30dc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69a85b40-e111-4d1c-8117-07515786fdb7}, !- Handle
  GuestRoom319 Thermal Zone BaseExhFan Outlet Node, !- Name
  {cf9d4287-c911-47dc-bf2a-3876768ee6fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf9d4287-c911-47dc-bf2a-3876768ee6fd}, !- Handle
  {037bed54-0cb0-42be-a89b-db89b8fe9cab}, !- Name
  {aec86409-009d-4523-b08e-7f457de30dc4}, !- Source Object
  7,                                      !- Outlet Port
  {69a85b40-e111-4d1c-8117-07515786fdb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c9adb321-4dfa-464d-846e-de51728b536b}, !- Handle
  BaseSys1 SupFan-23,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0889819148358144,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1453c8c-233b-4a5f-ad2e-e03b5eb4e094}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d7cdb6c-c3c3-4d10-a3bc-7561a5e27db1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {f1453c8c-233b-4a5f-ad2e-e03b5eb4e094}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d7cdb6c-c3c3-4d10-a3bc-7561a5e27db1}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b2cd6e05-32a0-4a77-a19e-1a76eae09033}, !- Handle
  BaseSys1 CoilHtg-23,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1780.3246913966,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b886578-9d20-4dbb-95bf-6cd4b0616632}, !- Handle
  BaseSys1 CoilClg-23,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1570.6675092168,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0889819148358144,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3c50661-6a2f-485d-9aad-6bebb652016f}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.28053743672144,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c5e97c7-9fa9-49dd-881b-34ce3dc7454b}, !- Handle
  BaseZnSys1-23,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {65096711-efa0-4f97-b6af-2273d2a8a8b3}, !- Air Inlet Node Name
  {1d4135a7-2523-4a3a-89bc-37249f5af92b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0889819148358144,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0889819148358144,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0889819148358144,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9adb321-4dfa-464d-846e-de51728b536b}, !- Supply Air Fan Name
  {b2cd6e05-32a0-4a77-a19e-1a76eae09033}, !- Heating Coil Name
  {2b886578-9d20-4dbb-95bf-6cd4b0616632}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {53a90c9f-ecf6-41fe-bf1a-fb49f6a863c9}, !- Handle
  BaseZnSys1-23 Inlet Node,               !- Name
  {39b09020-ad99-43c5-b5c6-3d7fa182617c}, !- Inlet Port
  {65096711-efa0-4f97-b6af-2273d2a8a8b3}; !- Outlet Port

OS:Connection,
  {39b09020-ad99-43c5-b5c6-3d7fa182617c}, !- Handle
  {433aec1e-ec4f-46d2-823d-635c2c8a727a}, !- Name
  {2e68b3f9-e6c2-4904-a0c3-238b9bf74bee}, !- Source Object
  4,                                      !- Outlet Port
  {53a90c9f-ecf6-41fe-bf1a-fb49f6a863c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65096711-efa0-4f97-b6af-2273d2a8a8b3}, !- Handle
  {2c20c8bb-afff-4d36-8b7f-340ebc547ec2}, !- Name
  {53a90c9f-ecf6-41fe-bf1a-fb49f6a863c9}, !- Source Object
  3,                                      !- Outlet Port
  {2c5e97c7-9fa9-49dd-881b-34ce3dc7454b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b049a9ee-fea0-4580-940c-444a254934d5}, !- Handle
  BaseZnSys1-23 Outlet Node,              !- Name
  {1d4135a7-2523-4a3a-89bc-37249f5af92b}, !- Inlet Port
  {cd7604a5-bad8-428c-b744-964f6c14b3b1}; !- Outlet Port

OS:Connection,
  {cd7604a5-bad8-428c-b744-964f6c14b3b1}, !- Handle
  {fdc67920-0535-49a5-b508-fc2ee00f69c3}, !- Name
  {b049a9ee-fea0-4580-940c-444a254934d5}, !- Source Object
  3,                                      !- Outlet Port
  {7301a21a-a4cc-4535-9044-db9ca7578afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d4135a7-2523-4a3a-89bc-37249f5af92b}, !- Handle
  {2cf007d5-29ab-42e8-a19e-a5f8ad3ab435}, !- Name
  {2c5e97c7-9fa9-49dd-881b-34ce3dc7454b}, !- Source Object
  4,                                      !- Outlet Port
  {b049a9ee-fea0-4580-940c-444a254934d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fde0f089-591a-4872-83e5-00b763dc3454}, !- Handle
  GuestRoom320_323 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {75deb733-2400-4ffc-b476-844ba60d65cf}, !- Handle
  GuestRoom320_323 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d91340f5-b647-412e-859d-e316547eba82}, !- Handle
  GuestRoom320_323 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {d223bbad-2be7-42f4-bd6a-53276471bb20}, !- Air Inlet Node Name
  {144a4489-68b6-48df-a28c-465cb3517993}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d8c9fe58-9d6b-4fbd-ac10-7ba1ef1bf276}, !- Handle
  GuestRoom320_323 Thermal Zone BaseExhFan Inlet Node, !- Name
  {4cb7b950-1c5f-4574-bc77-94975cb700dc}, !- Inlet Port
  {d223bbad-2be7-42f4-bd6a-53276471bb20}; !- Outlet Port

OS:Connection,
  {4cb7b950-1c5f-4574-bc77-94975cb700dc}, !- Handle
  {f1c3bace-847c-43be-a1f0-83c66dd39ebd}, !- Name
  {9663a961-dee1-4eec-a370-4b6f581177c7}, !- Source Object
  3,                                      !- Outlet Port
  {d8c9fe58-9d6b-4fbd-ac10-7ba1ef1bf276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d223bbad-2be7-42f4-bd6a-53276471bb20}, !- Handle
  {60f96fcc-b0d2-47eb-b9aa-39fabda37cc9}, !- Name
  {d8c9fe58-9d6b-4fbd-ac10-7ba1ef1bf276}, !- Source Object
  3,                                      !- Outlet Port
  {d91340f5-b647-412e-859d-e316547eba82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bee5faa-7ed6-4b8f-a367-16b57d38ed4e}, !- Handle
  GuestRoom320_323 Thermal Zone BaseExhFan Outlet Node, !- Name
  {144a4489-68b6-48df-a28c-465cb3517993}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {144a4489-68b6-48df-a28c-465cb3517993}, !- Handle
  {427d7282-d541-4b90-92ed-f32197838948}, !- Name
  {d91340f5-b647-412e-859d-e316547eba82}, !- Source Object
  7,                                      !- Outlet Port
  {1bee5faa-7ed6-4b8f-a367-16b57d38ed4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d301b0ad-2b40-4e1f-938b-2f10084ac5f2}, !- Handle
  BaseSys1 SupFan-24,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.324894755215642,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b68e5b3d-87e8-47bd-b3d1-51f37f8a93f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f0f7393-0a83-4cd2-bf9e-6cf86cc3ff80}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b68e5b3d-87e8-47bd-b3d1-51f37f8a93f0}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f0f7393-0a83-4cd2-bf9e-6cf86cc3ff80}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {c9a4e1fb-649e-4283-9a74-ca8181fdfd62}, !- Handle
  BaseSys1 CoilHtg-24,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6500.28702931287,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c6684be0-1462-4ec5-baba-736ab7cdeada}, !- Handle
  BaseSys1 CoilClg-24,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  5734.81470113004,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.324894755215642,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4d3b4b0d-13e2-4056-887a-d9009d553e92}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.6290698727864,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb2c8689-3fb5-4f16-9b9a-f567b7c6077f}, !- Handle
  BaseZnSys1-24,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {f1c0539b-b4ab-4f55-ba01-1d0610d3ac22}, !- Air Inlet Node Name
  {e8c3cef7-1fd6-4f20-8db5-2fdb5aab3bab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.324894755215642,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.324894755215642,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.324894755215642,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d301b0ad-2b40-4e1f-938b-2f10084ac5f2}, !- Supply Air Fan Name
  {c9a4e1fb-649e-4283-9a74-ca8181fdfd62}, !- Heating Coil Name
  {c6684be0-1462-4ec5-baba-736ab7cdeada}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c60ca97c-ca69-475e-8740-fa9f2458cb45}, !- Handle
  BaseZnSys1-24 Inlet Node,               !- Name
  {38053bd6-d9b6-499f-9964-a862cdf7d592}, !- Inlet Port
  {f1c0539b-b4ab-4f55-ba01-1d0610d3ac22}; !- Outlet Port

OS:Connection,
  {38053bd6-d9b6-499f-9964-a862cdf7d592}, !- Handle
  {5a2343a9-1513-4c01-ae7f-ce1670ce2310}, !- Name
  {9663a961-dee1-4eec-a370-4b6f581177c7}, !- Source Object
  4,                                      !- Outlet Port
  {c60ca97c-ca69-475e-8740-fa9f2458cb45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c0539b-b4ab-4f55-ba01-1d0610d3ac22}, !- Handle
  {29e1c68e-6171-4622-a961-5b8c430df519}, !- Name
  {c60ca97c-ca69-475e-8740-fa9f2458cb45}, !- Source Object
  3,                                      !- Outlet Port
  {cb2c8689-3fb5-4f16-9b9a-f567b7c6077f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1ca8457-0a8e-4eb1-8cef-7b493aa04699}, !- Handle
  BaseZnSys1-24 Outlet Node,              !- Name
  {e8c3cef7-1fd6-4f20-8db5-2fdb5aab3bab}, !- Inlet Port
  {2709a16e-3e63-4a8e-9517-f0c3238eef3e}; !- Outlet Port

OS:Connection,
  {2709a16e-3e63-4a8e-9517-f0c3238eef3e}, !- Handle
  {421e1ceb-fa9d-4632-ae90-a7970d48410a}, !- Name
  {e1ca8457-0a8e-4eb1-8cef-7b493aa04699}, !- Source Object
  3,                                      !- Outlet Port
  {99224d97-c898-47e7-973a-3d9371918a31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8c3cef7-1fd6-4f20-8db5-2fdb5aab3bab}, !- Handle
  {64ecb940-689c-44b8-9ef8-d475836ee672}, !- Name
  {cb2c8689-3fb5-4f16-9b9a-f567b7c6077f}, !- Source Object
  4,                                      !- Outlet Port
  {e1ca8457-0a8e-4eb1-8cef-7b493aa04699}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {aaab6ba0-5160-4290-b9a8-737d58ac1e05}, !- Handle
  GuestRoom324 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {25e0b440-cdf7-4f50-9307-bb6d4db84355}, !- Handle
  GuestRoom324 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b5224124-ef43-4386-94f2-343ba9cdefe5}, !- Handle
  GuestRoom324 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {15a77223-bd27-4cef-9bfe-7ffb3a4f4cef}, !- Air Inlet Node Name
  {53cbb4c5-24db-4454-bf1c-e6b283b758e2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8574a1ef-79e8-49ce-ad57-a59269bc160c}, !- Handle
  GuestRoom324 Thermal Zone BaseExhFan Inlet Node, !- Name
  {c3437978-49f4-440f-8e1a-6d8c328c4b09}, !- Inlet Port
  {15a77223-bd27-4cef-9bfe-7ffb3a4f4cef}; !- Outlet Port

OS:Connection,
  {c3437978-49f4-440f-8e1a-6d8c328c4b09}, !- Handle
  {4e951831-cfc9-4c5a-be34-de7ddb0da490}, !- Name
  {c49763c8-ee07-4d18-8dc3-67c5ddcea8e7}, !- Source Object
  3,                                      !- Outlet Port
  {8574a1ef-79e8-49ce-ad57-a59269bc160c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15a77223-bd27-4cef-9bfe-7ffb3a4f4cef}, !- Handle
  {1f929e5a-98ff-46da-b38d-8edf4e29efc6}, !- Name
  {8574a1ef-79e8-49ce-ad57-a59269bc160c}, !- Source Object
  3,                                      !- Outlet Port
  {b5224124-ef43-4386-94f2-343ba9cdefe5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53a504f3-cab7-4e48-976e-89a8caa4c2cd}, !- Handle
  GuestRoom324 Thermal Zone BaseExhFan Outlet Node, !- Name
  {53cbb4c5-24db-4454-bf1c-e6b283b758e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53cbb4c5-24db-4454-bf1c-e6b283b758e2}, !- Handle
  {83799496-be90-44e2-b1b1-e89ba87c9d27}, !- Name
  {b5224124-ef43-4386-94f2-343ba9cdefe5}, !- Source Object
  7,                                      !- Outlet Port
  {53a504f3-cab7-4e48-976e-89a8caa4c2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {76db08da-36f6-4fc3-bd7c-f3125e232f0e}, !- Handle
  BaseSys1 SupFan-25,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0885802875616512,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ae595933-7254-4079-bca7-a0be7569b6b7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67b8b12f-d706-427b-8e75-4627572c22fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ae595933-7254-4079-bca7-a0be7569b6b7}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67b8b12f-d706-427b-8e75-4627572c22fb}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b75feb3b-6193-4878-b68e-e0edb68fc51a}, !- Handle
  BaseSys1 CoilHtg-25,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1772.24179128125,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9a42466a-53ec-4e27-8082-5ac37d47e557}, !- Handle
  BaseSys1 CoilClg-25,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1563.53709007951,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0885802875616512,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ac1417b4-c9f6-4f69-8a95-796dfce4082e}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.26110682476902,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ea9709c1-ea6e-425a-b03e-ef5d121c1b6e}, !- Handle
  BaseZnSys1-25,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {d2ed7ba6-95ea-4ec6-978b-27456f3c4ae9}, !- Air Inlet Node Name
  {287e704a-0d8b-454a-9aa9-83d017a25581}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0885802875616512,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0885802875616512,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0885802875616512,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {76db08da-36f6-4fc3-bd7c-f3125e232f0e}, !- Supply Air Fan Name
  {b75feb3b-6193-4878-b68e-e0edb68fc51a}, !- Heating Coil Name
  {9a42466a-53ec-4e27-8082-5ac37d47e557}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {afe23136-422b-437b-9475-edd3fd432089}, !- Handle
  BaseZnSys1-25 Inlet Node,               !- Name
  {0d2facd5-6482-437a-96f2-053a4bed311f}, !- Inlet Port
  {d2ed7ba6-95ea-4ec6-978b-27456f3c4ae9}; !- Outlet Port

OS:Connection,
  {0d2facd5-6482-437a-96f2-053a4bed311f}, !- Handle
  {e4e6e6d4-8f79-4681-a75a-a45be5acbdb7}, !- Name
  {c49763c8-ee07-4d18-8dc3-67c5ddcea8e7}, !- Source Object
  4,                                      !- Outlet Port
  {afe23136-422b-437b-9475-edd3fd432089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ed7ba6-95ea-4ec6-978b-27456f3c4ae9}, !- Handle
  {50716586-9474-4cf8-9d1e-d02cb0a9ea57}, !- Name
  {afe23136-422b-437b-9475-edd3fd432089}, !- Source Object
  3,                                      !- Outlet Port
  {ea9709c1-ea6e-425a-b03e-ef5d121c1b6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9fb3137e-7782-41ef-9718-3c3f0a32ee9c}, !- Handle
  BaseZnSys1-25 Outlet Node,              !- Name
  {287e704a-0d8b-454a-9aa9-83d017a25581}, !- Inlet Port
  {86ee7325-26bf-4f92-9c6c-f611d45d4b7d}; !- Outlet Port

OS:Connection,
  {86ee7325-26bf-4f92-9c6c-f611d45d4b7d}, !- Handle
  {13d058e1-5585-4486-a64b-0845e0900584}, !- Name
  {9fb3137e-7782-41ef-9718-3c3f0a32ee9c}, !- Source Object
  3,                                      !- Outlet Port
  {3791efb9-6ae4-4b77-8ab5-a3d9a22e2906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {287e704a-0d8b-454a-9aa9-83d017a25581}, !- Handle
  {68b541f7-4f53-48b5-959f-4175898f9378}, !- Name
  {ea9709c1-ea6e-425a-b03e-ef5d121c1b6e}, !- Source Object
  4,                                      !- Outlet Port
  {9fb3137e-7782-41ef-9718-3c3f0a32ee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b19c0ef3-2606-442e-ac99-44fb3cd44051}, !- Handle
  GuestRoom401 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4c1e3c6d-b70e-49e9-9a1d-d7d09a4dd0f2}, !- Handle
  GuestRoom401 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {839dde4c-abc9-4c9e-95ce-59738df0715e}, !- Handle
  GuestRoom401 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {9c8aaba6-c3a8-48ea-ac21-2d63b2d0822c}, !- Air Inlet Node Name
  {1ccf955c-b369-4fde-b512-506a7642fc7b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eab4ee0f-985b-405d-b993-f932b4eed966}, !- Handle
  GuestRoom401 Thermal Zone BaseExhFan Inlet Node, !- Name
  {415ac67f-a5bb-42da-9a57-572a079e9794}, !- Inlet Port
  {9c8aaba6-c3a8-48ea-ac21-2d63b2d0822c}; !- Outlet Port

OS:Connection,
  {415ac67f-a5bb-42da-9a57-572a079e9794}, !- Handle
  {9a302e76-4372-411f-9a32-b5da52be3f85}, !- Name
  {2dac575f-c8f7-4c79-b721-43cd1df5c6f2}, !- Source Object
  3,                                      !- Outlet Port
  {eab4ee0f-985b-405d-b993-f932b4eed966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8aaba6-c3a8-48ea-ac21-2d63b2d0822c}, !- Handle
  {8ae6e72a-d1f6-409b-aaa0-429af3ff31da}, !- Name
  {eab4ee0f-985b-405d-b993-f932b4eed966}, !- Source Object
  3,                                      !- Outlet Port
  {839dde4c-abc9-4c9e-95ce-59738df0715e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {975d7f02-ce17-4b21-af62-c2dfcfa9d5c0}, !- Handle
  GuestRoom401 Thermal Zone BaseExhFan Outlet Node, !- Name
  {1ccf955c-b369-4fde-b512-506a7642fc7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ccf955c-b369-4fde-b512-506a7642fc7b}, !- Handle
  {8f7df284-aa97-4872-a111-9220937c9b47}, !- Name
  {839dde4c-abc9-4c9e-95ce-59738df0715e}, !- Source Object
  7,                                      !- Outlet Port
  {975d7f02-ce17-4b21-af62-c2dfcfa9d5c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {89d0c380-4735-414f-bf78-524b88c59064}, !- Handle
  BaseSys1 SupFan-26,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.137074303192781,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be553755-261f-45fd-b340-d9d3105e62de}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a7b9dc4f-e19e-4490-bf16-3dffe7ccb16c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {be553755-261f-45fd-b340-d9d3105e62de}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a7b9dc4f-e19e-4490-bf16-3dffe7ccb16c}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {5501c99f-192e-4524-8be9-bb73358031c2}, !- Handle
  BaseSys1 CoilHtg-26,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2557.58140731105,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e8015f35-ab23-4446-a003-149500cf2e3e}, !- Handle
  BaseSys1 CoilClg-26,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  2419.55665610274,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.137074303192781,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2477c8d3-dd72-4f42-acf0-4dcdf58be998}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  6.59401115755395,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0d9fecd8-713a-4ed1-8142-e4d02405865f}, !- Handle
  BaseZnSys1-26,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {de069e8a-9c86-4247-b0ce-5ae020bf9f14}, !- Air Inlet Node Name
  {7dfb081c-55de-4f1f-af59-abbb89ef8d6b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.137074303192781,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.137074303192781,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.137074303192781,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {89d0c380-4735-414f-bf78-524b88c59064}, !- Supply Air Fan Name
  {5501c99f-192e-4524-8be9-bb73358031c2}, !- Heating Coil Name
  {e8015f35-ab23-4446-a003-149500cf2e3e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2d2bf97f-95eb-41a5-976d-41c8e97231f0}, !- Handle
  BaseZnSys1-26 Inlet Node,               !- Name
  {bed6bc34-a296-42e3-9cc4-e697f6380bb3}, !- Inlet Port
  {de069e8a-9c86-4247-b0ce-5ae020bf9f14}; !- Outlet Port

OS:Connection,
  {bed6bc34-a296-42e3-9cc4-e697f6380bb3}, !- Handle
  {22e71756-c15c-4100-9e56-c91f5c5d94a6}, !- Name
  {2dac575f-c8f7-4c79-b721-43cd1df5c6f2}, !- Source Object
  4,                                      !- Outlet Port
  {2d2bf97f-95eb-41a5-976d-41c8e97231f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de069e8a-9c86-4247-b0ce-5ae020bf9f14}, !- Handle
  {aa176b48-ef9b-40b1-bee4-21024082d63a}, !- Name
  {2d2bf97f-95eb-41a5-976d-41c8e97231f0}, !- Source Object
  3,                                      !- Outlet Port
  {0d9fecd8-713a-4ed1-8142-e4d02405865f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f198478-01a7-4b0e-9704-acf5f595002c}, !- Handle
  BaseZnSys1-26 Outlet Node,              !- Name
  {7dfb081c-55de-4f1f-af59-abbb89ef8d6b}, !- Inlet Port
  {2457fcce-b562-43df-b407-4695252d2c0c}; !- Outlet Port

OS:Connection,
  {2457fcce-b562-43df-b407-4695252d2c0c}, !- Handle
  {6466e42d-981b-475c-b2c2-2307cb5d5444}, !- Name
  {4f198478-01a7-4b0e-9704-acf5f595002c}, !- Source Object
  3,                                      !- Outlet Port
  {46707b3a-d7ce-4ffc-96f9-e8abdb86c404}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dfb081c-55de-4f1f-af59-abbb89ef8d6b}, !- Handle
  {872b924f-25e0-438e-bdca-4ca27bd69ec7}, !- Name
  {0d9fecd8-713a-4ed1-8142-e4d02405865f}, !- Source Object
  4,                                      !- Outlet Port
  {4f198478-01a7-4b0e-9704-acf5f595002c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1dc992e7-9631-48a8-a8cc-3e3bfa2821df}, !- Handle
  GuestRoom402_405 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f6be07b4-bda5-401b-815a-22ebd2a097d6}, !- Handle
  GuestRoom402_405 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a6079411-9d0c-47e4-8485-2da01bdaa8c4}, !- Handle
  GuestRoom402_405 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {3bfb1991-2c03-42ef-a171-2586a93494fc}, !- Air Inlet Node Name
  {de5f6f0e-22ff-4bb6-aeef-c535b7f3c7ff}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c1982175-807e-4241-bd02-650a110b19ec}, !- Handle
  GuestRoom402_405 Thermal Zone BaseExhFan Inlet Node, !- Name
  {13afe50c-f483-41e1-a430-8a518803f7f5}, !- Inlet Port
  {3bfb1991-2c03-42ef-a171-2586a93494fc}; !- Outlet Port

OS:Connection,
  {13afe50c-f483-41e1-a430-8a518803f7f5}, !- Handle
  {380d678d-e9a6-4a59-baaa-e982cf86eb99}, !- Name
  {f0196693-a2a5-405a-b3b4-87f1b5689860}, !- Source Object
  3,                                      !- Outlet Port
  {c1982175-807e-4241-bd02-650a110b19ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfb1991-2c03-42ef-a171-2586a93494fc}, !- Handle
  {345a5098-b5e4-4e3d-b0f8-d1b84e78d470}, !- Name
  {c1982175-807e-4241-bd02-650a110b19ec}, !- Source Object
  3,                                      !- Outlet Port
  {a6079411-9d0c-47e4-8485-2da01bdaa8c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {145a7fae-b17d-4655-ac4b-c5a7e6b89df5}, !- Handle
  GuestRoom402_405 Thermal Zone BaseExhFan Outlet Node, !- Name
  {de5f6f0e-22ff-4bb6-aeef-c535b7f3c7ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de5f6f0e-22ff-4bb6-aeef-c535b7f3c7ff}, !- Handle
  {c4dd0019-6e0a-4903-9efa-f35da9945748}, !- Name
  {a6079411-9d0c-47e4-8485-2da01bdaa8c4}, !- Source Object
  7,                                      !- Outlet Port
  {145a7fae-b17d-4655-ac4b-c5a7e6b89df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5e7fd4f9-0b59-4060-a108-1b31ad657197}, !- Handle
  BaseSys1 SupFan-27,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.417269028273178,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a815bfc7-39dd-4c2a-8bde-4bfbd87706b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bf95174-9914-4a6a-8a2f-e6fb8b1a35c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {a815bfc7-39dd-4c2a-8bde-4bfbd87706b3}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bf95174-9914-4a6a-8a2f-e6fb8b1a35c4}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {63ab745d-b1d5-4a5d-ae57-999d17cfb9d2}, !- Handle
  BaseSys1 CoilHtg-27,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7053.51728847697,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8b625371-ab5b-4a3a-975d-41d650a66154}, !- Handle
  BaseSys1 CoilClg-27,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  7365.28629292619,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.417269028273178,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7b764367-5c8a-410b-a746-d692323d1a8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  20.0725841316306,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {03cc926b-4a90-446c-9870-dca6fa19e3ef}, !- Handle
  BaseZnSys1-27,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {aaf91654-1ef5-4ac8-bde8-a76d10fd793a}, !- Air Inlet Node Name
  {6df76ef0-99ad-4a58-bdc3-1f30e6abc255}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.417269028273178,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.417269028273178,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.417269028273178,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5e7fd4f9-0b59-4060-a108-1b31ad657197}, !- Supply Air Fan Name
  {63ab745d-b1d5-4a5d-ae57-999d17cfb9d2}, !- Heating Coil Name
  {8b625371-ab5b-4a3a-975d-41d650a66154}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8d786ed6-3cc7-4634-bd34-cbbb53c27275}, !- Handle
  BaseZnSys1-27 Inlet Node,               !- Name
  {24ae0b26-7a5e-4d55-ad11-a84a56f62e75}, !- Inlet Port
  {aaf91654-1ef5-4ac8-bde8-a76d10fd793a}; !- Outlet Port

OS:Connection,
  {24ae0b26-7a5e-4d55-ad11-a84a56f62e75}, !- Handle
  {a9744e70-d675-4dba-89cc-b719fbda2800}, !- Name
  {f0196693-a2a5-405a-b3b4-87f1b5689860}, !- Source Object
  4,                                      !- Outlet Port
  {8d786ed6-3cc7-4634-bd34-cbbb53c27275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf91654-1ef5-4ac8-bde8-a76d10fd793a}, !- Handle
  {7dcfdfae-353c-43f7-aa93-34c6f189adf1}, !- Name
  {8d786ed6-3cc7-4634-bd34-cbbb53c27275}, !- Source Object
  3,                                      !- Outlet Port
  {03cc926b-4a90-446c-9870-dca6fa19e3ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5585f3fa-244c-4eb4-a61c-980a247634e6}, !- Handle
  BaseZnSys1-27 Outlet Node,              !- Name
  {6df76ef0-99ad-4a58-bdc3-1f30e6abc255}, !- Inlet Port
  {25b87520-57c6-40c2-a06d-7f8568669d70}; !- Outlet Port

OS:Connection,
  {25b87520-57c6-40c2-a06d-7f8568669d70}, !- Handle
  {00953277-8557-4af7-9679-5fec9f7c7498}, !- Name
  {5585f3fa-244c-4eb4-a61c-980a247634e6}, !- Source Object
  3,                                      !- Outlet Port
  {a80c190c-6c65-4465-8209-7c9c72795282}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6df76ef0-99ad-4a58-bdc3-1f30e6abc255}, !- Handle
  {11e020b6-24bd-4512-a352-b98db9faf7ae}, !- Name
  {03cc926b-4a90-446c-9870-dca6fa19e3ef}, !- Source Object
  4,                                      !- Outlet Port
  {5585f3fa-244c-4eb4-a61c-980a247634e6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ed543ef7-ff9c-4524-870d-b010d5b0c298}, !- Handle
  GuestRoom406_408 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {168f3729-2e26-4f30-b0e7-6cffb3fb1a61}, !- Handle
  GuestRoom406_408 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8be1461a-6307-432c-a341-df3cd0fb7205}, !- Handle
  GuestRoom406_408 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {35815d50-e567-4ab9-8214-1eb843a97ffb}, !- Air Inlet Node Name
  {1239bf08-992a-4b7c-84a8-cbbe8ed489a0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ef9de585-86ca-4199-af7e-c0436f68d9af}, !- Handle
  GuestRoom406_408 Thermal Zone BaseExhFan Inlet Node, !- Name
  {02614aee-77ce-4dc7-b3f8-bf3f063d8baa}, !- Inlet Port
  {35815d50-e567-4ab9-8214-1eb843a97ffb}; !- Outlet Port

OS:Connection,
  {02614aee-77ce-4dc7-b3f8-bf3f063d8baa}, !- Handle
  {92652580-257c-44ef-92a6-f30c549ad45a}, !- Name
  {d3aada3c-695f-4c81-8e15-054fc166dc71}, !- Source Object
  3,                                      !- Outlet Port
  {ef9de585-86ca-4199-af7e-c0436f68d9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35815d50-e567-4ab9-8214-1eb843a97ffb}, !- Handle
  {d07234b1-0bb0-4af6-848a-cb5e4143d14f}, !- Name
  {ef9de585-86ca-4199-af7e-c0436f68d9af}, !- Source Object
  3,                                      !- Outlet Port
  {8be1461a-6307-432c-a341-df3cd0fb7205}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b5763a24-4515-4f70-9766-9c8a065b6ce5}, !- Handle
  GuestRoom406_408 Thermal Zone BaseExhFan Outlet Node, !- Name
  {1239bf08-992a-4b7c-84a8-cbbe8ed489a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1239bf08-992a-4b7c-84a8-cbbe8ed489a0}, !- Handle
  {6b2db957-9e59-4065-860e-b28de09ee586}, !- Name
  {8be1461a-6307-432c-a341-df3cd0fb7205}, !- Source Object
  7,                                      !- Outlet Port
  {b5763a24-4515-4f70-9766-9c8a065b6ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {427ad166-6fc5-4157-ad16-2f8d0b76979e}, !- Handle
  BaseSys1 SupFan-28,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.344102072258995,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b831dfba-dd20-4d51-9ddc-14c441aebffd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15a22465-3686-4b96-bef8-995b946928b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b831dfba-dd20-4d51-9ddc-14c441aebffd}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15a22465-3686-4b96-bef8-995b946928b3}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fe7c7461-12c7-4358-8c2a-b27eb612c07c}, !- Handle
  BaseSys1 CoilHtg-28,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5782.14567896286,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {79c571fa-aed6-465e-b34c-ec2e6905bf3c}, !- Handle
  BaseSys1 CoilClg-28,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  6073.83931510527,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.344102072258995,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f758f654-f7ba-403b-b1c3-0e23922ff0fe}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  16.5530350357183,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {adb1392e-3194-42cf-908e-91fe024f4bdd}, !- Handle
  BaseZnSys1-28,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {1440dcf3-115e-43d3-9b90-3bcfb38a157f}, !- Air Inlet Node Name
  {0202582d-184c-43e7-973e-74789c78e6ea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.344102072258995,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.344102072258995,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.344102072258995,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {427ad166-6fc5-4157-ad16-2f8d0b76979e}, !- Supply Air Fan Name
  {fe7c7461-12c7-4358-8c2a-b27eb612c07c}, !- Heating Coil Name
  {79c571fa-aed6-465e-b34c-ec2e6905bf3c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {59f4782f-f46f-4dcf-b4d7-666cb5441f94}, !- Handle
  BaseZnSys1-28 Inlet Node,               !- Name
  {3743502a-3929-481d-ad18-5926d93b22e9}, !- Inlet Port
  {1440dcf3-115e-43d3-9b90-3bcfb38a157f}; !- Outlet Port

OS:Connection,
  {3743502a-3929-481d-ad18-5926d93b22e9}, !- Handle
  {a2da384b-f28f-4b8f-b720-9790f0bfefd4}, !- Name
  {d3aada3c-695f-4c81-8e15-054fc166dc71}, !- Source Object
  4,                                      !- Outlet Port
  {59f4782f-f46f-4dcf-b4d7-666cb5441f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1440dcf3-115e-43d3-9b90-3bcfb38a157f}, !- Handle
  {480047fa-98d9-4e15-af56-b803062fa345}, !- Name
  {59f4782f-f46f-4dcf-b4d7-666cb5441f94}, !- Source Object
  3,                                      !- Outlet Port
  {adb1392e-3194-42cf-908e-91fe024f4bdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e60c48a1-7eba-4a19-8758-1084c74a755d}, !- Handle
  BaseZnSys1-28 Outlet Node,              !- Name
  {0202582d-184c-43e7-973e-74789c78e6ea}, !- Inlet Port
  {8ec2067b-9420-40dc-bd78-7c1345026dbb}; !- Outlet Port

OS:Connection,
  {8ec2067b-9420-40dc-bd78-7c1345026dbb}, !- Handle
  {ef7c792e-63fc-4cb1-a1d1-47e60bbeecdf}, !- Name
  {e60c48a1-7eba-4a19-8758-1084c74a755d}, !- Source Object
  3,                                      !- Outlet Port
  {87f23d5d-fb6b-4c7a-a219-e670463c9651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0202582d-184c-43e7-973e-74789c78e6ea}, !- Handle
  {967f177e-88f4-4ad5-81e1-e023a1a4b355}, !- Name
  {adb1392e-3194-42cf-908e-91fe024f4bdd}, !- Source Object
  4,                                      !- Outlet Port
  {e60c48a1-7eba-4a19-8758-1084c74a755d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7a24540d-6357-4ac0-bf84-46c1271a5f3d}, !- Handle
  GuestRoom409_412 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {680f8c86-318c-4404-83f5-27c1e8d6a76c}, !- Handle
  GuestRoom409_412 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a5cdf641-c3bc-499a-a77b-86279ad668df}, !- Handle
  GuestRoom409_412 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {fe23d031-92a4-4e4c-8df8-aa7d3a24a4e4}, !- Air Inlet Node Name
  {64f6cb32-e943-40c6-9393-dfae681b46a8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {834de559-9ad8-42c3-9609-c4e4601ed1ef}, !- Handle
  GuestRoom409_412 Thermal Zone BaseExhFan Inlet Node, !- Name
  {6d6644ba-2f3b-401b-963c-e86faa2600b1}, !- Inlet Port
  {fe23d031-92a4-4e4c-8df8-aa7d3a24a4e4}; !- Outlet Port

OS:Connection,
  {6d6644ba-2f3b-401b-963c-e86faa2600b1}, !- Handle
  {9119d6ef-158b-46ab-b55f-6ce5efb7fb2d}, !- Name
  {a4ecb860-adab-423f-bd27-d90064ca6c18}, !- Source Object
  3,                                      !- Outlet Port
  {834de559-9ad8-42c3-9609-c4e4601ed1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe23d031-92a4-4e4c-8df8-aa7d3a24a4e4}, !- Handle
  {7ad8543e-a9ee-429f-889d-3dec681bb298}, !- Name
  {834de559-9ad8-42c3-9609-c4e4601ed1ef}, !- Source Object
  3,                                      !- Outlet Port
  {a5cdf641-c3bc-499a-a77b-86279ad668df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bff79af7-eee5-4605-85b3-d6aac7c19f31}, !- Handle
  GuestRoom409_412 Thermal Zone BaseExhFan Outlet Node, !- Name
  {64f6cb32-e943-40c6-9393-dfae681b46a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64f6cb32-e943-40c6-9393-dfae681b46a8}, !- Handle
  {cf63c6b2-1585-4175-8190-964e181eb970}, !- Name
  {a5cdf641-c3bc-499a-a77b-86279ad668df}, !- Source Object
  7,                                      !- Outlet Port
  {bff79af7-eee5-4605-85b3-d6aac7c19f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {099876a0-6931-4cca-87ef-98ef45ded9f3}, !- Handle
  BaseSys1 SupFan-29,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.41581967767511,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {74f60029-048e-43c6-b7ad-50a09abaedee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e8243e34-ae07-4ebb-9411-302de02c9ec3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {74f60029-048e-43c6-b7ad-50a09abaedee}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e8243e34-ae07-4ebb-9411-302de02c9ec3}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {95411ce7-5c6c-413c-979c-97bd7fa008d3}, !- Handle
  BaseSys1 CoilHtg-29,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7011.8718894055,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dde0214e-8b4b-4599-925d-7f517b7c683e}, !- Handle
  BaseSys1 CoilClg-29,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  7339.70118850015,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.41581967767511,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {009d7137-edcb-49c5-b181-faef9e4cbe46}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  20.0028918311436,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b8a44d4-003c-4ee0-b9a4-c7ec2f997969}, !- Handle
  BaseZnSys1-29,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {98907cd7-07b8-4ba1-8131-c402bf2ba0c3}, !- Air Inlet Node Name
  {9b7bfee6-a3f1-4b5b-9c07-e39c3ea79e0f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.41581967767511,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.41581967767511,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.41581967767511,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {099876a0-6931-4cca-87ef-98ef45ded9f3}, !- Supply Air Fan Name
  {95411ce7-5c6c-413c-979c-97bd7fa008d3}, !- Heating Coil Name
  {dde0214e-8b4b-4599-925d-7f517b7c683e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ae6c5b38-7e3b-44e5-872c-4447fe0b668a}, !- Handle
  BaseZnSys1-29 Inlet Node,               !- Name
  {436df45c-dcaa-4c4a-9aef-f169e26f5bac}, !- Inlet Port
  {98907cd7-07b8-4ba1-8131-c402bf2ba0c3}; !- Outlet Port

OS:Connection,
  {436df45c-dcaa-4c4a-9aef-f169e26f5bac}, !- Handle
  {630364da-e9dd-4ca2-b2e1-0901b545c94f}, !- Name
  {a4ecb860-adab-423f-bd27-d90064ca6c18}, !- Source Object
  4,                                      !- Outlet Port
  {ae6c5b38-7e3b-44e5-872c-4447fe0b668a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98907cd7-07b8-4ba1-8131-c402bf2ba0c3}, !- Handle
  {22592562-0dd6-4b48-9386-c4a19cb9611c}, !- Name
  {ae6c5b38-7e3b-44e5-872c-4447fe0b668a}, !- Source Object
  3,                                      !- Outlet Port
  {0b8a44d4-003c-4ee0-b9a4-c7ec2f997969}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ebb81b5-b531-4893-b744-efcff21f3404}, !- Handle
  BaseZnSys1-29 Outlet Node,              !- Name
  {9b7bfee6-a3f1-4b5b-9c07-e39c3ea79e0f}, !- Inlet Port
  {a581641f-42e3-4d3b-847e-41b2b222a8ed}; !- Outlet Port

OS:Connection,
  {a581641f-42e3-4d3b-847e-41b2b222a8ed}, !- Handle
  {58a10b69-f424-4c65-b460-1ad20e1a74ff}, !- Name
  {2ebb81b5-b531-4893-b744-efcff21f3404}, !- Source Object
  3,                                      !- Outlet Port
  {245781a3-082c-41a4-853e-496b6e7f1cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b7bfee6-a3f1-4b5b-9c07-e39c3ea79e0f}, !- Handle
  {dce6aaed-9c84-4180-afd4-111b7da1dbbc}, !- Name
  {0b8a44d4-003c-4ee0-b9a4-c7ec2f997969}, !- Source Object
  4,                                      !- Outlet Port
  {2ebb81b5-b531-4893-b744-efcff21f3404}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ac007631-e0e3-4752-b9de-9df9b5590462}, !- Handle
  GuestRoom413 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ebf8ac2e-e104-49f5-b695-5acff51a0875}, !- Handle
  GuestRoom413 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ba39d500-d7d4-4dbf-a72e-4e0c7e1edb06}, !- Handle
  GuestRoom413 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {fa3d2db6-761a-4caa-b992-e2c4b3c8685f}, !- Air Inlet Node Name
  {c5b46418-764d-4c16-bc04-a496f351a9f2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b286fad9-fd8f-4921-9543-e8a2182ab3ce}, !- Handle
  GuestRoom413 Thermal Zone BaseExhFan Inlet Node, !- Name
  {20f2b289-e213-42fa-bbee-fc708c308a68}, !- Inlet Port
  {fa3d2db6-761a-4caa-b992-e2c4b3c8685f}; !- Outlet Port

OS:Connection,
  {20f2b289-e213-42fa-bbee-fc708c308a68}, !- Handle
  {bd069e46-29cf-4135-bd15-f7b0700f4069}, !- Name
  {eb2bc79d-3f5c-4e11-820d-8064fe800ec3}, !- Source Object
  3,                                      !- Outlet Port
  {b286fad9-fd8f-4921-9543-e8a2182ab3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3d2db6-761a-4caa-b992-e2c4b3c8685f}, !- Handle
  {0de21aa9-654f-4a55-a873-c587bba9bda7}, !- Name
  {b286fad9-fd8f-4921-9543-e8a2182ab3ce}, !- Source Object
  3,                                      !- Outlet Port
  {ba39d500-d7d4-4dbf-a72e-4e0c7e1edb06}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6bb5755d-de34-494a-bdd9-8a51e4360b10}, !- Handle
  GuestRoom413 Thermal Zone BaseExhFan Outlet Node, !- Name
  {c5b46418-764d-4c16-bc04-a496f351a9f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5b46418-764d-4c16-bc04-a496f351a9f2}, !- Handle
  {33165c45-2aa9-4d88-a61b-1aedbb62c546}, !- Name
  {ba39d500-d7d4-4dbf-a72e-4e0c7e1edb06}, !- Source Object
  7,                                      !- Outlet Port
  {6bb5755d-de34-494a-bdd9-8a51e4360b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8de74bf3-5da6-4697-ae7f-0c34571e25b4}, !- Handle
  BaseSys1 SupFan-30,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.107684720062387,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {48dcb38a-38b7-4de1-915a-3e68617dea76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {686b7efe-aa2a-4183-85e6-ead3a34ecedb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {48dcb38a-38b7-4de1-915a-3e68617dea76}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {686b7efe-aa2a-4183-85e6-ead3a34ecedb}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {972fe85b-f4bc-4a20-bcd5-2a8f167bb6d5}, !- Handle
  BaseSys1 CoilHtg-30,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1920.75848680173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {769e0a72-7dd3-4572-a86f-300dcfe0b341}, !- Handle
  BaseSys1 CoilClg-30,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1900.75931697317,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.107684720062387,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e3b0735c-155f-4ca3-8c62-83b8a6107a90}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.1801483937221,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a1d94657-19fd-4e29-b541-da743006f495}, !- Handle
  BaseZnSys1-30,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {f04090b9-7e0d-4659-8ba2-964b92d82137}, !- Air Inlet Node Name
  {0ab6e926-ae8b-4684-a9af-fe8a6c634149}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.107684720062387,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.107684720062387,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.107684720062387,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8de74bf3-5da6-4697-ae7f-0c34571e25b4}, !- Supply Air Fan Name
  {972fe85b-f4bc-4a20-bcd5-2a8f167bb6d5}, !- Heating Coil Name
  {769e0a72-7dd3-4572-a86f-300dcfe0b341}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {845fb94c-d5c0-4d76-b8b9-e967d3f972e1}, !- Handle
  BaseZnSys1-30 Inlet Node,               !- Name
  {f06d0282-0ff4-4d08-a1b2-3cadb6804b9e}, !- Inlet Port
  {f04090b9-7e0d-4659-8ba2-964b92d82137}; !- Outlet Port

OS:Connection,
  {f06d0282-0ff4-4d08-a1b2-3cadb6804b9e}, !- Handle
  {a45ff36e-89ec-4855-9a25-649dc94fd71d}, !- Name
  {eb2bc79d-3f5c-4e11-820d-8064fe800ec3}, !- Source Object
  4,                                      !- Outlet Port
  {845fb94c-d5c0-4d76-b8b9-e967d3f972e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04090b9-7e0d-4659-8ba2-964b92d82137}, !- Handle
  {e3c631fc-e503-4041-8f1b-91fa0938f408}, !- Name
  {845fb94c-d5c0-4d76-b8b9-e967d3f972e1}, !- Source Object
  3,                                      !- Outlet Port
  {a1d94657-19fd-4e29-b541-da743006f495}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {88eed59c-b68f-494b-9d41-9bcc16d4129c}, !- Handle
  BaseZnSys1-30 Outlet Node,              !- Name
  {0ab6e926-ae8b-4684-a9af-fe8a6c634149}, !- Inlet Port
  {ab73d83c-e1eb-4fd9-9399-a5ebecbe606b}; !- Outlet Port

OS:Connection,
  {ab73d83c-e1eb-4fd9-9399-a5ebecbe606b}, !- Handle
  {a6d089be-7b18-45b5-82c8-10c26c7e5502}, !- Name
  {88eed59c-b68f-494b-9d41-9bcc16d4129c}, !- Source Object
  3,                                      !- Outlet Port
  {fe40d3e1-be2f-4fdf-8047-0cb8532fde7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ab6e926-ae8b-4684-a9af-fe8a6c634149}, !- Handle
  {04755ecc-a3f4-43a8-bdb1-17193cea68c8}, !- Name
  {a1d94657-19fd-4e29-b541-da743006f495}, !- Source Object
  4,                                      !- Outlet Port
  {88eed59c-b68f-494b-9d41-9bcc16d4129c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c3391ee4-d263-4917-9cb3-e0c6b2d7c7c3}, !- Handle
  GuestRoom414 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2db0e932-363b-4138-b2d1-e0bc9aa5174b}, !- Handle
  GuestRoom414 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ac3412fd-cd9c-4f2d-94b2-8cd423440468}, !- Handle
  GuestRoom414 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {c8a5871a-1016-4189-8ffd-5f2dcaf9d71b}, !- Air Inlet Node Name
  {0078ac7f-b694-4d67-b2d2-8eeac227c7d4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c9e6b3b1-3b67-4a44-a8d1-760385bb7466}, !- Handle
  GuestRoom414 Thermal Zone BaseExhFan Inlet Node, !- Name
  {31c512d3-9430-447c-b1bd-3fa13c4e66ab}, !- Inlet Port
  {c8a5871a-1016-4189-8ffd-5f2dcaf9d71b}; !- Outlet Port

OS:Connection,
  {31c512d3-9430-447c-b1bd-3fa13c4e66ab}, !- Handle
  {e0cace61-2c93-4f91-a883-66cbe1199903}, !- Name
  {bf5b8694-4b4b-4c9b-9e06-e5e6a5499493}, !- Source Object
  3,                                      !- Outlet Port
  {c9e6b3b1-3b67-4a44-a8d1-760385bb7466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a5871a-1016-4189-8ffd-5f2dcaf9d71b}, !- Handle
  {dae3c456-7faa-46ea-b23c-fefc6055dd49}, !- Name
  {c9e6b3b1-3b67-4a44-a8d1-760385bb7466}, !- Source Object
  3,                                      !- Outlet Port
  {ac3412fd-cd9c-4f2d-94b2-8cd423440468}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce21e3e4-1bc2-469b-a220-d7f7e883bada}, !- Handle
  GuestRoom414 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0078ac7f-b694-4d67-b2d2-8eeac227c7d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0078ac7f-b694-4d67-b2d2-8eeac227c7d4}, !- Handle
  {fcbc84aa-36ce-4580-ab8e-9f09ad3626b8}, !- Name
  {ac3412fd-cd9c-4f2d-94b2-8cd423440468}, !- Source Object
  7,                                      !- Outlet Port
  {ce21e3e4-1bc2-469b-a220-d7f7e883bada}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1cf855a1-250c-4aca-bf5c-db14daaa3f3c}, !- Handle
  BaseSys1 SupFan-31,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0960323376897792,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bd9b5fa5-53ac-4d5b-8788-bad148841526}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7db225a4-769c-465b-85df-d3e769583974}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {bd9b5fa5-53ac-4d5b-8788-bad148841526}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7db225a4-769c-465b-85df-d3e769583974}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a1cd2cef-3917-4f0a-8d51-98af67e049b2}, !- Handle
  BaseSys1 CoilHtg-31,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1920.58264415962,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {463cc3fa-eb56-4ecb-81ff-64acbe75a5b5}, !- Handle
  BaseSys1 CoilClg-31,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1695.11720845473,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0960323376897792,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {18b67c8f-7ae3-4350-8bca-ee2e302452ed}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.61970858623176,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {accdefc6-f9e1-4ea9-a037-0b665b51d9c6}, !- Handle
  BaseZnSys1-31,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {e3eaa906-9ed9-423c-bef3-d55381b97c9e}, !- Air Inlet Node Name
  {3e40e847-acbd-4bc4-9e0e-71b43131f6cf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0960323376897792,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0960323376897792,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0960323376897792,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1cf855a1-250c-4aca-bf5c-db14daaa3f3c}, !- Supply Air Fan Name
  {a1cd2cef-3917-4f0a-8d51-98af67e049b2}, !- Heating Coil Name
  {463cc3fa-eb56-4ecb-81ff-64acbe75a5b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5a677ae9-f9ef-49d9-b972-71d9ee9e6039}, !- Handle
  BaseZnSys1-31 Inlet Node,               !- Name
  {0857674b-26f0-4887-94c0-caa7a771800f}, !- Inlet Port
  {e3eaa906-9ed9-423c-bef3-d55381b97c9e}; !- Outlet Port

OS:Connection,
  {0857674b-26f0-4887-94c0-caa7a771800f}, !- Handle
  {e67562ef-fabe-4e6c-96b3-ecfa0b08e187}, !- Name
  {bf5b8694-4b4b-4c9b-9e06-e5e6a5499493}, !- Source Object
  4,                                      !- Outlet Port
  {5a677ae9-f9ef-49d9-b972-71d9ee9e6039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3eaa906-9ed9-423c-bef3-d55381b97c9e}, !- Handle
  {e2edf827-7cf3-4d39-b914-6e4cdd034e92}, !- Name
  {5a677ae9-f9ef-49d9-b972-71d9ee9e6039}, !- Source Object
  3,                                      !- Outlet Port
  {accdefc6-f9e1-4ea9-a037-0b665b51d9c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a6f8a34-eb56-446b-93e6-063226c38755}, !- Handle
  BaseZnSys1-31 Outlet Node,              !- Name
  {3e40e847-acbd-4bc4-9e0e-71b43131f6cf}, !- Inlet Port
  {477a2c33-23c2-48a1-ac09-f89bbffa69e0}; !- Outlet Port

OS:Connection,
  {477a2c33-23c2-48a1-ac09-f89bbffa69e0}, !- Handle
  {d553d2bf-50bc-4618-993b-bf656b56ebb1}, !- Name
  {9a6f8a34-eb56-446b-93e6-063226c38755}, !- Source Object
  3,                                      !- Outlet Port
  {bce04951-7704-4268-81f8-65cf7027f66b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e40e847-acbd-4bc4-9e0e-71b43131f6cf}, !- Handle
  {d4e0ab2e-74d5-4b3e-b5a5-c73bafadcf35}, !- Name
  {accdefc6-f9e1-4ea9-a037-0b665b51d9c6}, !- Source Object
  4,                                      !- Outlet Port
  {9a6f8a34-eb56-446b-93e6-063226c38755}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1f389648-708c-45e4-ab73-2646084f6a66}, !- Handle
  GuestRoom415_418 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e8e1c838-bbf7-4f88-9d4a-856e8d17ca83}, !- Handle
  GuestRoom415_418 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b419bc63-f033-4c47-bb23-98e0c1b4e589}, !- Handle
  GuestRoom415_418 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {12f1708d-769a-441e-ba7b-52d6b7d68edd}, !- Air Inlet Node Name
  {0a48a423-11fb-4a8b-8753-af9138bd1988}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c4ae12b5-6239-4019-8d55-4a8d22120e62}, !- Handle
  GuestRoom415_418 Thermal Zone BaseExhFan Inlet Node, !- Name
  {6ef2566c-6fc9-43eb-912a-6660a7b86f50}, !- Inlet Port
  {12f1708d-769a-441e-ba7b-52d6b7d68edd}; !- Outlet Port

OS:Connection,
  {6ef2566c-6fc9-43eb-912a-6660a7b86f50}, !- Handle
  {c8814442-69b2-4869-9299-0b0227283991}, !- Name
  {d5f1b554-4a4c-49db-bad4-e75b34bad7ca}, !- Source Object
  3,                                      !- Outlet Port
  {c4ae12b5-6239-4019-8d55-4a8d22120e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12f1708d-769a-441e-ba7b-52d6b7d68edd}, !- Handle
  {94a5f583-a029-4674-8d56-2d9be46c989d}, !- Name
  {c4ae12b5-6239-4019-8d55-4a8d22120e62}, !- Source Object
  3,                                      !- Outlet Port
  {b419bc63-f033-4c47-bb23-98e0c1b4e589}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f21fda84-2575-4e69-b178-c5a5e06ed46f}, !- Handle
  GuestRoom415_418 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0a48a423-11fb-4a8b-8753-af9138bd1988}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a48a423-11fb-4a8b-8753-af9138bd1988}, !- Handle
  {732223db-a010-4028-ad19-089829f1ca50}, !- Name
  {b419bc63-f033-4c47-bb23-98e0c1b4e589}, !- Source Object
  7,                                      !- Outlet Port
  {f21fda84-2575-4e69-b178-c5a5e06ed46f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f090e5cd-8098-419d-b2c9-89e225480e4c}, !- Handle
  BaseSys1 SupFan-32,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.368465887066752,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b3fbd58-b5d2-4b6d-be5c-40bc289f8455}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {927cc397-e345-4bec-948e-3abfe6f95b38}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1b3fbd58-b5d2-4b6d-be5c-40bc289f8455}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {927cc397-e345-4bec-948e-3abfe6f95b38}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {4bb0e515-5a78-46c2-b5f6-608930ffc1f7}, !- Handle
  BaseSys1 CoilHtg-32,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6989.27610989523,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8111661d-2d06-4c68-b073-e0c304ecc27a}, !- Handle
  BaseSys1 CoilClg-32,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  6503.86249636897,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.368465887066752,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a52ccaba-9ca3-4755-9a19-582140fc6a04}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  17.724967631123,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {632595c1-ea45-4023-bdbb-0501c4778d52}, !- Handle
  BaseZnSys1-32,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {0a863568-f1d4-443d-bf6b-3bde8f64a329}, !- Air Inlet Node Name
  {4ede3dfa-0985-456f-af4c-64d7cd922f5d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.368465887066752,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.368465887066752,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.368465887066752,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f090e5cd-8098-419d-b2c9-89e225480e4c}, !- Supply Air Fan Name
  {4bb0e515-5a78-46c2-b5f6-608930ffc1f7}, !- Heating Coil Name
  {8111661d-2d06-4c68-b073-e0c304ecc27a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eccce447-79a9-41a1-8330-a42ca4a07077}, !- Handle
  BaseZnSys1-32 Inlet Node,               !- Name
  {03c55c11-ff83-4f40-b1e8-e79fb3c8efb7}, !- Inlet Port
  {0a863568-f1d4-443d-bf6b-3bde8f64a329}; !- Outlet Port

OS:Connection,
  {03c55c11-ff83-4f40-b1e8-e79fb3c8efb7}, !- Handle
  {2e80e8f2-12aa-452d-896d-efa054820655}, !- Name
  {d5f1b554-4a4c-49db-bad4-e75b34bad7ca}, !- Source Object
  4,                                      !- Outlet Port
  {eccce447-79a9-41a1-8330-a42ca4a07077}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a863568-f1d4-443d-bf6b-3bde8f64a329}, !- Handle
  {4c824819-9fcb-4045-9227-25cb00ad0111}, !- Name
  {eccce447-79a9-41a1-8330-a42ca4a07077}, !- Source Object
  3,                                      !- Outlet Port
  {632595c1-ea45-4023-bdbb-0501c4778d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c255b86-44fa-4d26-af57-de5145b56750}, !- Handle
  BaseZnSys1-32 Outlet Node,              !- Name
  {4ede3dfa-0985-456f-af4c-64d7cd922f5d}, !- Inlet Port
  {af9d9afd-d403-4de8-b33a-ccbb81a69e86}; !- Outlet Port

OS:Connection,
  {af9d9afd-d403-4de8-b33a-ccbb81a69e86}, !- Handle
  {629b81ca-d8ae-4148-ad8a-ce3148d04ba6}, !- Name
  {4c255b86-44fa-4d26-af57-de5145b56750}, !- Source Object
  3,                                      !- Outlet Port
  {09d3f39b-bd1c-4207-a09a-fa969ab6f995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ede3dfa-0985-456f-af4c-64d7cd922f5d}, !- Handle
  {738172e8-0c57-4c74-bdeb-a9ad7a5a49ac}, !- Name
  {632595c1-ea45-4023-bdbb-0501c4778d52}, !- Source Object
  4,                                      !- Outlet Port
  {4c255b86-44fa-4d26-af57-de5145b56750}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7fa516f6-9657-4185-b43f-4689977a583f}, !- Handle
  GuestRoom419 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f386b418-a1a0-413e-a7c4-40c32a63dd71}, !- Handle
  GuestRoom419 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {08354169-2d38-4c2c-bf4e-6f77707972b5}, !- Handle
  GuestRoom419 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {534e4932-e2fd-4001-8efd-381ad3804285}, !- Air Inlet Node Name
  {dc97168a-8d7b-4dd4-9224-0bf09957160f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3e36da84-e489-492e-82fd-7705761f199e}, !- Handle
  GuestRoom419 Thermal Zone BaseExhFan Inlet Node, !- Name
  {dacd62a6-135f-4a6e-bd6d-b1467b73cd24}, !- Inlet Port
  {534e4932-e2fd-4001-8efd-381ad3804285}; !- Outlet Port

OS:Connection,
  {dacd62a6-135f-4a6e-bd6d-b1467b73cd24}, !- Handle
  {ca167a89-172d-462d-a842-ebdf3c80748a}, !- Name
  {cac66510-d39e-4256-a63d-b0d0ebc98d56}, !- Source Object
  3,                                      !- Outlet Port
  {3e36da84-e489-492e-82fd-7705761f199e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534e4932-e2fd-4001-8efd-381ad3804285}, !- Handle
  {20c0e005-0380-449d-8156-6116cd6ccc30}, !- Name
  {3e36da84-e489-492e-82fd-7705761f199e}, !- Source Object
  3,                                      !- Outlet Port
  {08354169-2d38-4c2c-bf4e-6f77707972b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {db0b2d53-240f-49c7-b8a3-58ffa84fdb42}, !- Handle
  GuestRoom419 Thermal Zone BaseExhFan Outlet Node, !- Name
  {dc97168a-8d7b-4dd4-9224-0bf09957160f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc97168a-8d7b-4dd4-9224-0bf09957160f}, !- Handle
  {6d511487-c6d6-41dd-a83d-a49102ddf5bb}, !- Name
  {08354169-2d38-4c2c-bf4e-6f77707972b5}, !- Source Object
  7,                                      !- Outlet Port
  {db0b2d53-240f-49c7-b8a3-58ffa84fdb42}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f66ffcdf-c61c-4b41-bbeb-fd38a03c863f}, !- Handle
  BaseSys1 SupFan-33,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.095777014123008,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94e9c4b9-8efa-4d29-9942-fb67782b6b76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3dcd0924-010a-4df8-8911-78db796b673b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {94e9c4b9-8efa-4d29-9942-fb67782b6b76}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3dcd0924-010a-4df8-8911-78db796b673b}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e1328b18-8ed7-466a-a31f-b34540b3d575}, !- Handle
  BaseSys1 CoilHtg-33,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1916.295014403,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9f3a4290-2f5b-4ade-badf-bcd60995656b}, !- Handle
  BaseSys1 CoilClg-33,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1690.62735965969,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.095777014123008,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5db774ed-cc94-47a3-b45c-e36dce9553b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.60745821549856,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {261cc89b-af26-482c-b540-6b90671c2dd5}, !- Handle
  BaseZnSys1-33,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {2de26ba7-927d-426f-bd4a-680c924db6a2}, !- Air Inlet Node Name
  {bdad2eb8-4d5b-4911-9ffc-9e77721279ad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.095777014123008,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.095777014123008,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.095777014123008,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f66ffcdf-c61c-4b41-bbeb-fd38a03c863f}, !- Supply Air Fan Name
  {e1328b18-8ed7-466a-a31f-b34540b3d575}, !- Heating Coil Name
  {9f3a4290-2f5b-4ade-badf-bcd60995656b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8fd752c3-d8a1-40a8-b063-96cc1c30a6b7}, !- Handle
  BaseZnSys1-33 Inlet Node,               !- Name
  {990f3d46-f781-4e10-ba77-c886722629ff}, !- Inlet Port
  {2de26ba7-927d-426f-bd4a-680c924db6a2}; !- Outlet Port

OS:Connection,
  {990f3d46-f781-4e10-ba77-c886722629ff}, !- Handle
  {fca2e088-8b04-4326-b1c0-2c457e96efa3}, !- Name
  {cac66510-d39e-4256-a63d-b0d0ebc98d56}, !- Source Object
  4,                                      !- Outlet Port
  {8fd752c3-d8a1-40a8-b063-96cc1c30a6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de26ba7-927d-426f-bd4a-680c924db6a2}, !- Handle
  {e99da8a7-db6a-419f-a895-1d08b5c5a534}, !- Name
  {8fd752c3-d8a1-40a8-b063-96cc1c30a6b7}, !- Source Object
  3,                                      !- Outlet Port
  {261cc89b-af26-482c-b540-6b90671c2dd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c175d256-597d-4719-a0d6-d1bf5662e249}, !- Handle
  BaseZnSys1-33 Outlet Node,              !- Name
  {bdad2eb8-4d5b-4911-9ffc-9e77721279ad}, !- Inlet Port
  {a55eb4ba-662f-4731-a4b8-06da7b968d17}; !- Outlet Port

OS:Connection,
  {a55eb4ba-662f-4731-a4b8-06da7b968d17}, !- Handle
  {9cce3cc3-7fef-4ccb-a4eb-7eecfd0e82f9}, !- Name
  {c175d256-597d-4719-a0d6-d1bf5662e249}, !- Source Object
  3,                                      !- Outlet Port
  {1bd89625-047e-4f23-aca7-3f1136e52bf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdad2eb8-4d5b-4911-9ffc-9e77721279ad}, !- Handle
  {ad4f0eb9-d5dc-4da6-9653-5d672b7c9f67}, !- Name
  {261cc89b-af26-482c-b540-6b90671c2dd5}, !- Source Object
  4,                                      !- Outlet Port
  {c175d256-597d-4719-a0d6-d1bf5662e249}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e047bc49-80d6-41d6-97df-7e5fc5066cf1}, !- Handle
  GuestRoom420_423 Thermal Zone Thermostat, !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6207a06d-eca7-4257-a18f-cf3ab30b145a}, !- Handle
  GuestRoom420_423 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {18867dbf-ebf5-467d-963c-d6a535cf08d1}, !- Handle
  GuestRoom420_423 Thermal Zone BaseExhFan, !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {eb772b02-4489-4692-959f-edee3e5c17e6}, !- Air Inlet Node Name
  {b95ead74-6452-41da-aaea-b63a76c89f7f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {49af9373-a2fa-4748-bf42-986342fb5e73}, !- Handle
  GuestRoom420_423 Thermal Zone BaseExhFan Inlet Node, !- Name
  {633d72a5-bda5-4af6-bde2-48e9330428a7}, !- Inlet Port
  {eb772b02-4489-4692-959f-edee3e5c17e6}; !- Outlet Port

OS:Connection,
  {633d72a5-bda5-4af6-bde2-48e9330428a7}, !- Handle
  {fa112caa-829c-4b07-91c9-7d35b990c8c0}, !- Name
  {29828995-018b-4201-ba03-b5600303710c}, !- Source Object
  3,                                      !- Outlet Port
  {49af9373-a2fa-4748-bf42-986342fb5e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb772b02-4489-4692-959f-edee3e5c17e6}, !- Handle
  {0bef5319-14f7-46b6-bff2-acfbba470400}, !- Name
  {49af9373-a2fa-4748-bf42-986342fb5e73}, !- Source Object
  3,                                      !- Outlet Port
  {18867dbf-ebf5-467d-963c-d6a535cf08d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4321eae-9f42-49d0-a44f-439740cfa4d2}, !- Handle
  GuestRoom420_423 Thermal Zone BaseExhFan Outlet Node, !- Name
  {b95ead74-6452-41da-aaea-b63a76c89f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b95ead74-6452-41da-aaea-b63a76c89f7f}, !- Handle
  {aa37a1aa-d43b-4e01-873c-687620a1505b}, !- Name
  {18867dbf-ebf5-467d-963c-d6a535cf08d1}, !- Source Object
  7,                                      !- Outlet Port
  {c4321eae-9f42-49d0-a44f-439740cfa4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {221c1a29-129b-4d4f-801a-c32b1bbdb5a0}, !- Handle
  BaseSys1 SupFan-34,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.367960903302528,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec671a2e-fbe1-4a8d-b971-0233097545ba}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0901c5a-dd4b-4096-8cde-f52e157991e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ec671a2e-fbe1-4a8d-b971-0233097545ba}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0901c5a-dd4b-4096-8cde-f52e157991e8}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {5b09c3a5-b46c-486c-b985-aa257cfd889a}, !- Handle
  BaseSys1 CoilHtg-34,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6902.96667972951,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {13de3c2f-51e0-4401-94dd-67f563f952b2}, !- Handle
  BaseSys1 CoilClg-34,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  6494.92382872872,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.367960903302528,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dc37839b-8def-4088-8735-b3320515ab85}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  17.7006427322987,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a1d1d330-3520-4365-870f-def90409991a}, !- Handle
  BaseZnSys1-34,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {812ff5f4-1741-4b04-b745-3ff95a18fd41}, !- Air Inlet Node Name
  {743c7f49-cf71-46cd-bd2a-a9f4b4c8f55a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.367960903302528,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.367960903302528,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.367960903302528,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {221c1a29-129b-4d4f-801a-c32b1bbdb5a0}, !- Supply Air Fan Name
  {5b09c3a5-b46c-486c-b985-aa257cfd889a}, !- Heating Coil Name
  {13de3c2f-51e0-4401-94dd-67f563f952b2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f87910c6-a2eb-4bd2-91be-ee8a972b2b38}, !- Handle
  BaseZnSys1-34 Inlet Node,               !- Name
  {a92f9112-6ecc-44ec-9534-42d40ab69fc1}, !- Inlet Port
  {812ff5f4-1741-4b04-b745-3ff95a18fd41}; !- Outlet Port

OS:Connection,
  {a92f9112-6ecc-44ec-9534-42d40ab69fc1}, !- Handle
  {01248318-8da1-4d00-88a3-60b728614914}, !- Name
  {29828995-018b-4201-ba03-b5600303710c}, !- Source Object
  4,                                      !- Outlet Port
  {f87910c6-a2eb-4bd2-91be-ee8a972b2b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812ff5f4-1741-4b04-b745-3ff95a18fd41}, !- Handle
  {eeba2d8f-5846-4511-a4fa-d5bee7de1d0b}, !- Name
  {f87910c6-a2eb-4bd2-91be-ee8a972b2b38}, !- Source Object
  3,                                      !- Outlet Port
  {a1d1d330-3520-4365-870f-def90409991a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78a32d3a-08c8-47e4-aedd-74fa0cd05d61}, !- Handle
  BaseZnSys1-34 Outlet Node,              !- Name
  {743c7f49-cf71-46cd-bd2a-a9f4b4c8f55a}, !- Inlet Port
  {713d2c82-ca6a-41d0-9734-0447a4f34d12}; !- Outlet Port

OS:Connection,
  {713d2c82-ca6a-41d0-9734-0447a4f34d12}, !- Handle
  {55069ecd-19a2-4032-8a1d-c04062046284}, !- Name
  {78a32d3a-08c8-47e4-aedd-74fa0cd05d61}, !- Source Object
  3,                                      !- Outlet Port
  {c95648d7-272a-4c11-a5a2-f75d3175ab41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {743c7f49-cf71-46cd-bd2a-a9f4b4c8f55a}, !- Handle
  {7cab7bef-8725-4952-b43d-90acb8afd607}, !- Name
  {a1d1d330-3520-4365-870f-def90409991a}, !- Source Object
  4,                                      !- Outlet Port
  {78a32d3a-08c8-47e4-aedd-74fa0cd05d61}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fcdbe743-8590-46e0-adaf-d769e6098880}, !- Handle
  GuestRoom424 Thermal Zone Thermostat,   !- Name
  {d7e93b36-cd9b-48f6-a83f-a28736967894}, !- Heating Setpoint Temperature Schedule Name
  {57a250fa-3355-4d60-8cc7-abddabc7de40}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {07d2ad7f-188d-4919-8aae-8cacefa436c6}, !- Handle
  GuestRoom424 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {966430a9-ba7b-4ac3-9342-d7d1e96a1a5c}, !- Handle
  GuestRoom424 Thermal Zone BaseExhFan,   !- Name
  {8748d220-46da-4868-9dcb-75fd89a63ea1}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {86561c67-9cf8-45b3-850a-2a2f6934525b}, !- Air Inlet Node Name
  {0782bc39-f3c9-477e-b789-fe519239d6b2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {b3bfc9b1-a199-464e-a6ae-48c5161d85de}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {f09b8439-07cb-4bbc-a33b-a4ff18e47b1e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1f6d16f6-2078-4559-a2cb-bf01d8043bfa}, !- Handle
  GuestRoom424 Thermal Zone BaseExhFan Inlet Node, !- Name
  {eddb4085-e094-4847-a421-2db21f0f46d3}, !- Inlet Port
  {86561c67-9cf8-45b3-850a-2a2f6934525b}; !- Outlet Port

OS:Connection,
  {eddb4085-e094-4847-a421-2db21f0f46d3}, !- Handle
  {a89d33c5-2aff-49a3-adc0-8fa79f1a69d7}, !- Name
  {eacb8487-1bde-443d-9cdc-15f26522d7fc}, !- Source Object
  3,                                      !- Outlet Port
  {1f6d16f6-2078-4559-a2cb-bf01d8043bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86561c67-9cf8-45b3-850a-2a2f6934525b}, !- Handle
  {936883f2-7c6a-4120-b3ff-f600505b56e7}, !- Name
  {1f6d16f6-2078-4559-a2cb-bf01d8043bfa}, !- Source Object
  3,                                      !- Outlet Port
  {966430a9-ba7b-4ac3-9342-d7d1e96a1a5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58c94fcb-3252-4b60-9267-dd2c6f2b1a38}, !- Handle
  GuestRoom424 Thermal Zone BaseExhFan Outlet Node, !- Name
  {0782bc39-f3c9-477e-b789-fe519239d6b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0782bc39-f3c9-477e-b789-fe519239d6b2}, !- Handle
  {65d1ab05-b783-40c4-9635-7998a12c572b}, !- Name
  {966430a9-ba7b-4ac3-9342-d7d1e96a1a5c}, !- Source Object
  7,                                      !- Outlet Port
  {58c94fcb-3252-4b60-9267-dd2c6f2b1a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {050659bb-e61a-42c0-9e7e-10c20b78b3b4}, !- Handle
  BaseSys1 SupFan-35,                     !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0950554064823552,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1ddd483-31d0-4d81-92d4-255a0ae8644d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {29ae48e0-4997-4bcc-b930-f6fb1aa3e539}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e1ddd483-31d0-4d81-92d4-255a0ae8644d}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {29ae48e0-4997-4bcc-b930-f6fb1aa3e539}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6068d304-d116-4ae3-a346-c69fe5aa36f9}, !- Handle
  BaseSys1 CoilHtg-35,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1901.81144211509,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {5e6d3e8d-241b-4bc8-b7bd-48ddea0eec5c}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d7e615ab-cfa3-4c04-ab6b-4ed93f23d04c}, !- Handle
  BaseSys1 CoilClg-35,                    !- Name
  {f868d03a-5cbf-4d69-a65e-4d5cb1b0baf5}, !- Availability Schedule Name
  1677.84653028948,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0950554064823552,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4414e4d7-c27e-4cc7-853e-d1444295384b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {73a20bd6-1742-4758-98ea-2c124e3d8dd4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {88fc0a9f-fcab-44b7-a46e-c195399bd804}, !- Energy Input Ratio Function of Temperature Curve Name
  {045c5624-0f39-4baf-ba7e-6ff7c826ee0d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2e401a9b-119d-4515-b847-18db0a0d37a6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.5726413723621,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b404e89-0124-4656-8fd6-996e15a13c2e}, !- Handle
  BaseZnSys1-35,                          !- Name
  {1e30c7f6-d9e6-48db-9ac9-febdb30f29df}, !- Availability Schedule Name
  {a5846c34-fccb-4dda-b099-2b3d91d7cce3}, !- Air Inlet Node Name
  {f59a127d-5c48-435e-b3e9-2b256ca6c464}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0950554064823552,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0950554064823552,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0950554064823552,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {050659bb-e61a-42c0-9e7e-10c20b78b3b4}, !- Supply Air Fan Name
  {6068d304-d116-4ae3-a346-c69fe5aa36f9}, !- Heating Coil Name
  {d7e615ab-cfa3-4c04-ab6b-4ed93f23d04c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {84d7e04d-11a6-488e-a6f9-1e78b5b336d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e5e731b6-3f7e-457b-9ef0-550b4044f1c8}, !- Handle
  BaseZnSys1-35 Inlet Node,               !- Name
  {fd168440-2b42-4f11-82b1-2cb742591e0f}, !- Inlet Port
  {a5846c34-fccb-4dda-b099-2b3d91d7cce3}; !- Outlet Port

OS:Connection,
  {fd168440-2b42-4f11-82b1-2cb742591e0f}, !- Handle
  {716023e0-2cc8-4848-8ff1-4bf4eea65b99}, !- Name
  {eacb8487-1bde-443d-9cdc-15f26522d7fc}, !- Source Object
  4,                                      !- Outlet Port
  {e5e731b6-3f7e-457b-9ef0-550b4044f1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5846c34-fccb-4dda-b099-2b3d91d7cce3}, !- Handle
  {97deded5-a6a7-444d-95ce-9a5a01779081}, !- Name
  {e5e731b6-3f7e-457b-9ef0-550b4044f1c8}, !- Source Object
  3,                                      !- Outlet Port
  {6b404e89-0124-4656-8fd6-996e15a13c2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e697ca99-c086-4578-ae5e-b860c8ece7f6}, !- Handle
  BaseZnSys1-35 Outlet Node,              !- Name
  {f59a127d-5c48-435e-b3e9-2b256ca6c464}, !- Inlet Port
  {a51a82e7-9c03-45da-b267-6a41393a5b57}; !- Outlet Port

OS:Connection,
  {a51a82e7-9c03-45da-b267-6a41393a5b57}, !- Handle
  {775f84f8-ffd6-4f53-8c8b-6cb1c87a5477}, !- Name
  {e697ca99-c086-4578-ae5e-b860c8ece7f6}, !- Source Object
  3,                                      !- Outlet Port
  {8186ef38-2e37-437a-8a17-5d088a227438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f59a127d-5c48-435e-b3e9-2b256ca6c464}, !- Handle
  {75c6e752-ccb4-428d-951a-3397e06ece08}, !- Name
  {6b404e89-0124-4656-8fd6-996e15a13c2e}, !- Source Object
  4,                                      !- Outlet Port
  {e697ca99-c086-4578-ae5e-b860c8ece7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {c756a9d2-a98e-472d-a060-32cfffc73226}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {16c2def3-a256-4225-b35a-a602709b7880}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a851d39-5e53-4600-a770-ba4a588d5371}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6ce705ee-3b18-4393-a813-baea0f479d7f}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d1b47dec-b72b-445a-ab38-10af08a0ebf4}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6d75914a-9eb3-4f3d-bf39-650b951d5f53}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7df48181-92d4-417d-a6ad-f54944fbda5c}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e08c5825-fd0e-412d-b185-c700443ddfb0}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6ff5d2d-bc7d-431e-904f-aec3ca433082}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c21052eb-e270-416c-bc35-1c415d77f3d3}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {40627853-a47c-4864-93f3-07b4bfd74c07}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5883b4d-31d7-40e5-8e84-f28bd43f0132}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6b965099-0e8c-4f0c-9a56-a5ee8a56a4b1}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {668d668e-6cd0-402d-8fb5-5a20da99e60e}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1d71055b-c192-42dd-8d3f-9741330a0e5a}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {42449659-0b94-4d9b-b0b5-2f510302ee51}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {078a985a-1f1a-42d2-939a-2783b37b231e}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d919b9ab-76d9-42bd-b2fe-6462cc13e0d3}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d706031-bb15-49ed-9afe-c0495921bc56}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f224fa6b-967d-4714-89a7-b268f20d013e}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4e378231-9ff2-4663-a5ac-b3c43db154c5}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22d73f63-da74-423b-befc-47a7a9a21d91}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3e8d4d48-0c81-41e3-92d4-b08c0de877f3}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a59970e0-e69a-4dec-8f70-09a6f6f059e9}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f720ee59-9fbc-4f3e-af18-57972b97fa44}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e1d7617b-70e9-43f1-a2c4-642a44856fdc}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {121f995f-66b3-4458-8622-687fe1e2af3b}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c3713552-10a9-4ec3-9111-8b15218990e9}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8899d495-75c1-478d-949e-6e9dc01a67d5}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {27c0c0dc-78c4-4b9c-86e6-c390f1c97c31}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c1e30a43-f9fe-495a-b128-f658134b5cfe}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0314bd5-14b4-4672-88aa-883dbbbb2b1a}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a2726e4-d88b-4b42-91a8-229ef29b0d08}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ca8a03de-4921-4d73-bb83-7178316be6e5}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ee04c801-2e33-46d4-8f28-b7d4d621f337}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6dfce327-5584-4858-8e1c-c25002c34903}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {449208d7-dc46-4a8d-90ea-59b2ed7aa35a}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8e2c0608-25bd-457c-94a2-28f29589be34}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ebd1b242-cd2c-4331-87b2-9ad8128af6ec}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b43085d7-5218-4098-9ee5-38230a2878b2}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1527cd8c-b8c0-4d2d-98f8-e5fbd58eb549}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6f71cdbc-1731-4a3a-bd97-fb6bab9670b2}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1acae11d-2e3f-4fcf-9a11-fadb94c0a7a2}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00c2ae7d-a676-4c07-b77b-78c2896d138b}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ea6f2655-af03-47a2-a059-88ec6229eec1}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ad635f1-eb43-4e21-9221-cf50d042ed12}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {beca1bfe-7686-4e4f-9db8-d45c65587ecb}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cf3e7417-c00c-4bad-8ec7-716548f64ae4}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0c2b46dd-819c-424b-9986-3f4b2be2c8bc}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d87fcd5-dbb1-4301-ad5e-6d25ab757f8e}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9802854-91e4-4c27-891e-0a18e58250c3}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e01e94ac-3952-4267-a5e7-c5efe2f5cfc4}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c6ac047-302c-4899-8534-817643fccc7e}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4558b825-53da-452f-af79-ca8473a25ab6}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a00d9965-dee5-4d9c-a27d-569355db9217}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7d644a2d-7046-47ae-b4f8-1d36a4d8e74e}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0e43cc21-a0b0-4919-9368-48ea9fd410cc}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ebfb72ae-d1d2-488c-96e6-163157e9c38c}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {27c52169-d1bb-4ee7-9325-5b8dd1932eb3}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4ee71c1-77c1-493b-9dd0-f0baef824a84}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f3c53524-a925-4297-a372-92b57573990e}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d0913dec-1c20-4c34-a906-2b6d59894208}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {577781f0-e64e-4c24-ae03-4e8901eaf89f}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {588fa6ad-c1f5-43da-8ee5-31f40f6a679c}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c042f03-367b-4c38-9f60-8142b9bc36b8}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {71926272-a7ba-49c9-9fbf-b8384568b17f}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e784906-6411-4beb-bcc9-94a83d92150e}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {447c839a-5e1c-4c50-a329-2eca51aaa2fa}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a727ba27-c989-4662-bc7e-445c05e10286}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {94a8b743-ba82-4c78-945a-81e286fef83b}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0353167a-b9a8-4d7b-91ed-1cedcd5c35c3}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad1bf9d5-89fd-4360-85cf-25f674a0dc94}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e6752cc-8e43-4a49-bcbc-aec30e177996}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {21f94ace-0dfe-473b-ab5d-c44dda87be4c}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {08f5b27f-6c73-4494-b280-544c8af519cd}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {70ad361c-2ca7-4d4d-909e-aeb77fb75175}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f1c13b30-6867-487d-ab1f-ec24f786da5c}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fac64e16-32da-4dfe-8ef3-8082137342a3}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d5df839d-99cc-4102-97ed-584104e25a9a}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e9da83b8-bc5c-4c74-87d2-f947344fd81c}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {765e5066-a2c9-41ac-946d-f010edb8b612}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d3d49acc-918f-490f-a462-3b6526435f98}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4c2ba2ce-cd41-4051-9da9-c46c9e0b3251}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {412588d0-020a-479f-8f29-b9af898c9801}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {995fa3d2-b80d-4bd7-9ed5-5b6aac17c40a}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66520071-450d-4349-b91b-fdf55cfa70a5}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f9cce67-98dd-4048-b329-819d045fc42f}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {475a0920-d812-4b16-aaa5-f91dba824d83}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9db7e351-406e-4cd0-b685-84c74cb69278}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {324464d4-e6a5-4ecb-900a-954f94a8a1a0}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {af748f2e-dfe7-448b-98fe-d8da5e92269b}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {71c019b4-bc8d-4c5d-ab3e-800ad51db332}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {0755260c-6e63-4db0-aa5a-b582bcd7cb10}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

