
OS:Version,
  {0a6fd47b-4d37-47ac-a397-02539f83e613}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {df0a2365-628c-48b6-b5e0-873a04c1a6f2}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {46897fbb-7d51-4ddc-9d8b-da87686b5971}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {0e089af2-ca30-487f-a1dc-8b7f14825d98}, !- Handle
  SACRAMENTO-EXECUTIVE_STYP20,            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {56632510-f184-4d94-893b-46c6c83438e6}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {0f7aed6f-fbb0-4b45-9161-b92cc37b378e}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {4887a64b-aa92-471e-ae79-90b50bfd3026}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {037e891d-f860-4d54-a077-db502687ffaf}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {c77708ec-f150-4647-9e0e-1d1fee1a270c}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1add0f9f-3133-4efb-a1ca-dca109b8704d}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {07dd948f-13c7-49db-bf0b-d5c318888c0a}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ccd892a2-0461-48c9-a533-07c11ae99cab}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {654290f8-5422-41e3-bc1d-f5d43dba0ba2}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {e409f6fe-d1a2-4326-ab0f-da631e857e32}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {1bd90fd6-30a6-47cc-97a0-c855b9386670}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {cb65a924-5a0b-4ce8-aabc-2dd0e53167ae}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {3e51dc56-6956-46bd-a251-8e000b361363}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {87a4cf90-ae71-4bb3-9ac7-18b7c5f88fda}, !- Handle
  Compliance Insulation R10.06,           !- Name
  Smooth,                                 !- Roughness
  0.040781732,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {69ae8b35-6634-4c5a-868a-7c23290faec7}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {05079442-71a4-490d-a45a-eabee1dfd906}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {eeeb5db3-31ce-4363-ac34-4dacfda5e87e}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {0cce5996-9219-4eef-aafc-4a4efa65d7f6}, !- Handle
  Compliance Insulation R34.93,           !- Name
  Smooth,                                 !- Roughness
  0.141600682,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3187c77e-84a4-4406-901b-6827499e2a23}, !- Handle
  Plywood - 5/8 in.,                      !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {bf2db894-63fc-40f9-ab5c-50bd6501914d}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {2691950f-3736-4b8d-9368-e1b098419ad0}, !- Handle
  Compliance Insulation R21.39,           !- Name
  MediumRough,                            !- Roughness
  0.086711536,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b239ce48-cb3f-48f6-b80a-a35204e70e66}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {df39df80-243a-44ac-bfa9-de8068f3873f}, !- Handle
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fd27fcc6-be93-4982-ac9c-666953cdd093}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {bbe62daf-a424-4e80-a1af-c2810bedd9ef}, !- Handle
  Compliance Insulation R9.83,            !- Name
  MediumRough,                            !- Roughness
  0.03986911,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ca810869-da9d-4261-8c09-5da4904d060c}, !- Handle
  Compliance Insulation R2.00,            !- Name
  Smooth,                                 !- Roughness
  0.00810768,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a128dbbc-4ab5-4b60-ad72-cf019d589f61}, !- Handle
  Compliance Insulation R0.20,            !- Name
  Smooth,                                 !- Roughness
  0.000810768,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {fb80e32b-8d65-4838-89f3-c57f450bc818}, !- Handle
  Compliance Insulation R0.10,            !- Name
  Smooth,                                 !- Roughness
  0.000405384,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {80af9bf0-f3ea-4439-bc7d-c57f19e1a536}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {7775e9ae-625e-465a-899b-704fb4b10d7c}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {9b14666e-7c3c-4f48-ac95-53d8bb12d381}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {0cdb8f05-5638-4711-a7c3-fedd958b2064}, !- Handle
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  ,                                       !- Surface Rendering Name
  {1bd90fd6-30a6-47cc-97a0-c855b9386670}, !- Layer 1
  {80af9bf0-f3ea-4439-bc7d-c57f19e1a536}, !- Layer 2
  {7775e9ae-625e-465a-899b-704fb4b10d7c}, !- Layer 3
  {9b14666e-7c3c-4f48-ac95-53d8bb12d381}, !- Layer 4
  {9b14666e-7c3c-4f48-ac95-53d8bb12d381}, !- Layer 5
  {cb65a924-5a0b-4ce8-aabc-2dd0e53167ae}, !- Layer 6
  {3e51dc56-6956-46bd-a251-8e000b361363}; !- Layer 7

OS:Construction,
  {a97e0dc1-7e43-4c1f-beab-617d7265bdf9}, !- Handle
  Base_CZ12-ResMetalFrameWallU069,        !- Name
  ,                                       !- Surface Rendering Name
  {ff52a7e8-a3f6-4a72-9f96-b218725d5272}, !- Layer 1
  {87a4cf90-ae71-4bb3-9ac7-18b7c5f88fda}, !- Layer 2
  {ca810869-da9d-4261-8c09-5da4904d060c}, !- Layer 3
  {a128dbbc-4ab5-4b60-ad72-cf019d589f61}, !- Layer 4
  {fb80e32b-8d65-4838-89f3-c57f450bc818}, !- Layer 5
  {1c6dce9a-8ff0-48c7-a779-ec8b960b3d86}, !- Layer 6
  {0efe7f3f-a0a0-4823-883e-7c91af9c303c}; !- Layer 7

OS:Material,
  {ff52a7e8-a3f6-4a72-9f96-b218725d5272}, !- Handle
  Stucco - 7/8 in. 1,                     !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1c6dce9a-8ff0-48c7-a779-ec8b960b3d86}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {0efe7f3f-a0a0-4823-883e-7c91af9c303c}, !- Handle
  Gypsum Board - 1/2 in. 1,               !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {6674e50d-ff73-4818-ae40-d082a58c72dc}, !- Handle
  NACM_Interior Wall,                     !- Name
  ,                                       !- Surface Rendering Name
  {69ae8b35-6634-4c5a-868a-7c23290faec7}, !- Layer 1
  {7f9551cb-07dc-4ac0-bec1-47f7c242cdb3}, !- Layer 2
  {69ae8b35-6634-4c5a-868a-7c23290faec7}; !- Layer 3

OS:Material,
  {7f9551cb-07dc-4ac0-bec1-47f7c242cdb3}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 2, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {db380854-3a05-4bbb-93d0-cac6b3badc0f}, !- Handle
  Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034, !- Name
  ,                                       !- Surface Rendering Name
  {eeeb5db3-31ce-4363-ac34-4dacfda5e87e}, !- Layer 1
  {05079442-71a4-490d-a45a-eabee1dfd906}; !- Layer 2

OS:Construction,
  {37bec98d-f993-49f9-ac3f-c10191d98838}, !- Handle
  Base_CZ12-FlatResWoodFramingAndOtherRoofU028, !- Name
  ,                                       !- Surface Rendering Name
  {4bbba8c3-847d-4d0a-9bc3-432a17482d99}, !- Layer 1
  {0cce5996-9219-4eef-aafc-4a4efa65d7f6}; !- Layer 2

OS:Material,
  {4bbba8c3-847d-4d0a-9bc3-432a17482d99}, !- Handle
  Metal Standing Seam - 1/16 in. 1,       !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.85,                                   !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Construction,
  {d7345f8f-fb88-4acc-b5f4-0fcff6a335fe}, !- Handle
  Base_CZ12-NonresOtherFloorU071,         !- Name
  ,                                       !- Surface Rendering Name
  {bbe62daf-a424-4e80-a1af-c2810bedd9ef}, !- Layer 1
  {3187c77e-84a4-4406-901b-6827499e2a23}, !- Layer 2
  {bf2db894-63fc-40f9-ab5c-50bd6501914d}; !- Layer 3

OS:Construction,
  {ce957d5a-f834-4fbf-a682-fa8977e163b2}, !- Handle
  Base_CZ12-ResOtherFloorU039,            !- Name
  ,                                       !- Surface Rendering Name
  {2691950f-3736-4b8d-9368-e1b098419ad0}, !- Layer 1
  {86cdef70-2926-4980-9cfc-5fa488a4a689}, !- Layer 2
  {9d58c606-a2d0-478f-914a-f0ad602913bd}; !- Layer 3

OS:Material,
  {86cdef70-2926-4980-9cfc-5fa488a4a689}, !- Handle
  Plywood - 5/8 in. 1,                    !- Name
  Smooth,                                 !- Roughness
  0.016002,                               !- Thickness {m}
  0.115440002246971,                      !- Conductivity {W/m-K}
  480.553901218804,                       !- Density {kg/m3}
  1884.06;                                !- Specific Heat {J/kg-K}

OS:Material,
  {9d58c606-a2d0-478f-914a-f0ad602913bd}, !- Handle
  Carpet - 3/4 in. 1,                     !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0541f718-7c9f-49f3-aa2d-19359ad1f65a}, !- Handle
  NACM_Interior Floor,                    !- Name
  ,                                       !- Surface Rendering Name
  {df39df80-243a-44ac-bfa9-de8068f3873f}, !- Layer 1
  {b239ce48-cb3f-48f6-b80a-a35204e70e66}, !- Layer 2
  {0fd9033d-7937-48f5-8aca-c44ba677498a}; !- Layer 3

OS:Material,
  {0fd9033d-7937-48f5-8aca-c44ba677498a}, !- Handle
  Carpet - 3/4 in. 2,                     !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {96605a76-3080-4aba-bd7f-aa7120772b78}, !- Handle
  NACM_Dropped Ceiling,                   !- Name
  ,                                       !- Surface Rendering Name
  {fd27fcc6-be93-4982-ac9c-666953cdd093}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {18de740b-9c2c-4599-b405-932fb53444db}, !- Handle
  Base_AllCZ_FixedWinU34_NRes Material,   !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {0930c092-c4a4-4b85-be16-3ce4df359a93}, !- Handle
  Base_AllCZ_FixedWinU34_NRes,            !- Name
  ,                                       !- Surface Rendering Name
  {18de740b-9c2c-4599-b405-932fb53444db}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ece60321-df0e-4c7f-8086-2a80d4e972dd}, !- Handle
  Base_AllCZ_FixedWinU36_Res Material,    !- Name
  2.04417480280085,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {8a333373-0da8-45b1-8bd7-0f5cd206dad5}, !- Handle
  Base_AllCZ_FixedWinU36_Res,             !- Name
  ,                                       !- Surface Rendering Name
  {ece60321-df0e-4c7f-8086-2a80d4e972dd}; !- Layer 1

OS:Curve:Biquadratic,
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {eb7aaec4-9a53-433e-8ee1-8ec8847b7f42}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {0aab5035-e2bc-4eaf-8987-c5a8f39b0037}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {1a16c5ac-1744-4f32-9b3d-266ba5e7abc1}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Handle
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  1,                                      !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a2a263ad-1c0c-4e8c-bf00-8a127bc12b1c}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cfaef2f5-3dc7-46af-8fdd-11c754122b4d}, !- Handle
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.03,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {018cfa70-cb30-4599-b635-174ccecf8086}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Handle
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.73,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {343c7c90-3f0f-4be1-ba89-ca37c722e573}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Table:MultiVariableLookup,
  {8af744a5-3494-4301-853d-06b83ba9d928}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b0ebde78-26de-4e15-b9aa-e00d7786c8e3}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {a7130538-fa36-4d2f-aee5-d8557d87c0bb}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-3,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.78414,                                !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.21791,                                !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16301,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.916875,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.41138,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.884805,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.690413,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.08116;                                !- Data 27

OS:Table:MultiVariableLookup,
  {f840d602-cdd8-4304-b19d-cf3b1779f291}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-4,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {e8b25b00-09f2-4fb1-92fe-1cb2326715c6}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-5,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {cd9b7f61-915b-4e70-9a2f-b2f7da16511b}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-6,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {93862cc4-d50b-47d2-b026-87083d15c85a}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-7,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {0a8b6001-a699-44a7-8e24-45fbaa25314c}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-8,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {7d83c0fd-1979-49f3-89a6-30649b9e4ab8}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-9,         !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {c3ad7028-485a-4396-856f-2659be424888}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-10,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b671b85d-ade3-4200-a451-fb9b2c495440}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-11,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {6f1ed862-f584-4318-a96c-e190b904524f}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-12,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b7c12623-b062-4b08-b262-d86372d943f7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-13,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {04633e26-d5fe-433d-a973-aaa5a43238b4}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-14,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {38ef7d08-acb1-47e3-99ec-310859ccb7f4}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-15,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {6080609e-7b58-4a4f-9704-7e577fac9f95}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-16,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {002dee89-961f-4084-9376-7b9f0550c9f7}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-17,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {74e13921-013a-4ced-9b88-bcf3f31e30e0}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-18,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {0dad9bfb-91bb-4ee1-ba4c-bccb6abed864}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-19,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {84be56b8-064b-4fc2-b8b0-34d4ab702563}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-20,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {2c919bb6-1183-442a-92db-1fab5fdc21c4}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-21,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {ba437003-43c1-4ac7-af9c-fb7194b48db4}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-22,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {6fe20810-cde6-43a9-94e3-41c59aa1435e}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-23,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {38c88bf3-0ad6-4298-a8b9-2540ff384453}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-24,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {4101eb08-cbe8-46ca-824c-176b73860432}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-25,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {d597db66-e141-4742-953e-a1803543eabb}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-26,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {4767bed9-3ae3-44dd-8c70-608b439cd6df}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-27,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {689d64ca-685f-42e3-93ac-ffb820408f42}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-28,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {8b88fa00-d1e9-4b83-a2c9-fff3056e3d91}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-29,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {3b91ac9e-58c9-4d9b-b5bb-47dfc33a21c6}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-30,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b5a0e428-73e9-45dc-93d9-1cf77e8d0bf0}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-31,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {abd17b45-fe86-4838-9be6-16f02341c6b6}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-32,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {5999ca44-55cd-4364-969b-53733bc953bf}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-33,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {a5d6c716-b046-4ac7-a1fe-342f8c41ec12}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-34,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b1d9c143-1c53-440f-8976-e20060b33112}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-35,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {aaf967aa-94f1-430e-b01b-ed79547ec180}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-36,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {e71963f6-9ae9-44df-9e6c-8005bed17380}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-37,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Table:MultiVariableLookup,
  {b8ff7916-8c19-463e-ba2a-0dbbb9d470ef}, !- Handle
  CoilClgDXSEEREIR_fTwbToadbSI-38,        !- Name
  EvaluateCurveToLimits,                  !- Interpolation Method
  ,                                       !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  ,                                       !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  ,                                       !- Minimum Value of X1
  ,                                       !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  19.44,                                  !- Data 1
  35,                                     !- Data 2
  1,                                      !- Data 3
  19.44,                                  !- Data 4
  27.78,                                  !- Data 5
  0.777403,                               !- Data 6
  19.44,                                  !- Data 7
  43.33,                                  !- Data 8
  1.2035,                                 !- Data 9
  13.89,                                  !- Data 10
  35,                                     !- Data 11
  1.16491,                                !- Data 12
  13.89,                                  !- Data 13
  27.78,                                  !- Data 14
  0.911021,                               !- Data 15
  13.89,                                  !- Data 16
  43.33,                                  !- Data 17
  1.39688,                                !- Data 18
  25,                                     !- Data 19
  35,                                     !- Data 20
  0.883486,                               !- Data 21
  25,                                     !- Data 22
  27.78,                                  !- Data 23
  0.683095,                               !- Data 24
  25,                                     !- Data 25
  43.33,                                  !- Data 26
  1.06682;                                !- Data 27

OS:Schedule:Day,
  {3aac6689-6be1-4627-a106-e54a743a27aa}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {0f78b526-1baa-43cb-a351-a373cc1ed156}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {85fe3825-23da-4f1a-9e80-469d27fea7fa}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0f75ce10-b578-4b95-8cb3-7a9d937e0f8d}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {8e833f09-533d-408c-8912-b88e1b2902ec}, !- Handle
  WaterMainCZ12May,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {54c888d1-c852-408d-8a8b-29c1ca570c05}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {64efe8d6-d90e-43f0-91f7-73d7fae5e6f6}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {ab54577a-505e-401d-b2b7-ef18f07d3809}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {7ab5d2ac-3a96-4110-8feb-3ac1e386bed8}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {6fb65568-6937-4f72-9b4c-ef1895e3c54d}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {0816501d-9cf0-4cdf-9362-8dc0ab9f1291}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {d67fd899-b61a-424a-95bb-ef02a16a1920}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {b7a60175-c1a4-47fd-9a25-e06b28180324}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {ed36d376-c031-4592-a2a1-257851847f19}, !- Handle
  T24R_Misc_JanWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0417,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0405,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0381,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0428,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0524,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.044,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0381,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0393,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.044,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0524,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0631,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.069,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0714,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0738,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0714,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0619,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0536;                                 !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {e4f838a4-2f52-48cc-a20f-1cadc9e6470e}, !- Handle
  T24R_Misc_JanWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.044,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0417,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0405,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0405,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0381,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0428,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0524,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.044,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0381,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0393,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0393,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0381,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0393,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0417,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.044,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0524,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0631,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.069,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0714,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0738,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0714,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0619,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0536;                                 !- Value Until Time 24

OS:Schedule:Day,
  {6bb7cf69-c6af-44aa-af1e-7fa041d0668f}, !- Handle
  OffDay,                                 !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ef0164ae-a87f-4e7b-b15e-10d4f2f9d9c5}, !- Handle
  T24R_Misc_FebWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0389,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0377,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0377,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0355,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0466,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0488,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0411,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0355,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0366,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0366,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0389,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0488,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0588,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0644,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0666,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0688,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0577,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6a4a516c-55cc-424d-991b-aa0aec8e12d5}, !- Handle
  T24R_Misc_FebWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0411,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0389,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0377,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0377,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0355,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0466,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0488,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0411,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0355,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0366,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0366,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0355,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0366,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0389,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0488,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0588,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0644,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0666,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0688,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0666,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0577,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {65029d1e-01a8-483e-90ac-24605f9f030a}, !- Handle
  T24R_Misc_MarWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0377,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0357,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0347,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0347,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0326,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0428,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0449,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0326,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0337,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0337,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0326,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0337,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0357,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0377,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0449,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0541,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0592,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0612,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0459;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d832dc24-60e1-434a-b151-b3f9ea49a8ea}, !- Handle
  T24R_Misc_MarWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0377,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0357,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0347,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0347,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0326,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0367,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0428,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0449,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0326,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0337,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0337,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0326,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0337,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0357,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0377,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0449,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0541,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0592,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0612,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0632,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0612,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.053,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0459;                                 !- Value Until Time 24

OS:Schedule:Day,
  {b06c4a0f-77b6-4883-953a-8d61a7793921}, !- Handle
  T24R_Misc_AprWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0344,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0316,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0335,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0391,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0344,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0298,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0307,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0307,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0298,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0307,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0326,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0409,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0493,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0539,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0558,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0577,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0558,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0484,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0419;                                 !- Value Until Time 24

OS:Schedule:Day,
  {fc957ecd-5ef4-4a15-9f4e-5f83b4f03a6c}, !- Handle
  T24R_Misc_AprWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0344,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0326,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0316,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0316,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0298,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0335,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0391,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0409,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0344,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0298,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0307,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0307,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0298,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0307,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0326,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0344,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0409,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0493,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0539,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0558,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0577,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0558,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0484,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0419;                                 !- Value Until Time 24

OS:Schedule:Day,
  {537ed171-088a-40b0-b754-7eb037e29878}, !- Handle
  T24R_Misc_MayWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0311,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0286,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0269,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0302,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0353,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0311,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0269,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0277,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0277,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0269,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0277,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0294,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0311,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.037,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0445,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0487,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0504,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0521,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0504,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0437,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {b1fd1c14-a1fb-4c11-b1c8-4e80d55ebc66}, !- Handle
  T24R_Misc_MayWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0311,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0294,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0286,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0286,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0269,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0302,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0353,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.037,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0311,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0269,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0277,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0277,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0269,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0277,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0294,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0311,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.037,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0445,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0487,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0504,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0521,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0504,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0437,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0378;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e0eb62f2-cc47-4996-9e44-b41584e4af3b}, !- Handle
  T24R_Misc_JunWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0296,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0272,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0272,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0288,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0296,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0256,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0264,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0264,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0256,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0264,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0296,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0352,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0424,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0464,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.048,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0496,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.048,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0416,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.036;                                  !- Value Until Time 24

OS:Schedule:Day,
  {cf05a54f-5066-4dd8-b34e-67803ad95d5d}, !- Handle
  T24R_Misc_JunWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0296,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.028,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0272,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0272,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0256,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0288,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0336,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0352,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0296,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0256,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0264,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0264,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0256,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0264,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0296,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0352,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0424,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0464,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.048,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0496,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.048,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0416,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.036;                                  !- Value Until Time 24

OS:Schedule:Day,
  {15ccf34f-a093-405d-88d0-b8372d9c8aa0}, !- Handle
  T24R_Misc_JulWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0303,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0287,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0279,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0279,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0262,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0295,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0344,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0303,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0262,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0271,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0271,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0262,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0271,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0287,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0303,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0361,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0435,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0476,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0492,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0508,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0492,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0426,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0369;                                 !- Value Until Time 24

OS:Schedule:Day,
  {acdc9b48-e1b8-4ee1-82d0-e4aab908a7b9}, !- Handle
  T24R_Misc_JulWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0303,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0287,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0279,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0279,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0262,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0295,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0344,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0361,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0303,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0262,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0271,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0271,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0262,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0271,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0287,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0303,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0361,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0435,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0476,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0492,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0508,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0492,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0426,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0369;                                 !- Value Until Time 24

OS:Schedule:Day,
  {1bb94f22-675c-410a-9906-be50a5a5cd24}, !- Handle
  T24R_Misc_AugWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0326,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0308,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0299,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.037,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0326,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0282,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.029,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.029,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.029,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0308,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0326,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0387,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0466,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.051,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0528,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0546,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0396;                                 !- Value Until Time 24

OS:Schedule:Day,
  {eae2ca78-6439-4947-994b-e2516887b74f}, !- Handle
  T24R_Misc_AugWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0326,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0308,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0299,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0282,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0317,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.037,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0387,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0326,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0282,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.029,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.029,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0282,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.029,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0308,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0326,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0387,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0466,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.051,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0528,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0546,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0528,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0458,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0396;                                 !- Value Until Time 24

OS:Schedule:Day,
  {5711c120-37d7-44dc-ae08-cbb8489dec4f}, !- Handle
  T24R_Misc_SepWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0363,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0314,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0353,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0363,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0314,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0323,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0323,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0314,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0323,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0343,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0363,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0431,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0519,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0568,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0588,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0608,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0588,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.051,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0441;                                 !- Value Until Time 24

OS:Schedule:Day,
  {23e0438b-ed60-486a-9990-746592c5559a}, !- Handle
  T24R_Misc_SepWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0363,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0343,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0333,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0333,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0314,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0353,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0412,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0431,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0363,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0314,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0323,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0323,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0314,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0323,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0343,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0363,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0431,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0519,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0568,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0588,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0608,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0588,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.051,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0441;                                 !- Value Until Time 24

OS:Schedule:Day,
  {33d4c311-7bb3-4bba-86b9-873c0c98c6fd}, !- Handle
  T24R_Misc_OctWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0396,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0342,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0385,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0449,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0471,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0396,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0342,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0375,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0396,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0567,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0621,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0642,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0663,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0642,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0482;                                 !- Value Until Time 24

OS:Schedule:Day,
  {4e6ed28f-c2b4-4f3b-906f-d28940c8012f}, !- Handle
  T24R_Misc_OctWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0396,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0375,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0364,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0364,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0342,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0385,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0449,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0471,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0396,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0342,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0353,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0353,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0342,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0353,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0375,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0396,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0471,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0567,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0621,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0642,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0663,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0642,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0556,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0482;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a8340ca3-be44-4906-8756-00bbb98f13e2}, !- Handle
  T24R_Misc_NovWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0429,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0406,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0394,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0394,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0371,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0418,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0487,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.051,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0429,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0371,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0383,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0406,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.051,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0615,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0673,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0696,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0719,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0522;                                 !- Value Until Time 24

OS:Schedule:Day,
  {083a59e6-2931-4157-b7a2-fffc20521d23}, !- Handle
  T24R_Misc_NovWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0429,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0406,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0394,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0394,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0371,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0418,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0487,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.051,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0429,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0371,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0383,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0383,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0371,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0383,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0406,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0429,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.051,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0615,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0673,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0696,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0719,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0696,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0603,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0522;                                 !- Value Until Time 24

OS:Schedule:Day,
  {d74b28c2-405c-4115-9c3c-794a7f0fbbd9}, !- Handle
  T24R_Misc_DecWEH,                       !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0444,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0408,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0384,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0432,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0504,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0528,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0444,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0384,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0396,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0384,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0396,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.042,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0444,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0528,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0636,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0696,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.072,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0744,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.072,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0624,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.054;                                  !- Value Until Time 24

OS:Schedule:Day,
  {35001e74-b60c-4389-8dfe-09476c63628b}, !- Handle
  T24R_Misc_DecWD,                        !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0444,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.042,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0408,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0408,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0384,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0432,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0504,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0528,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0444,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0384,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0396,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0396,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0384,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0396,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.042,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0444,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0528,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0636,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0696,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.072,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0744,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.072,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0624,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.054;                                  !- Value Until Time 24

OS:Schedule:Day,
  {54255545-18b1-4478-bbfb-46982cc80fd4}, !- Handle
  T24R_TV_JanWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0361,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0279,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0227,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0217,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0206,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0206,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0227,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0299,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0382,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0444,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0433,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0402,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0413,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0433,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0464,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0495,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0526,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0537,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0578,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.063,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0671,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0712,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.066,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0516;                                 !- Value Until Time 24

OS:Schedule:Day,
  {94059fca-70e5-42f2-a3e4-e5faa0175158}, !- Handle
  T24R_TV_JanWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0361,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0268,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0237,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0227,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0217,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0217,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0258,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.033,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0392,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0413,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0392,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0392,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0423,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0433,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0433,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0423,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0454,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0506,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0578,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.066,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0722,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0764,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0691,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0526;                                 !- Value Until Time 24

OS:Schedule:Day,
  {ac145cf5-6488-4458-a82c-5303945beebe}, !- Handle
  T24R_TV_FebWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0268,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0218,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0208,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0198,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0198,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0218,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0287,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0367,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0416,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0386,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0396,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0446,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0476,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0505,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0555,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0605,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0644,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0684,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0634,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0496;                                 !- Value Until Time 24

OS:Schedule:Day,
  {fdb3e083-1d5c-458a-999f-4b607f619cbf}, !- Handle
  T24R_TV_FebWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0258,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0228,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0218,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0208,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0208,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0248,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0317,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0377,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0377,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0377,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0406,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0416,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0406,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0486,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0555,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0634,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0694,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0664,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0505;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e1a908f1-214a-4a5b-9456-909db6991159}, !- Handle
  T24R_TV_MarWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0345,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0266,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0217,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0207,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0197,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0197,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0217,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0286,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0365,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0424,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0414,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0385,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0394,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0444,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0473,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0503,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0513,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0552,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0601,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0641,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.068,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0631,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0493;                                 !- Value Until Time 24

OS:Schedule:Day,
  {111622eb-decb-46f5-b1a3-59f0d81372eb}, !- Handle
  T24R_TV_MarWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0345,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0256,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0227,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0217,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0207,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0207,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0247,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0316,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0375,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0394,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0375,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0375,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0404,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0414,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0414,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0404,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0434,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0483,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0552,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0631,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.069,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.073,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0661,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0503;                                 !- Value Until Time 24

OS:Schedule:Day,
  {3c2ee975-e46a-4ccf-8d31-7143d79f527c}, !- Handle
  T24R_TV_AprWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0267,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0218,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0208,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0198,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0198,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0218,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0287,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0366,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0426,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0416,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0386,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0396,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0446,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0475,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0505,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0515,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0554,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0604,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0644,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0683,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0634,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a947c7be-da82-482b-8ca8-8f01c15eb2b6}, !- Handle
  T24R_TV_AprWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0347,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0257,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0228,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0218,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0208,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0208,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0248,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0317,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0376,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0396,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0376,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0376,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0406,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0416,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0416,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0406,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0436,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0485,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0554,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0634,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0693,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0733,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0663,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0505;                                 !- Value Until Time 24

OS:Schedule:Day,
  {c06d21b1-7bcf-4ab5-85d6-d6dbe9979c9a}, !- Handle
  T24R_TV_MayWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0214,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0204,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0194,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0194,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0214,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0282,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0359,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0418,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0408,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0379,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0388,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0437,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0466,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0495,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0505,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0592,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0631,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.067,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0621,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0486;                                 !- Value Until Time 24

OS:Schedule:Day,
  {e5d5594e-0477-49cc-a93c-1b313061da2f}, !- Handle
  T24R_TV_MayWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0252,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0204,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0204,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0243,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0311,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0369,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0408,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0398,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0476,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0621,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.068,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0719,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0651,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {dbd793c4-f814-4fcf-b28e-e4c21861ab4b}, !- Handle
  T24R_TV_JunWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0262,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0214,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0204,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0194,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0194,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0214,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0282,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0359,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0418,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0408,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0379,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0388,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0437,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0466,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0495,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0505,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0592,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0631,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.067,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0621,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0486;                                 !- Value Until Time 24

OS:Schedule:Day,
  {cd81ba6e-793e-4e9d-b751-481484ea8167}, !- Handle
  T24R_TV_JunWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.034,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0252,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0223,                                 !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0214,                                 !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0204,                                 !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.0204,                                 !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0243,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0311,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0369,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0388,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0369,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0369,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0398,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0408,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0408,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0398,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0427,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0476,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0544,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0621,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.068,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0719,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0651,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0495;                                 !- Value Until Time 24

OS:Schedule:Day,
  {a0d7ad9c-0824-460c-b6d6-1012d34eb79e}, !- Handle
  T24R_TV_JulWEH,                         !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0351,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0271,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.022,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.021,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.022,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0291,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0371,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0431,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0421,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0391,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0401,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0421,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0451,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0481,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0511,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0521,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0561,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0611,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0651,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0691,                                 !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.0641,                                 !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.0501;                                 !- Value Until Time 24

OS:Schedule:Day,
  {30f00446-8704-4ea9-82c0-e4127d6100dc}, !- Handle
  T24R_TV_JulWD,                          !- Name
  {7ed4f31b-cae2-4f3a-aa67-ca7f7e2e0c56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0351,                                 !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0261,                                 !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.023,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.022,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.021,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.021,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.0251,                                 !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.0321,                                 !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.0381,                                 !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0401,                                 !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0381,                                 !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0381,                                 !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0411,                                 !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0421,                                 !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0421,                                 !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0411,                                 !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.0441,                                 !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0491,                                 !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0561,                                 !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0641,                                 !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0701,                                 !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0741,                                 !- Value Until Time 22
