OS:Daylighting:Control,
  {7f5b5ad7-af99-4552-bbd0-bf5c902e3ce0}, !- Handle
  Daylighting Control 6,                  !- Name
  {fcb7af55-1c00-4d63-86a6-6d403a3466d6}, !- Space Name
  30.681168,                              !- Position X-Coordinate {m}
  13.54061808,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  400,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {d7bd1af2-b208-4620-a568-821305c6aeb3}, !- Handle
  BaseVAVReheatCoil-9,                    !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9da7834c-c6bc-4879-85ad-d898a708359c}, !- Water Inlet Node Name
  {a74b87ef-9448-4609-8ea4-c8997f413b51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5952.33204941187,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b256c57c-363c-4cbe-96d5-32afaa657fba}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {9c942413-09d2-4d27-b563-0bb18a427c82}, !- Inlet Port
  {9da7834c-c6bc-4879-85ad-d898a708359c}; !- Outlet Port

OS:Connection,
  {9c942413-09d2-4d27-b563-0bb18a427c82}, !- Handle
  {72225ee4-1292-4cbb-ba9e-0662decb7455}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  12,                                     !- Outlet Port
  {b256c57c-363c-4cbe-96d5-32afaa657fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ba53238-bc99-46be-916e-29dad03ea3c9}, !- Handle
  BaseVAVReheatCoil-9 Water Outlet Node,  !- Name
  {a74b87ef-9448-4609-8ea4-c8997f413b51}, !- Inlet Port
  {ebdbd79a-52ae-4636-8595-b5e32820f9b3}; !- Outlet Port

OS:Connection,
  {9da7834c-c6bc-4879-85ad-d898a708359c}, !- Handle
  {07097808-569d-4f5d-a6b0-1b12ddbd1d8a}, !- Name
  {b256c57c-363c-4cbe-96d5-32afaa657fba}, !- Source Object
  3,                                      !- Outlet Port
  {d7bd1af2-b208-4620-a568-821305c6aeb3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a74b87ef-9448-4609-8ea4-c8997f413b51}, !- Handle
  {8cb45e0e-c4ef-4ca7-8c7d-abd9d7bf8daf}, !- Name
  {d7bd1af2-b208-4620-a568-821305c6aeb3}, !- Source Object
  6,                                      !- Outlet Port
  {2ba53238-bc99-46be-916e-29dad03ea3c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebdbd79a-52ae-4636-8595-b5e32820f9b3}, !- Handle
  {0a681631-b211-4b23-bd97-76de3520bead}, !- Name
  {2ba53238-bc99-46be-916e-29dad03ea3c9}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {aaf7b613-47c4-4145-8b15-034c9f536291}, !- Handle
  Controller Water Coil 10,               !- Name
  {d7bd1af2-b208-4620-a568-821305c6aeb3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a569844-3965-4739-89d8-6091331a7420}, !- Handle
  BaseVAVTrmlUnit-9,                      !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {fabbb38b-7c75-4904-9994-fa0e71946e2b}, !- Air Inlet Node Name
  0.432065052564941,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0745445706008832,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7bd1af2-b208-4620-a568-821305c6aeb3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8f321f25-e582-4a02-9652-6feccccef9d0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ad61138b-138f-491c-87ac-1379f7e9ca64}, !- Handle
  BaseVAVTrmlUnit-9 Outlet Node,          !- Name
  {8f321f25-e582-4a02-9652-6feccccef9d0}, !- Inlet Port
  {a513a748-dee0-4b3f-9c22-e73f39341631}; !- Outlet Port

OS:Node,
  {6fe38af5-ed9b-4ddc-9c08-6a7199f23002}, !- Handle
  LaundryRoomFlr1 Thermal Zone Return Air Node, !- Name
  {58731db6-135a-4966-9033-889f8cdd53f7}, !- Inlet Port
  {2c22d332-9ab9-42bf-8129-c16b18b22845}; !- Outlet Port

OS:Connection,
  {a513a748-dee0-4b3f-9c22-e73f39341631}, !- Handle
  {69b5ffdc-46a7-4d0c-b670-d6eaa9d7d4f6}, !- Name
  {ad61138b-138f-491c-87ac-1379f7e9ca64}, !- Source Object
  3,                                      !- Outlet Port
  {92944d85-312c-4b7f-b93b-a50383285da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58731db6-135a-4966-9033-889f8cdd53f7}, !- Handle
  {f9f7cf81-d9f3-4feb-abb6-f79c961565a7}, !- Name
  {e4a1f626-89c6-486d-9348-a3224c7bdcf4}, !- Source Object
  3,                                      !- Outlet Port
  {6fe38af5-ed9b-4ddc-9c08-6a7199f23002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c22d332-9ab9-42bf-8129-c16b18b22845}, !- Handle
  {4f6c0e1e-d7a2-48c0-ae31-416aa21e9e7e}, !- Name
  {6fe38af5-ed9b-4ddc-9c08-6a7199f23002}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd854481-d70b-44f0-bce5-f7e177271ea6}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 6, !- Name
  {ea95d016-6781-412c-bc60-b631acc17e93}, !- Inlet Port
  {fabbb38b-7c75-4904-9994-fa0e71946e2b}; !- Outlet Port

OS:Connection,
  {ea95d016-6781-412c-bc60-b631acc17e93}, !- Handle
  {1b237ef7-7192-48ea-b79c-46dc6154d54d}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  8,                                      !- Outlet Port
  {bd854481-d70b-44f0-bce5-f7e177271ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fabbb38b-7c75-4904-9994-fa0e71946e2b}, !- Handle
  {19ea9f2c-af1c-4505-b338-4ecf7c8f790f}, !- Name
  {bd854481-d70b-44f0-bce5-f7e177271ea6}, !- Source Object
  3,                                      !- Outlet Port
  {9a569844-3965-4739-89d8-6091331a7420}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f321f25-e582-4a02-9652-6feccccef9d0}, !- Handle
  {a23f57d5-2def-495d-994d-6dbae8f710bf}, !- Name
  {9a569844-3965-4739-89d8-6091331a7420}, !- Source Object
  12,                                     !- Outlet Port
  {ad61138b-138f-491c-87ac-1379f7e9ca64}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4910f9cf-042c-4f52-8bb6-e7bfd3294e63}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {82d2705f-3bed-4110-a185-47b4c2ab8cbf}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {05b66bb9-37aa-445e-8471-5653d98509bd}, !- Handle
  BaseVAVReheatCoil-10,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b81a7347-45b8-4179-99f0-816f1bbd4a20}, !- Water Inlet Node Name
  {e7e19140-9932-4780-a47e-72005485f311}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2345.77015276548,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dbfc5522-94ba-497f-a86b-f2f6f268557f}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {88074d02-3c08-4a90-8049-83c7ab4e8702}, !- Inlet Port
  {b81a7347-45b8-4179-99f0-816f1bbd4a20}; !- Outlet Port

OS:Connection,
  {88074d02-3c08-4a90-8049-83c7ab4e8702}, !- Handle
  {db2c137c-59fc-4f4b-a8bd-0904a624d3ef}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  13,                                     !- Outlet Port
  {dbfc5522-94ba-497f-a86b-f2f6f268557f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c03410d-4143-4c14-9d6a-7ee188d47bdf}, !- Handle
  BaseVAVReheatCoil-10 Water Outlet Node, !- Name
  {e7e19140-9932-4780-a47e-72005485f311}, !- Inlet Port
  {0f539561-e047-4d5f-bc8f-7e1555f400b0}; !- Outlet Port

OS:Connection,
  {b81a7347-45b8-4179-99f0-816f1bbd4a20}, !- Handle
  {f5f3f3ad-0681-49ed-a7a1-48de2244b364}, !- Name
  {dbfc5522-94ba-497f-a86b-f2f6f268557f}, !- Source Object
  3,                                      !- Outlet Port
  {05b66bb9-37aa-445e-8471-5653d98509bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7e19140-9932-4780-a47e-72005485f311}, !- Handle
  {ad63c45d-3d3e-4cdc-bbfe-4055a827e367}, !- Name
  {05b66bb9-37aa-445e-8471-5653d98509bd}, !- Source Object
  6,                                      !- Outlet Port
  {1c03410d-4143-4c14-9d6a-7ee188d47bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f539561-e047-4d5f-bc8f-7e1555f400b0}, !- Handle
  {2a06e6e9-feab-470c-82ee-b6e3b3973802}, !- Name
  {1c03410d-4143-4c14-9d6a-7ee188d47bdf}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b675e3a0-a65e-401b-8f00-1111d0f02ec7}, !- Handle
  Controller Water Coil 11,               !- Name
  {05b66bb9-37aa-445e-8471-5653d98509bd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d7f594b-c16b-4863-8f85-c36b707d64bd}, !- Handle
  BaseVAVTrmlUnit-10,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {217da7ed-80a2-4609-8ef6-07aa70169820}, !- Air Inlet Node Name
  0.200428527967949,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {05b66bb9-37aa-445e-8471-5653d98509bd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d902045-cad4-4632-aa57-d7f023250f34}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5f84ab1-a916-436f-ae04-7264badb1499}, !- Handle
  BaseVAVTrmlUnit-10 Outlet Node,         !- Name
  {4d902045-cad4-4632-aa57-d7f023250f34}, !- Inlet Port
  {78f837a7-da51-40bf-b6d2-709b8907e0d9}; !- Outlet Port

OS:Node,
  {cc2ec3d2-a9e8-4b81-8930-9628524f8c41}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Return Air Node, !- Name
  {c28bf537-520a-4e39-9699-00f81a0a2f6d}, !- Inlet Port
  {7a6f68e8-00c7-4855-afec-65f461a705f3}; !- Outlet Port

OS:Connection,
  {78f837a7-da51-40bf-b6d2-709b8907e0d9}, !- Handle
  {927c7a46-3db9-4391-9304-b0c16f65d56c}, !- Name
  {c5f84ab1-a916-436f-ae04-7264badb1499}, !- Source Object
  3,                                      !- Outlet Port
  {4d0f5fde-f6fa-4819-9ccf-b578859dca6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c28bf537-520a-4e39-9699-00f81a0a2f6d}, !- Handle
  {23cd5a8e-a913-450f-9fce-84eec2b66ea5}, !- Name
  {402b4c76-cbc3-4e8a-90d7-da1f4fcf0cb7}, !- Source Object
  3,                                      !- Outlet Port
  {cc2ec3d2-a9e8-4b81-8930-9628524f8c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6f68e8-00c7-4855-afec-65f461a705f3}, !- Handle
  {1958b3be-4c5b-4ee2-8a2a-b14987290925}, !- Name
  {cc2ec3d2-a9e8-4b81-8930-9628524f8c41}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6597ff21-3c98-406d-81de-4a5c5d6c19af}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 7, !- Name
  {a9ce311b-cfba-4a4e-9840-6d6302dcb6f6}, !- Inlet Port
  {217da7ed-80a2-4609-8ef6-07aa70169820}; !- Outlet Port

OS:Connection,
  {a9ce311b-cfba-4a4e-9840-6d6302dcb6f6}, !- Handle
  {2bb5c580-9735-46e2-aac2-67e5504713ba}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  9,                                      !- Outlet Port
  {6597ff21-3c98-406d-81de-4a5c5d6c19af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217da7ed-80a2-4609-8ef6-07aa70169820}, !- Handle
  {a4e31c77-8c92-4194-976a-62789e18f1af}, !- Name
  {6597ff21-3c98-406d-81de-4a5c5d6c19af}, !- Source Object
  3,                                      !- Outlet Port
  {2d7f594b-c16b-4863-8f85-c36b707d64bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d902045-cad4-4632-aa57-d7f023250f34}, !- Handle
  {a2db9a1f-d184-4511-8c95-09d0049c8811}, !- Name
  {2d7f594b-c16b-4863-8f85-c36b707d64bd}, !- Source Object
  12,                                     !- Outlet Port
  {c5f84ab1-a916-436f-ae04-7264badb1499}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {eb71c0c5-f8f7-4ea2-9edf-793605fdc623}, !- Handle
  MeetingRoomFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f395fa12-3186-4735-bb05-cfb1d82446fc}, !- Handle
  MeetingRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00330356602975795,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {70675ac6-512e-496c-8b83-d2d690626ba8}, !- Handle
  Daylighting Control 7,                  !- Name
  {f0abc9e4-1831-4078-a980-73977f7bcf9d}, !- Space Name
  31.747968,                              !- Position X-Coordinate {m}
  2.447199576,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  262.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {5e2e7cd9-c58e-4dae-b07e-269786e78482}, !- Handle
  Daylighting Control 8,                  !- Name
  {f0abc9e4-1831-4078-a980-73977f7bcf9d}, !- Space Name
  31.747968,                              !- Position X-Coordinate {m}
  4.84558848,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  350,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {e483e561-2edb-42df-a76f-fa14fbc554f2}, !- Handle
  BaseVAVReheatCoil-11,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a6ed1ef-4279-4d26-a57f-ff22bfc89b2f}, !- Water Inlet Node Name
  {19a82ebc-78a3-45eb-8bad-f79eb298fc92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5653.31163651515,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1cc1622-a945-4446-96db-51f4b89fa35d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 12, !- Name
  {f65e50fc-4974-4c07-8b03-66b9f8be2c8f}, !- Inlet Port
  {5a6ed1ef-4279-4d26-a57f-ff22bfc89b2f}; !- Outlet Port

OS:Connection,
  {f65e50fc-4974-4c07-8b03-66b9f8be2c8f}, !- Handle
  {6ff3f58a-fd78-4728-b1de-f499f6ef756d}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  14,                                     !- Outlet Port
  {d1cc1622-a945-4446-96db-51f4b89fa35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cd82f62-0b6c-43f4-ab73-a6af10accb2f}, !- Handle
  BaseVAVReheatCoil-11 Water Outlet Node, !- Name
  {19a82ebc-78a3-45eb-8bad-f79eb298fc92}, !- Inlet Port
  {7a66fced-5d1a-4fe5-b7de-42e5d4f7be1d}; !- Outlet Port

OS:Connection,
  {5a6ed1ef-4279-4d26-a57f-ff22bfc89b2f}, !- Handle
  {cb9cf72e-aaae-4ff8-99ae-a4c55a987f29}, !- Name
  {d1cc1622-a945-4446-96db-51f4b89fa35d}, !- Source Object
  3,                                      !- Outlet Port
  {e483e561-2edb-42df-a76f-fa14fbc554f2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19a82ebc-78a3-45eb-8bad-f79eb298fc92}, !- Handle
  {01878b55-1343-47da-a110-5ffebf885183}, !- Name
  {e483e561-2edb-42df-a76f-fa14fbc554f2}, !- Source Object
  6,                                      !- Outlet Port
  {1cd82f62-0b6c-43f4-ab73-a6af10accb2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a66fced-5d1a-4fe5-b7de-42e5d4f7be1d}, !- Handle
  {397a4ac1-cccf-441b-80ba-1a90476039dd}, !- Name
  {1cd82f62-0b6c-43f4-ab73-a6af10accb2f}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0b4b9d93-d88b-4e39-a222-1be6f3b82bf0}, !- Handle
  Controller Water Coil 12,               !- Name
  {e483e561-2edb-42df-a76f-fa14fbc554f2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ffa6a31a-b29f-4e26-9e98-96f24a204a5e}, !- Handle
  BaseVAVTrmlUnit-11,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {c65ad656-88d1-4753-a427-19be30adaa18}, !- Air Inlet Node Name
  0.5098212255168,                        !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.061169108113152,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e483e561-2edb-42df-a76f-fa14fbc554f2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5720c4b7-4239-48f4-82b2-3cafe2fd2fc6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999074288359,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  Yes;                                    !- Control For Outdoor Air

OS:Node,
  {d20bc516-8563-48e0-a5da-3f7c0a9e77c9}, !- Handle
  BaseVAVTrmlUnit-11 Outlet Node,         !- Name
  {5720c4b7-4239-48f4-82b2-3cafe2fd2fc6}, !- Inlet Port
  {873b3e2f-b524-4060-94e7-3eef77d64603}; !- Outlet Port

OS:Node,
  {2725d129-4c0f-4ac0-afd0-28538f9c9fce}, !- Handle
  MeetingRoomFlr1 Thermal Zone Return Air Node, !- Name
  {e217078b-ef1f-452c-bfc7-8c184d239254}, !- Inlet Port
  {c475dce1-901d-4865-9731-fa7b3dc422a1}; !- Outlet Port

OS:Connection,
  {873b3e2f-b524-4060-94e7-3eef77d64603}, !- Handle
  {8eaa0c79-8103-4dd0-a39b-e1f76afb3a6a}, !- Name
  {d20bc516-8563-48e0-a5da-3f7c0a9e77c9}, !- Source Object
  3,                                      !- Outlet Port
  {7ce97cfa-952e-41ba-bbda-4cdbb8e6afa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e217078b-ef1f-452c-bfc7-8c184d239254}, !- Handle
  {e0ff5cb6-89ca-4634-866a-48435fe133dc}, !- Name
  {d5d1323e-926f-4a06-8eee-8f5fefe424f1}, !- Source Object
  3,                                      !- Outlet Port
  {2725d129-4c0f-4ac0-afd0-28538f9c9fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c475dce1-901d-4865-9731-fa7b3dc422a1}, !- Handle
  {3f8463dc-26db-4e8e-9f02-3611a4cd033a}, !- Name
  {2725d129-4c0f-4ac0-afd0-28538f9c9fce}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6f316ee3-5d7f-4388-8b3f-adbf68235c66}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 8, !- Name
  {585d3510-d72e-44d0-ba3e-4040dcc67d41}, !- Inlet Port
  {c65ad656-88d1-4753-a427-19be30adaa18}; !- Outlet Port

OS:Connection,
  {585d3510-d72e-44d0-ba3e-4040dcc67d41}, !- Handle
  {813d4d12-e22b-4f96-a119-3ea9896ea716}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  10,                                     !- Outlet Port
  {6f316ee3-5d7f-4388-8b3f-adbf68235c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65ad656-88d1-4753-a427-19be30adaa18}, !- Handle
  {9893d18b-fe76-454a-8cb1-7ec6d8aadd84}, !- Name
  {6f316ee3-5d7f-4388-8b3f-adbf68235c66}, !- Source Object
  3,                                      !- Outlet Port
  {ffa6a31a-b29f-4e26-9e98-96f24a204a5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5720c4b7-4239-48f4-82b2-3cafe2fd2fc6}, !- Handle
  {e71a3dd7-f0f9-4d24-b65d-5095f699ae89}, !- Name
  {ffa6a31a-b29f-4e26-9e98-96f24a204a5e}, !- Source Object
  12,                                     !- Outlet Port
  {d20bc516-8563-48e0-a5da-3f7c0a9e77c9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {364b6b69-7696-4179-bd2a-f51d9f9bdb21}, !- Handle
  FrontStairsFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1afe263d-9dc5-4a9f-b52d-2a77d1c5e6f4}, !- Handle
  FrontStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {1f86f77c-0f2d-4af2-8e54-8b9901491e0e}, !- Handle
  BaseVAVReheatCoil-12,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ff88af66-e5cf-4942-8e84-6f5a31d3a754}, !- Water Inlet Node Name
  {31269811-51e1-4d17-927d-a586bd82662f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2181.11989483203,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {165de861-4635-4fc5-83a4-1d3508420cdb}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 13, !- Name
  {cc95f082-8194-4bbd-a141-1efc4e404326}, !- Inlet Port
  {ff88af66-e5cf-4942-8e84-6f5a31d3a754}; !- Outlet Port

OS:Connection,
  {cc95f082-8194-4bbd-a141-1efc4e404326}, !- Handle
  {fafa762f-f48e-4996-9091-ec5144f06ce2}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  15,                                     !- Outlet Port
  {165de861-4635-4fc5-83a4-1d3508420cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3a24a5f-8b7e-4be3-87f2-70f059debb1a}, !- Handle
  BaseVAVReheatCoil-12 Water Outlet Node, !- Name
  {31269811-51e1-4d17-927d-a586bd82662f}, !- Inlet Port
  {550aabfc-7343-4eb4-8efb-fe6c0072ea4e}; !- Outlet Port

OS:Connection,
  {ff88af66-e5cf-4942-8e84-6f5a31d3a754}, !- Handle
  {1cc45771-2520-4806-a20f-6aced28118cb}, !- Name
  {165de861-4635-4fc5-83a4-1d3508420cdb}, !- Source Object
  3,                                      !- Outlet Port
  {1f86f77c-0f2d-4af2-8e54-8b9901491e0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31269811-51e1-4d17-927d-a586bd82662f}, !- Handle
  {d8161377-f2a7-4419-8647-2eba395088eb}, !- Name
  {1f86f77c-0f2d-4af2-8e54-8b9901491e0e}, !- Source Object
  6,                                      !- Outlet Port
  {c3a24a5f-8b7e-4be3-87f2-70f059debb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {550aabfc-7343-4eb4-8efb-fe6c0072ea4e}, !- Handle
  {41c5b7c0-1262-4820-83c5-f1de4532bca1}, !- Name
  {c3a24a5f-8b7e-4be3-87f2-70f059debb1a}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a637ba29-9510-4917-9242-2502bad98b8a}, !- Handle
  Controller Water Coil 13,               !- Name
  {1f86f77c-0f2d-4af2-8e54-8b9901491e0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a63f12cc-a813-4da8-900b-2e2ad0c85251}, !- Handle
  BaseVAVTrmlUnit-12,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {bee60a26-1dc9-4f7b-8768-648416079617}, !- Air Inlet Node Name
  0.07519302638784,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1f86f77c-0f2d-4af2-8e54-8b9901491e0e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2eac38ce-d43b-4485-85a1-e79e00dfc8ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05b7cd3a-a114-4e42-a0a8-11f6dc567187}, !- Handle
  BaseVAVTrmlUnit-12 Outlet Node,         !- Name
  {2eac38ce-d43b-4485-85a1-e79e00dfc8ee}, !- Inlet Port
  {f7b0cc2f-57db-4122-aba6-0c0055eb96b0}; !- Outlet Port

OS:Node,
  {add34745-effa-4c0c-8151-e998eae1abe8}, !- Handle
  FrontStairsFlr1 Thermal Zone Return Air Node, !- Name
  {f0cac6ee-1e6e-42ba-a5f5-65457735a3f4}, !- Inlet Port
  {ff024e2f-793f-4691-bcfd-a70515cb609e}; !- Outlet Port

OS:Connection,
  {f7b0cc2f-57db-4122-aba6-0c0055eb96b0}, !- Handle
  {a15641aa-14ef-4242-ab2c-94629888dc54}, !- Name
  {05b7cd3a-a114-4e42-a0a8-11f6dc567187}, !- Source Object
  3,                                      !- Outlet Port
  {f7fb20f5-0b41-4696-bdc3-3c4d0b92ecb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0cac6ee-1e6e-42ba-a5f5-65457735a3f4}, !- Handle
  {6da0e935-ee4c-488c-9a7d-3adca5892377}, !- Name
  {851b34fa-df04-4ff3-a591-fb7c2f7170f5}, !- Source Object
  3,                                      !- Outlet Port
  {add34745-effa-4c0c-8151-e998eae1abe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff024e2f-793f-4691-bcfd-a70515cb609e}, !- Handle
  {816487cc-9082-4a88-98bc-0b59d67d2312}, !- Name
  {add34745-effa-4c0c-8151-e998eae1abe8}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {103ed41a-cb76-4600-b1ea-93f66e947b17}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 9, !- Name
  {952f3192-a7d4-4be8-a1e6-8721dafc9d98}, !- Inlet Port
  {bee60a26-1dc9-4f7b-8768-648416079617}; !- Outlet Port

OS:Connection,
  {952f3192-a7d4-4be8-a1e6-8721dafc9d98}, !- Handle
  {49777bc1-4a65-427a-af24-4a6d481e0c94}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  11,                                     !- Outlet Port
  {103ed41a-cb76-4600-b1ea-93f66e947b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bee60a26-1dc9-4f7b-8768-648416079617}, !- Handle
  {4431c7b2-0fc0-485d-b03a-eef9764a7e22}, !- Name
  {103ed41a-cb76-4600-b1ea-93f66e947b17}, !- Source Object
  3,                                      !- Outlet Port
  {a63f12cc-a813-4da8-900b-2e2ad0c85251}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2eac38ce-d43b-4485-85a1-e79e00dfc8ee}, !- Handle
  {825e45e5-915a-4ed6-b363-52b4f709f70f}, !- Name
  {a63f12cc-a813-4da8-900b-2e2ad0c85251}, !- Source Object
  12,                                     !- Outlet Port
  {05b7cd3a-a114-4e42-a0a8-11f6dc567187}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {385f9b8a-4e14-49d9-9b2b-ce6b4ef7c123}, !- Handle
  FrontStorageFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fedd6a42-1d29-4931-b618-96d24d61a3ad}, !- Handle
  FrontStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {a7b825c6-d624-4fcb-8f6f-616d0798c1c5}, !- Handle
  BaseVAVReheatCoil-16,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b5400926-d0d9-4e08-aead-a0db648e1e2b}, !- Water Inlet Node Name
  {e71b5832-4bc5-45e2-a285-8ed5c3049d73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  1323.21881253828,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf9f1b56-f287-498e-8712-104df9b0f733}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 14, !- Name
  {5746a531-0459-499d-a01f-2c8b0fad35f5}, !- Inlet Port
  {b5400926-d0d9-4e08-aead-a0db648e1e2b}; !- Outlet Port

OS:Connection,
  {5746a531-0459-499d-a01f-2c8b0fad35f5}, !- Handle
  {db6ce3fa-531e-44dc-aa3c-e570170adb8d}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  16,                                     !- Outlet Port
  {bf9f1b56-f287-498e-8712-104df9b0f733}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373135c0-ad05-4e83-9a79-b3ba0417aee7}, !- Handle
  BaseVAVReheatCoil-16 Water Outlet Node, !- Name
  {e71b5832-4bc5-45e2-a285-8ed5c3049d73}, !- Inlet Port
  {206e3393-63b3-4a4e-a3bb-3cc8837a1629}; !- Outlet Port

OS:Connection,
  {b5400926-d0d9-4e08-aead-a0db648e1e2b}, !- Handle
  {4b77a40a-a344-4bb3-bc73-866457c60c2a}, !- Name
  {bf9f1b56-f287-498e-8712-104df9b0f733}, !- Source Object
  3,                                      !- Outlet Port
  {a7b825c6-d624-4fcb-8f6f-616d0798c1c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e71b5832-4bc5-45e2-a285-8ed5c3049d73}, !- Handle
  {31a538f7-bc53-445c-8eb9-ddaa579bc187}, !- Name
  {a7b825c6-d624-4fcb-8f6f-616d0798c1c5}, !- Source Object
  6,                                      !- Outlet Port
  {373135c0-ad05-4e83-9a79-b3ba0417aee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206e3393-63b3-4a4e-a3bb-3cc8837a1629}, !- Handle
  {1eb99ece-3f63-4d57-bd87-5dc2e2d234c6}, !- Name
  {373135c0-ad05-4e83-9a79-b3ba0417aee7}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3326ec25-3ab2-4db5-abf8-5dde4b14808f}, !- Handle
  Controller Water Coil 14,               !- Name
  {a7b825c6-d624-4fcb-8f6f-616d0798c1c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3bc78490-93aa-4a66-aaca-a9b8cee19d5f}, !- Handle
  BaseVAVTrmlUnit-16,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {38fcb395-29af-4d04-b9eb-3a8252570e8b}, !- Air Inlet Node Name
  0.0529543909168128,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a7b825c6-d624-4fcb-8f6f-616d0798c1c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f6321bdb-df4d-4d7a-a1d0-fe9ad270b5cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bc445b1-9383-48ca-b1e0-8d936d514a37}, !- Handle
  BaseVAVTrmlUnit-16 Outlet Node,         !- Name
  {f6321bdb-df4d-4d7a-a1d0-fe9ad270b5cb}, !- Inlet Port
  {c78c6dff-29f3-440e-8369-7da5801f4ba5}; !- Outlet Port

OS:Node,
  {4cf121e8-0659-4f5f-9425-07f89f2e3981}, !- Handle
  FrontStorageFlr1 Thermal Zone Return Air Node, !- Name
  {b642c609-4ed5-413b-b865-ffac3fbc990f}, !- Inlet Port
  {8e9859e8-9ef3-4770-9099-d7f749ed68b8}; !- Outlet Port

OS:Connection,
  {c78c6dff-29f3-440e-8369-7da5801f4ba5}, !- Handle
  {bac5fc2f-9a83-4229-8f60-3be6795751c5}, !- Name
  {2bc445b1-9383-48ca-b1e0-8d936d514a37}, !- Source Object
  3,                                      !- Outlet Port
  {051d6da2-bdba-4898-91b0-4bceb83d687f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b642c609-4ed5-413b-b865-ffac3fbc990f}, !- Handle
  {7163d8be-0946-463b-9b8a-2270ce2e3d25}, !- Name
  {79b93ebd-546b-4f2d-8e7a-858ba61e09a2}, !- Source Object
  3,                                      !- Outlet Port
  {4cf121e8-0659-4f5f-9425-07f89f2e3981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9859e8-9ef3-4770-9099-d7f749ed68b8}, !- Handle
  {a357d6d9-4db8-43c8-af54-182d4eca68b8}, !- Name
  {4cf121e8-0659-4f5f-9425-07f89f2e3981}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dfbdaf13-08cb-4633-86bc-ef193d640890}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 10, !- Name
  {88e41987-f104-412c-b923-cf6648cf6150}, !- Inlet Port
  {38fcb395-29af-4d04-b9eb-3a8252570e8b}; !- Outlet Port

OS:Connection,
  {88e41987-f104-412c-b923-cf6648cf6150}, !- Handle
  {7184a509-f801-4b50-a6b0-f26b0521617f}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  12,                                     !- Outlet Port
  {dfbdaf13-08cb-4633-86bc-ef193d640890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38fcb395-29af-4d04-b9eb-3a8252570e8b}, !- Handle
  {90e24b16-481b-4641-898d-b63f5ce6bfea}, !- Name
  {dfbdaf13-08cb-4633-86bc-ef193d640890}, !- Source Object
  3,                                      !- Outlet Port
  {3bc78490-93aa-4a66-aaca-a9b8cee19d5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6321bdb-df4d-4d7a-a1d0-fe9ad270b5cb}, !- Handle
  {0fe39465-decf-434f-8f0d-160c0581bbdc}, !- Name
  {3bc78490-93aa-4a66-aaca-a9b8cee19d5f}, !- Source Object
  12,                                     !- Outlet Port
  {2bc445b1-9383-48ca-b1e0-8d936d514a37}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e6b426f5-8410-4768-a392-d1e900b34e7b}, !- Handle
  RearStairsFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {38304f22-4f5d-44ae-adb1-7112e30bacac}, !- Handle
  RearStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {10016362-797b-4d8f-9287-90d9db7d64f9}, !- Handle
  BaseVAVReheatCoil-20,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dd900ffb-15b6-43af-949d-2aa6d40b7e65}, !- Water Inlet Node Name
  {388d03b6-eb9e-40c2-a49b-e0bd58fccf6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2208.83269522751,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {38b36ef2-b9a5-4053-af65-6518d6624503}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 15, !- Name
  {5079d135-554c-4d7e-a318-359542228745}, !- Inlet Port
  {dd900ffb-15b6-43af-949d-2aa6d40b7e65}; !- Outlet Port

OS:Connection,
  {5079d135-554c-4d7e-a318-359542228745}, !- Handle
  {7fa7fdc6-c355-483c-8a28-9460d3b4e48a}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  17,                                     !- Outlet Port
  {38b36ef2-b9a5-4053-af65-6518d6624503}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51720261-ceef-4db4-9446-6f1f72d17a26}, !- Handle
  BaseVAVReheatCoil-20 Water Outlet Node, !- Name
  {388d03b6-eb9e-40c2-a49b-e0bd58fccf6d}, !- Inlet Port
  {3b1e7668-4cc4-4d5b-8973-797841de018f}; !- Outlet Port

OS:Connection,
  {dd900ffb-15b6-43af-949d-2aa6d40b7e65}, !- Handle
  {72e78882-46bf-4421-84ab-22359ee9cade}, !- Name
  {38b36ef2-b9a5-4053-af65-6518d6624503}, !- Source Object
  3,                                      !- Outlet Port
  {10016362-797b-4d8f-9287-90d9db7d64f9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {388d03b6-eb9e-40c2-a49b-e0bd58fccf6d}, !- Handle
  {d6950dd5-1d6a-4abb-9784-9fc2051da100}, !- Name
  {10016362-797b-4d8f-9287-90d9db7d64f9}, !- Source Object
  6,                                      !- Outlet Port
  {51720261-ceef-4db4-9446-6f1f72d17a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1e7668-4cc4-4d5b-8973-797841de018f}, !- Handle
  {976e3f59-086a-4095-a5c8-126bb4786203}, !- Name
  {51720261-ceef-4db4-9446-6f1f72d17a26}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec300e75-9c45-41f2-a6a9-d58209c9e624}, !- Handle
  Controller Water Coil 15,               !- Name
  {10016362-797b-4d8f-9287-90d9db7d64f9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c06554d9-6deb-44a5-b22f-5e18408b339d}, !- Handle
  BaseVAVTrmlUnit-20,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {ce8edc67-0be8-4dd7-be1f-634512178c8b}, !- Air Inlet Node Name
  0.06675696584064,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10016362-797b-4d8f-9287-90d9db7d64f9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b2a03663-c1e3-4ab6-a9c6-aee16ee2ee32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29ad42f1-cf3c-4ae3-aeed-e3efb0dce78e}, !- Handle
  BaseVAVTrmlUnit-20 Outlet Node,         !- Name
  {b2a03663-c1e3-4ab6-a9c6-aee16ee2ee32}, !- Inlet Port
  {bd377f05-3e4d-40ab-a317-0d143533e4c8}; !- Outlet Port

OS:Node,
  {ad308360-a3d1-4ec5-be7c-0b41d7fd659b}, !- Handle
  RearStairsFlr1 Thermal Zone Return Air Node, !- Name
  {0d59385e-85af-4d09-a75e-aab5cef05254}, !- Inlet Port
  {824a90f7-a0bd-41a2-93e4-1b2e8604e27a}; !- Outlet Port

OS:Connection,
  {bd377f05-3e4d-40ab-a317-0d143533e4c8}, !- Handle
  {135fe57f-9f09-4ee8-8362-1586a5083498}, !- Name
  {29ad42f1-cf3c-4ae3-aeed-e3efb0dce78e}, !- Source Object
  3,                                      !- Outlet Port
  {5507e158-37f3-414e-9d65-9320fa1608aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d59385e-85af-4d09-a75e-aab5cef05254}, !- Handle
  {5a228f44-acd7-4961-824b-96f8d031f5cf}, !- Name
  {65d9cb73-7102-4650-8ef1-0de414a284f8}, !- Source Object
  3,                                      !- Outlet Port
  {ad308360-a3d1-4ec5-be7c-0b41d7fd659b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824a90f7-a0bd-41a2-93e4-1b2e8604e27a}, !- Handle
  {b593ed80-dc9a-4870-b777-e2f58a3e7adb}, !- Name
  {ad308360-a3d1-4ec5-be7c-0b41d7fd659b}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {b4065c8e-9836-4828-bd66-15a5c8839492}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 11, !- Name
  {bad74ee2-f216-41c0-9750-47808fad6b7e}, !- Inlet Port
  {ce8edc67-0be8-4dd7-be1f-634512178c8b}; !- Outlet Port

OS:Connection,
  {bad74ee2-f216-41c0-9750-47808fad6b7e}, !- Handle
  {5307f8ae-bf95-4a31-a0e6-74bfa3f23ad1}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  13,                                     !- Outlet Port
  {b4065c8e-9836-4828-bd66-15a5c8839492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8edc67-0be8-4dd7-be1f-634512178c8b}, !- Handle
  {e7baed14-e814-4657-a38e-8487ae42663f}, !- Name
  {b4065c8e-9836-4828-bd66-15a5c8839492}, !- Source Object
  3,                                      !- Outlet Port
  {c06554d9-6deb-44a5-b22f-5e18408b339d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2a03663-c1e3-4ab6-a9c6-aee16ee2ee32}, !- Handle
  {d77f8eb5-17b6-46e4-8bb8-23b81e1ada90}, !- Name
  {c06554d9-6deb-44a5-b22f-5e18408b339d}, !- Source Object
  12,                                     !- Outlet Port
  {29ad42f1-cf3c-4ae3-aeed-e3efb0dce78e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6f6d43a8-3388-48cb-af8d-e14512580bf1}, !- Handle
  RearStorageFlr1 Thermal Zone Thermostat, !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ed9a2af5-be54-496f-979d-a2d4b7113c7c}, !- Handle
  RearStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {4a5f82b5-c836-48fe-9ef4-b88d390dcc7d}, !- Handle
  BaseVAVReheatCoil-24,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a0b1cc72-efcd-41b6-94f7-bb76391fbcfb}, !- Water Inlet Node Name
  {90cb3667-9b0f-42bd-b52a-993bd08f912e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2208.77408101348,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ad69e1af-41a1-4f31-8821-1cecc170796c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 16, !- Name
  {630e70cc-5cf3-46ce-9f8f-8e2151f6ae37}, !- Inlet Port
  {a0b1cc72-efcd-41b6-94f7-bb76391fbcfb}; !- Outlet Port

OS:Connection,
  {630e70cc-5cf3-46ce-9f8f-8e2151f6ae37}, !- Handle
  {a58e1b65-55ca-4f51-b922-8c778860831c}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  18,                                     !- Outlet Port
  {ad69e1af-41a1-4f31-8821-1cecc170796c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c98f4a73-5bed-4591-be21-813ec8755c14}, !- Handle
  BaseVAVReheatCoil-24 Water Outlet Node, !- Name
  {90cb3667-9b0f-42bd-b52a-993bd08f912e}, !- Inlet Port
  {b8a5251c-61e6-4e10-a932-f2f2d7a30ac0}; !- Outlet Port

OS:Connection,
  {a0b1cc72-efcd-41b6-94f7-bb76391fbcfb}, !- Handle
  {3466966a-dd04-435c-89b6-a40c9b5a300e}, !- Name
  {ad69e1af-41a1-4f31-8821-1cecc170796c}, !- Source Object
  3,                                      !- Outlet Port
  {4a5f82b5-c836-48fe-9ef4-b88d390dcc7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {90cb3667-9b0f-42bd-b52a-993bd08f912e}, !- Handle
  {277a4ac7-ce39-4208-8300-51e022014e1b}, !- Name
  {4a5f82b5-c836-48fe-9ef4-b88d390dcc7d}, !- Source Object
  6,                                      !- Outlet Port
  {c98f4a73-5bed-4591-be21-813ec8755c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a5251c-61e6-4e10-a932-f2f2d7a30ac0}, !- Handle
  {89a99ce6-a2c7-4534-82e9-3e8da732dfef}, !- Name
  {c98f4a73-5bed-4591-be21-813ec8755c14}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b5726971-f5be-43ab-8570-d91cfe64c0b3}, !- Handle
  Controller Water Coil 16,               !- Name
  {4a5f82b5-c836-48fe-9ef4-b88d390dcc7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d704f082-e653-4fae-b194-a2611ac04cc4}, !- Handle
  BaseVAVTrmlUnit-24,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {3fadfa05-7d55-46a3-aa76-e4d7b4185e3e}, !- Air Inlet Node Name
  0.0699525219785472,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4a5f82b5-c836-48fe-9ef4-b88d390dcc7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d5e9cf7b-98c0-4015-ac44-7d60da802b67}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {14d34f52-5042-48c1-bc93-84f11fdbfd11}, !- Handle
  BaseVAVTrmlUnit-24 Outlet Node,         !- Name
  {d5e9cf7b-98c0-4015-ac44-7d60da802b67}, !- Inlet Port
  {fa3eaa8d-b348-4f5b-b7bd-c04e6a547355}; !- Outlet Port

OS:Node,
  {7bc59cfb-9bd8-452a-a575-cb39f30a0bb1}, !- Handle
  RearStorageFlr1 Thermal Zone Return Air Node, !- Name
  {f1f37b29-a288-4d2f-ace4-8a2e31d21d75}, !- Inlet Port
  {c1666d83-47fe-4b2d-9e4b-8888385e0e3d}; !- Outlet Port

OS:Connection,
  {fa3eaa8d-b348-4f5b-b7bd-c04e6a547355}, !- Handle
  {1bb19229-7575-46e8-9149-8d7149478aea}, !- Name
  {14d34f52-5042-48c1-bc93-84f11fdbfd11}, !- Source Object
  3,                                      !- Outlet Port
  {45fbc72f-bde9-43b8-9b24-06bdb77d4f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1f37b29-a288-4d2f-ace4-8a2e31d21d75}, !- Handle
  {56eb16a1-4408-459a-afa3-532c0266ddcd}, !- Name
  {3a041eed-6948-436b-af6e-d95f93b77183}, !- Source Object
  3,                                      !- Outlet Port
  {7bc59cfb-9bd8-452a-a575-cb39f30a0bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1666d83-47fe-4b2d-9e4b-8888385e0e3d}, !- Handle
  {346adc4f-a789-4b9f-876c-d5d4a2de8779}, !- Name
  {7bc59cfb-9bd8-452a-a575-cb39f30a0bb1}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {421dc9eb-20fb-44db-a299-fb762ba10796}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 12, !- Name
  {860318aa-ebd6-480c-a691-a6b91d0beb81}, !- Inlet Port
  {3fadfa05-7d55-46a3-aa76-e4d7b4185e3e}; !- Outlet Port

OS:Connection,
  {860318aa-ebd6-480c-a691-a6b91d0beb81}, !- Handle
  {6ac26a89-7202-46b8-a714-29075a92673c}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  14,                                     !- Outlet Port
  {421dc9eb-20fb-44db-a299-fb762ba10796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fadfa05-7d55-46a3-aa76-e4d7b4185e3e}, !- Handle
  {73f9a78a-6481-40ac-8fa8-3ba370d26d72}, !- Name
  {421dc9eb-20fb-44db-a299-fb762ba10796}, !- Source Object
  3,                                      !- Outlet Port
  {d704f082-e653-4fae-b194-a2611ac04cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5e9cf7b-98c0-4015-ac44-7d60da802b67}, !- Handle
  {3ca5d9c1-52aa-40e7-9767-50bb5ddeeb66}, !- Name
  {d704f082-e653-4fae-b194-a2611ac04cc4}, !- Source Object
  12,                                     !- Outlet Port
  {14d34f52-5042-48c1-bc93-84f11fdbfd11}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f40856e0-6cc1-4055-a68b-cbfc6b502743}, !- Handle
  RestroomFlr1 Thermal Zone Thermostat,   !- Name
  {8d4e67a7-693b-4409-a58e-0827a2ca8a57}, !- Heating Setpoint Temperature Schedule Name
  {d6a0eb45-5e0e-4e74-b464-62e7337c9d29}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2fb71faf-aee9-4f93-8137-3aab684fc2fd}, !- Handle
  RestroomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {10e9fbc9-8dc3-4311-84bf-1f9709b1c83d}, !- Handle
  BaseVAVReheatCoil-28,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57cb50a6-4207-4206-89e2-68d5d31de847}, !- Water Inlet Node Name
  {0157e3e4-a9d9-492c-aa5f-5662a993805b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2340.79087528326,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76de055d-e8a2-4847-9034-b140f814b509}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 17, !- Name
  {01b5111e-7a89-47ae-a18f-945967be9c9b}, !- Inlet Port
  {57cb50a6-4207-4206-89e2-68d5d31de847}; !- Outlet Port

OS:Connection,
  {01b5111e-7a89-47ae-a18f-945967be9c9b}, !- Handle
  {ba89897a-f173-438a-8b7c-07e5f863afdf}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  19,                                     !- Outlet Port
  {76de055d-e8a2-4847-9034-b140f814b509}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9e5328f-ddd6-4023-a7e2-85bea12b8ada}, !- Handle
  BaseVAVReheatCoil-28 Water Outlet Node, !- Name
  {0157e3e4-a9d9-492c-aa5f-5662a993805b}, !- Inlet Port
  {2ef19fbb-441c-4b1a-bbdc-c70ed954fa98}; !- Outlet Port

OS:Connection,
  {57cb50a6-4207-4206-89e2-68d5d31de847}, !- Handle
  {63c4377a-779d-4f34-b69a-5e88c1ba17ef}, !- Name
  {76de055d-e8a2-4847-9034-b140f814b509}, !- Source Object
  3,                                      !- Outlet Port
  {10e9fbc9-8dc3-4311-84bf-1f9709b1c83d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0157e3e4-a9d9-492c-aa5f-5662a993805b}, !- Handle
  {e7fa4f5c-0b0e-45a9-9c48-6495e6ce2b02}, !- Name
  {10e9fbc9-8dc3-4311-84bf-1f9709b1c83d}, !- Source Object
  6,                                      !- Outlet Port
  {a9e5328f-ddd6-4023-a7e2-85bea12b8ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef19fbb-441c-4b1a-bbdc-c70ed954fa98}, !- Handle
  {43ff46c9-eff9-48e2-828c-f123e3cb42e5}, !- Name
  {a9e5328f-ddd6-4023-a7e2-85bea12b8ada}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {219f7dab-a465-427c-9f30-501099ecb1d5}, !- Handle
  Controller Water Coil 17,               !- Name
  {10e9fbc9-8dc3-4311-84bf-1f9709b1c83d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e2265d1-78af-4254-a754-245e7b41c956}, !- Handle
  BaseVAVTrmlUnit-28,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {4fec03f4-dcbc-4c13-8d18-7511889cbadd}, !- Air Inlet Node Name
  0.110783526974438,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {10e9fbc9-8dc3-4311-84bf-1f9709b1c83d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {785431c1-1e21-4e08-b277-b9a946e77d62}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.49999786995659,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dcf9c033-0059-4049-a76d-9a10be49cc14}, !- Handle
  BaseVAVTrmlUnit-28 Outlet Node,         !- Name
  {785431c1-1e21-4e08-b277-b9a946e77d62}, !- Inlet Port
  {18f5b8a8-693a-47a1-9b1b-6b7c5f8bec03}; !- Outlet Port

OS:Node,
  {785e3019-9cde-4095-ac6f-6047f2526368}, !- Handle
  RestroomFlr1 Thermal Zone Return Air Node, !- Name
  {122e4d4a-8b46-4bd8-9e68-0f7d3327bd2a}, !- Inlet Port
  {d6d73ed8-dfd9-4f53-bb44-1ab2a2692540}; !- Outlet Port

OS:Connection,
  {18f5b8a8-693a-47a1-9b1b-6b7c5f8bec03}, !- Handle
  {df3a1ee5-0439-4935-a3bd-83c5113117a0}, !- Name
  {dcf9c033-0059-4049-a76d-9a10be49cc14}, !- Source Object
  3,                                      !- Outlet Port
  {18669a94-80b9-49ce-9e06-6f626e6de01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {122e4d4a-8b46-4bd8-9e68-0f7d3327bd2a}, !- Handle
  {9158ea2a-7e76-4fb5-928a-088741b9d711}, !- Name
  {4ceda628-1ea3-4fa3-96e1-d3698115ca3d}, !- Source Object
  3,                                      !- Outlet Port
  {785e3019-9cde-4095-ac6f-6047f2526368}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d73ed8-dfd9-4f53-bb44-1ab2a2692540}, !- Handle
  {13929d2b-18d2-429f-8748-d8300d80c6be}, !- Name
  {785e3019-9cde-4095-ac6f-6047f2526368}, !- Source Object
  3,                                      !- Outlet Port
  {9c3d2bd7-dae6-4eea-8af1-3900da546504}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2745ee8b-62b7-4985-bfd6-ca39dac62780}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 13, !- Name
  {5ce33b5a-9d12-443c-bf90-c0445a2bc1b0}, !- Inlet Port
  {4fec03f4-dcbc-4c13-8d18-7511889cbadd}; !- Outlet Port

OS:Connection,
  {5ce33b5a-9d12-443c-bf90-c0445a2bc1b0}, !- Handle
  {ecdbaf51-8617-4bcf-b60c-6528cfba67f5}, !- Name
  {071d843d-43a5-4337-8a2b-ffb9929bf0fd}, !- Source Object
  15,                                     !- Outlet Port
  {2745ee8b-62b7-4985-bfd6-ca39dac62780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fec03f4-dcbc-4c13-8d18-7511889cbadd}, !- Handle
  {f04c94e5-071c-41f8-b35e-1a3a77a10358}, !- Name
  {2745ee8b-62b7-4985-bfd6-ca39dac62780}, !- Source Object
  3,                                      !- Outlet Port
  {3e2265d1-78af-4254-a754-245e7b41c956}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {785431c1-1e21-4e08-b277-b9a946e77d62}, !- Handle
  {1b3aa42b-a504-43a4-bddf-f6a1f1c89e85}, !- Name
  {3e2265d1-78af-4254-a754-245e7b41c956}, !- Source Object
  12,                                     !- Outlet Port
  {dcf9c033-0059-4049-a76d-9a10be49cc14}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {664d96f7-6fc7-410f-a6b4-c4efb64dbdc6}, !- Handle
  CorridorFlr2 Thermal Zone Thermostat,   !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0157843d-5e90-4e10-816a-5e39590da834}, !- Handle
  CorridorFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {e5a80394-b950-48f2-b1a1-597c1ce65e48}, !- Handle
  BaseVAVReheatCoil-2,                    !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {43eab53a-1796-43de-aa0c-9dbdcdce38fd}, !- Water Inlet Node Name
  {302e8605-d692-4f7f-ac11-f8cc86dc1cf9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2624.93793136874,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb4e56a5-534e-4314-9736-a6fecc633d91}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 18, !- Name
  {cdee9fa1-62f3-454d-b37d-e136f7ee5c85}, !- Inlet Port
  {43eab53a-1796-43de-aa0c-9dbdcdce38fd}; !- Outlet Port

OS:Connection,
  {cdee9fa1-62f3-454d-b37d-e136f7ee5c85}, !- Handle
  {b43a0542-a704-41cb-8a30-e23121c98de8}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  20,                                     !- Outlet Port
  {eb4e56a5-534e-4314-9736-a6fecc633d91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dad869ae-95c6-4d7d-8bd7-c6300669954e}, !- Handle
  BaseVAVReheatCoil-2 Water Outlet Node,  !- Name
  {302e8605-d692-4f7f-ac11-f8cc86dc1cf9}, !- Inlet Port
  {11879748-3a7a-4e81-83e5-74e448e480a5}; !- Outlet Port

OS:Connection,
  {43eab53a-1796-43de-aa0c-9dbdcdce38fd}, !- Handle
  {0136914b-d53b-4dce-af26-da069131bda4}, !- Name
  {eb4e56a5-534e-4314-9736-a6fecc633d91}, !- Source Object
  3,                                      !- Outlet Port
  {e5a80394-b950-48f2-b1a1-597c1ce65e48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {302e8605-d692-4f7f-ac11-f8cc86dc1cf9}, !- Handle
  {9ba67c84-8a2a-4fd1-a197-d2430a92f53b}, !- Name
  {e5a80394-b950-48f2-b1a1-597c1ce65e48}, !- Source Object
  6,                                      !- Outlet Port
  {dad869ae-95c6-4d7d-8bd7-c6300669954e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11879748-3a7a-4e81-83e5-74e448e480a5}, !- Handle
  {99a79efd-8a1a-445b-80b2-39501d4240c6}, !- Name
  {dad869ae-95c6-4d7d-8bd7-c6300669954e}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8cc8a9bc-5da1-4788-94db-c7c1baef3df3}, !- Handle
  Controller Water Coil 18,               !- Name
  {e5a80394-b950-48f2-b1a1-597c1ce65e48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {65e9dfcd-063c-475a-b2ec-c23f8a66ca25}, !- Handle
  BaseVAVTrmlUnit-2,                      !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {a54dd283-4fa1-4a70-9a2d-705df9d4d71e}, !- Air Inlet Node Name
  0.113120610713165,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e5a80394-b950-48f2-b1a1-597c1ce65e48}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0cc8f63f-0bba-4f39-b25a-8f6930d3cdd9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.844853122170813,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd67b2d2-1e15-4b53-a616-284d0facd04c}, !- Handle
  CorridorFlr2 Thermal Zone Return Air Node, !- Name
  {9b865988-e4e4-43ab-9ed5-51a2d38eb26f}, !- Inlet Port
  {5132b705-5160-48cb-9e21-3a54505d0326}; !- Outlet Port

OS:Connection,
  {1795ce12-9ef5-43bc-821b-6b670c1580fb}, !- Handle
  {ee62e98b-318b-44ff-8145-5acd16a25d6b}, !- Name
  {081eda22-b6ec-4b6e-9f43-726d7d2087c5}, !- Source Object
  3,                                      !- Outlet Port
  {713fadd6-4597-43f8-827e-45e9b1e48da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b865988-e4e4-43ab-9ed5-51a2d38eb26f}, !- Handle
  {3c7254df-9701-4ba9-9f01-d86a8c2b331e}, !- Name
  {8da80fe9-a8bf-4307-adbc-bf25929634a7}, !- Source Object
  3,                                      !- Outlet Port
  {dd67b2d2-1e15-4b53-a616-284d0facd04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5132b705-5160-48cb-9e21-3a54505d0326}, !- Handle
  {b79340ec-d74f-4859-858a-1aabdae3d81c}, !- Name
  {dd67b2d2-1e15-4b53-a616-284d0facd04c}, !- Source Object
  3,                                      !- Outlet Port
  {3aafd525-c300-4005-96d2-a8a9efc594c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6df6df02-0c0a-479c-b63d-c4636836011f}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Name
  {58f50641-74f3-4551-b637-7278758dcb6c}, !- Inlet Port
  {a54dd283-4fa1-4a70-9a2d-705df9d4d71e}; !- Outlet Port

OS:Connection,
  {58f50641-74f3-4551-b637-7278758dcb6c}, !- Handle
  {2bd2b196-9014-47e3-bfa3-65596a37afaf}, !- Name
  {1fc61d01-1479-4f9c-b51e-d561ddf4c67c}, !- Source Object
  3,                                      !- Outlet Port
  {6df6df02-0c0a-479c-b63d-c4636836011f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54dd283-4fa1-4a70-9a2d-705df9d4d71e}, !- Handle
  {eaca2a24-b448-4ad1-9937-645329b56126}, !- Name
  {6df6df02-0c0a-479c-b63d-c4636836011f}, !- Source Object
  3,                                      !- Outlet Port
  {65e9dfcd-063c-475a-b2ec-c23f8a66ca25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0cc8f63f-0bba-4f39-b25a-8f6930d3cdd9}, !- Handle
  {d698d232-b332-4b51-9783-87fd02a562bf}, !- Name
  {65e9dfcd-063c-475a-b2ec-c23f8a66ca25}, !- Source Object
  12,                                     !- Outlet Port
  {081eda22-b6ec-4b6e-9f43-726d7d2087c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c80cb8c9-3c0b-48f1-b2c5-a2be2340d8f0}, !- Handle
  FrontStairsFlr2 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {44ad5d4c-b07b-4570-b13d-006e028e065d}, !- Handle
  FrontStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {deb952e3-2435-4efd-8dd6-afffa1109f2c}, !- Handle
  BaseVAVReheatCoil-13,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {56885118-868c-43c7-8f79-e04ee9aa793d}, !- Water Inlet Node Name
  {f64188ca-f27f-460b-8855-4be2e89ca109}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  502.282784325365,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a0ac316f-21fe-47e1-8f62-0ae7dd5acd7c}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 19, !- Name
  {81d07970-42a5-44f5-af80-c5953f737ca3}, !- Inlet Port
  {56885118-868c-43c7-8f79-e04ee9aa793d}; !- Outlet Port

OS:Connection,
  {81d07970-42a5-44f5-af80-c5953f737ca3}, !- Handle
  {2c2651d1-e5f0-4607-ac98-c808ec256957}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  21,                                     !- Outlet Port
  {a0ac316f-21fe-47e1-8f62-0ae7dd5acd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34a94627-0934-462f-8346-b65987dbae5b}, !- Handle
  BaseVAVReheatCoil-13 Water Outlet Node, !- Name
  {f64188ca-f27f-460b-8855-4be2e89ca109}, !- Inlet Port
  {4bb8224e-bd99-490b-81a5-c712295a5ee4}; !- Outlet Port

OS:Connection,
  {56885118-868c-43c7-8f79-e04ee9aa793d}, !- Handle
  {3f5c22cc-0225-4d52-80e4-09c2379b7921}, !- Name
  {a0ac316f-21fe-47e1-8f62-0ae7dd5acd7c}, !- Source Object
  3,                                      !- Outlet Port
  {deb952e3-2435-4efd-8dd6-afffa1109f2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f64188ca-f27f-460b-8855-4be2e89ca109}, !- Handle
  {caccb1c8-a2f5-4b7b-a1ba-2cdde4906d5f}, !- Name
  {deb952e3-2435-4efd-8dd6-afffa1109f2c}, !- Source Object
  6,                                      !- Outlet Port
  {34a94627-0934-462f-8346-b65987dbae5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb8224e-bd99-490b-81a5-c712295a5ee4}, !- Handle
  {2e786c9c-822e-4b89-8427-08539f76199b}, !- Name
  {34a94627-0934-462f-8346-b65987dbae5b}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae1c5547-f6d5-4f2d-80a5-a5ef6896bd36}, !- Handle
  Controller Water Coil 19,               !- Name
  {deb952e3-2435-4efd-8dd6-afffa1109f2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19ccb22b-bcb4-4452-aa55-e3b3481659da}, !- Handle
  BaseVAVTrmlUnit-13,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {63fc136c-079b-426a-b278-c460c43ebdd9}, !- Air Inlet Node Name
  0.0403033677543936,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {deb952e3-2435-4efd-8dd6-afffa1109f2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6bc861aa-9f57-428c-b0e9-721333392c51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {784d26b0-bafa-45d7-8a61-00715958243f}, !- Handle
  BaseVAVTrmlUnit-13 Outlet Node,         !- Name
  {6bc861aa-9f57-428c-b0e9-721333392c51}, !- Inlet Port
  {60a14918-cd23-48cc-bc42-ee718c7a40c4}; !- Outlet Port

OS:Node,
  {c9f75ce0-0951-44da-b3d4-a573ec4c2945}, !- Handle
  FrontStairsFlr2 Thermal Zone Return Air Node, !- Name
  {a9c0d71d-d19d-4e35-8ebd-f02570dfec0e}, !- Inlet Port
  {943bbfc4-8f53-4f4a-99b8-414670059a85}; !- Outlet Port

OS:Connection,
  {60a14918-cd23-48cc-bc42-ee718c7a40c4}, !- Handle
  {80308082-f9fe-41fd-a3b3-387f0d3b10c4}, !- Name
  {784d26b0-bafa-45d7-8a61-00715958243f}, !- Source Object
  3,                                      !- Outlet Port
  {bab18402-f05e-4a7e-8d6d-38bab7c87a25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9c0d71d-d19d-4e35-8ebd-f02570dfec0e}, !- Handle
  {a099d8f4-97e3-4df9-b037-7fab356804a9}, !- Name
  {71f553c7-0eb8-4a2f-bc90-6491b1cc018a}, !- Source Object
  3,                                      !- Outlet Port
  {c9f75ce0-0951-44da-b3d4-a573ec4c2945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {943bbfc4-8f53-4f4a-99b8-414670059a85}, !- Handle
  {a119bc26-6607-4489-bb45-a41fd02aa71f}, !- Name
  {c9f75ce0-0951-44da-b3d4-a573ec4c2945}, !- Source Object
  3,                                      !- Outlet Port
  {3aafd525-c300-4005-96d2-a8a9efc594c7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6b687eb6-3789-4b9b-a74c-5b233379e8a3}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Name
  {f190e33e-7512-474f-b0be-c673f1a278a1}, !- Inlet Port
  {63fc136c-079b-426a-b278-c460c43ebdd9}; !- Outlet Port

OS:Connection,
  {f190e33e-7512-474f-b0be-c673f1a278a1}, !- Handle
  {61bfbd1d-32c4-44ef-a58c-62924ffa3b6c}, !- Name
  {1fc61d01-1479-4f9c-b51e-d561ddf4c67c}, !- Source Object
  4,                                      !- Outlet Port
  {6b687eb6-3789-4b9b-a74c-5b233379e8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fc136c-079b-426a-b278-c460c43ebdd9}, !- Handle
  {0f65bf23-e9b7-4a19-90e0-6a4bc97ebcb8}, !- Name
  {6b687eb6-3789-4b9b-a74c-5b233379e8a3}, !- Source Object
  3,                                      !- Outlet Port
  {19ccb22b-bcb4-4452-aa55-e3b3481659da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bc861aa-9f57-428c-b0e9-721333392c51}, !- Handle
  {9755a499-765c-46f6-939b-dc0cf5021f27}, !- Name
  {19ccb22b-bcb4-4452-aa55-e3b3481659da}, !- Source Object
  12,                                     !- Outlet Port
  {784d26b0-bafa-45d7-8a61-00715958243f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2152676a-a3ad-4a4e-a0dd-eb0769fc8583}, !- Handle
  FrontStorageFlr2 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6409e13d-acc6-495f-ac86-84c1a0c68098}, !- Handle
  FrontStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {995c5a33-e48f-40f4-891f-a456e42d50cd}, !- Handle
  BaseVAVReheatCoil-17,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {230a3d13-c9c7-4cd4-b2a4-f7f33a4fa127}, !- Water Inlet Node Name
  {8b7c4a4f-3ed9-47b0-ac5c-f2c38ac906f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  247.527825867459,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {814c298b-f9df-41a7-a6e3-431c874d0377}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 20, !- Name
  {2d9d938d-04dd-4ad4-bd12-042f98b05d7c}, !- Inlet Port
  {230a3d13-c9c7-4cd4-b2a4-f7f33a4fa127}; !- Outlet Port

OS:Connection,
  {2d9d938d-04dd-4ad4-bd12-042f98b05d7c}, !- Handle
  {970aa07f-6c14-436e-a56b-a0492586463d}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  22,                                     !- Outlet Port
  {814c298b-f9df-41a7-a6e3-431c874d0377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7194a21-7f96-442b-9036-5d57a39def39}, !- Handle
  BaseVAVReheatCoil-17 Water Outlet Node, !- Name
  {8b7c4a4f-3ed9-47b0-ac5c-f2c38ac906f1}, !- Inlet Port
  {aa52ba7b-60e2-40f6-a89b-e71310ba62e1}; !- Outlet Port

OS:Connection,
  {230a3d13-c9c7-4cd4-b2a4-f7f33a4fa127}, !- Handle
  {4c631f8f-18b4-4ba0-b185-02e216fc749e}, !- Name
  {814c298b-f9df-41a7-a6e3-431c874d0377}, !- Source Object
  3,                                      !- Outlet Port
  {995c5a33-e48f-40f4-891f-a456e42d50cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b7c4a4f-3ed9-47b0-ac5c-f2c38ac906f1}, !- Handle
  {5aaac751-3991-4a92-ae36-a6ee826e1f25}, !- Name
  {995c5a33-e48f-40f4-891f-a456e42d50cd}, !- Source Object
  6,                                      !- Outlet Port
  {f7194a21-7f96-442b-9036-5d57a39def39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa52ba7b-60e2-40f6-a89b-e71310ba62e1}, !- Handle
  {affc5388-ed72-4ab4-8927-6c99690a9b41}, !- Name
  {f7194a21-7f96-442b-9036-5d57a39def39}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b1eafff1-14e8-4c6c-b53a-2408e329c8f4}, !- Handle
  Controller Water Coil 20,               !- Name
  {995c5a33-e48f-40f4-891f-a456e42d50cd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb8227d7-c2d5-4149-935e-75d2181323de}, !- Handle
  BaseVAVTrmlUnit-17,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {031d5fb9-d88b-4cb0-b3fb-e21b9a6540f5}, !- Air Inlet Node Name
  0.0147186249110784,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {995c5a33-e48f-40f4-891f-a456e42d50cd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8a3411f-2868-4622-95df-9bf825748520}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.649312213422259,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2cf6cda9-da33-49f2-b7d9-b075a7ffb820}, !- Handle
  BaseVAVTrmlUnit-17 Outlet Node,         !- Name
  {a8a3411f-2868-4622-95df-9bf825748520}, !- Inlet Port
  {5f220611-4d99-4de1-ace6-6b3a206215ae}; !- Outlet Port

OS:Node,
  {4f6e1489-df76-46b6-b995-2733ca3aa417}, !- Handle
  FrontStorageFlr2 Thermal Zone Return Air Node, !- Name
  {57834f9b-208c-41d7-b484-f00395c7aa14}, !- Inlet Port
  {aeef184b-1a2c-44b4-bf11-e4e10f244e3f}; !- Outlet Port

OS:Connection,
  {5f220611-4d99-4de1-ace6-6b3a206215ae}, !- Handle
  {0fb6906b-df80-4707-a497-d8d0f0e96e7f}, !- Name
  {2cf6cda9-da33-49f2-b7d9-b075a7ffb820}, !- Source Object
  3,                                      !- Outlet Port
  {461583e7-2102-4a03-b651-ce7b58e67e95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {57834f9b-208c-41d7-b484-f00395c7aa14}, !- Handle
  {c3a9fec6-29d6-420b-9f8b-3d13e58e8b82}, !- Name
  {b9ee32f9-a2cc-4ec5-9084-e5ef7dc7ae6a}, !- Source Object
  3,                                      !- Outlet Port
  {4f6e1489-df76-46b6-b995-2733ca3aa417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeef184b-1a2c-44b4-bf11-e4e10f244e3f}, !- Handle
  {f87daa40-9fc5-425f-82e0-ec4309eb1ddf}, !- Name
  {4f6e1489-df76-46b6-b995-2733ca3aa417}, !- Source Object
  3,                                      !- Outlet Port
  {3aafd525-c300-4005-96d2-a8a9efc594c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b91898a2-7fa1-4537-bdb2-c7ea21879392}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 3, !- Name
  {2478fbc1-2f81-4b33-ac6d-406d05f89a30}, !- Inlet Port
  {031d5fb9-d88b-4cb0-b3fb-e21b9a6540f5}; !- Outlet Port

OS:Connection,
  {2478fbc1-2f81-4b33-ac6d-406d05f89a30}, !- Handle
  {7130ac9d-1987-4ca4-97f2-5e34f0b3877a}, !- Name
  {1fc61d01-1479-4f9c-b51e-d561ddf4c67c}, !- Source Object
  5,                                      !- Outlet Port
  {b91898a2-7fa1-4537-bdb2-c7ea21879392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031d5fb9-d88b-4cb0-b3fb-e21b9a6540f5}, !- Handle
  {305d50a7-1744-4e91-bf92-c061bbd89713}, !- Name
  {b91898a2-7fa1-4537-bdb2-c7ea21879392}, !- Source Object
  3,                                      !- Outlet Port
  {eb8227d7-c2d5-4149-935e-75d2181323de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8a3411f-2868-4622-95df-9bf825748520}, !- Handle
  {686610b4-59a5-467b-bbe5-76c78a0aa962}, !- Name
  {eb8227d7-c2d5-4149-935e-75d2181323de}, !- Source Object
  12,                                     !- Outlet Port
  {2cf6cda9-da33-49f2-b7d9-b075a7ffb820}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c5ff311a-a16e-44e8-9315-a399614a4237}, !- Handle
  RearStairsFlr2 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3f497ecc-52b2-4dc8-b754-f7d2d8570f70}, !- Handle
  RearStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {1a6af4b9-38f1-4fc4-9a46-d6093320a5b7}, !- Handle
  BaseVAVReheatCoil-21,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {389c7ac9-cf2c-4829-b466-1fbb4ac664e6}, !- Water Inlet Node Name
  {44501e45-0bdb-460c-aec2-5a0a40b38045}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  608.198669085606,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d5563ccf-7d44-4e33-af82-90838a03e829}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 21, !- Name
  {56d2796d-9bd2-48e8-b1a2-d0719549f1e0}, !- Inlet Port
  {389c7ac9-cf2c-4829-b466-1fbb4ac664e6}; !- Outlet Port

OS:Connection,
  {56d2796d-9bd2-48e8-b1a2-d0719549f1e0}, !- Handle
  {7c90e0d8-695e-4385-bdb4-1485f11be0e4}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  23,                                     !- Outlet Port
  {d5563ccf-7d44-4e33-af82-90838a03e829}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19ba6900-313b-4a2c-a4ac-be1e101e20e2}, !- Handle
  BaseVAVReheatCoil-21 Water Outlet Node, !- Name
  {44501e45-0bdb-460c-aec2-5a0a40b38045}, !- Inlet Port
  {9b23df07-a30d-49b0-a00d-b3baf051ab6b}; !- Outlet Port

OS:Connection,
  {389c7ac9-cf2c-4829-b466-1fbb4ac664e6}, !- Handle
  {81d0ba78-95dc-4a20-806c-7f67caed1638}, !- Name
  {d5563ccf-7d44-4e33-af82-90838a03e829}, !- Source Object
  3,                                      !- Outlet Port
  {1a6af4b9-38f1-4fc4-9a46-d6093320a5b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {44501e45-0bdb-460c-aec2-5a0a40b38045}, !- Handle
  {2d95ae22-71c0-4890-b9a6-0575b32f99db}, !- Name
  {1a6af4b9-38f1-4fc4-9a46-d6093320a5b7}, !- Source Object
  6,                                      !- Outlet Port
  {19ba6900-313b-4a2c-a4ac-be1e101e20e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b23df07-a30d-49b0-a00d-b3baf051ab6b}, !- Handle
  {7aad3875-df05-4d92-9f28-815a884b3a7f}, !- Name
  {19ba6900-313b-4a2c-a4ac-be1e101e20e2}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c5d15c70-d3d5-44b1-a5cb-c1c3e98ff763}, !- Handle
  Controller Water Coil 21,               !- Name
  {1a6af4b9-38f1-4fc4-9a46-d6093320a5b7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c6bdd68b-9f4c-41f6-a1ed-4491eff371dd}, !- Handle
  BaseVAVTrmlUnit-21,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {a7a6c56c-7726-442d-b16f-6f76f1d97ace}, !- Air Inlet Node Name
  0.0348018764090112,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1a6af4b9-38f1-4fc4-9a46-d6093320a5b7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7a7997a4-d9fd-4557-b3c1-15d9d54c8556}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d498a19a-539e-4c6d-b49e-1034c4a09f07}, !- Handle
  BaseVAVTrmlUnit-21 Outlet Node,         !- Name
  {7a7997a4-d9fd-4557-b3c1-15d9d54c8556}, !- Inlet Port
  {18631c3e-3565-4849-a80b-3ca99ce5fd2f}; !- Outlet Port

OS:Node,
  {4209fab8-f800-40db-bb11-9856515291fb}, !- Handle
  RearStairsFlr2 Thermal Zone Return Air Node, !- Name
  {2d4b0f0e-befe-48d0-af09-548710105b31}, !- Inlet Port
  {9442183c-a998-4353-af2c-abbe0b71d697}; !- Outlet Port

OS:Connection,
  {18631c3e-3565-4849-a80b-3ca99ce5fd2f}, !- Handle
  {6fd671e8-bfba-4f90-ae02-ccb87c3689e3}, !- Name
  {d498a19a-539e-4c6d-b49e-1034c4a09f07}, !- Source Object
  3,                                      !- Outlet Port
  {98f76a5a-d3d5-403b-ad10-d5eca0eef307}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d4b0f0e-befe-48d0-af09-548710105b31}, !- Handle
  {bca5739b-2915-4217-9682-d231cde6b5f7}, !- Name
  {5738c8d9-521f-4d26-95ff-17b69c680f13}, !- Source Object
  3,                                      !- Outlet Port
  {4209fab8-f800-40db-bb11-9856515291fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9442183c-a998-4353-af2c-abbe0b71d697}, !- Handle
  {3264515c-a429-4e5e-9787-01a48130d7f1}, !- Name
  {4209fab8-f800-40db-bb11-9856515291fb}, !- Source Object
  3,                                      !- Outlet Port
  {3aafd525-c300-4005-96d2-a8a9efc594c7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d4f4e6b-26a4-42dc-9257-7b749d938ddd}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 4, !- Name
  {8d306e21-b177-48e8-89ea-c974ff2fcd98}, !- Inlet Port
  {a7a6c56c-7726-442d-b16f-6f76f1d97ace}; !- Outlet Port

OS:Connection,
  {8d306e21-b177-48e8-89ea-c974ff2fcd98}, !- Handle
  {56aba657-ebd7-41ec-b4c3-87b51f294c98}, !- Name
  {1fc61d01-1479-4f9c-b51e-d561ddf4c67c}, !- Source Object
  6,                                      !- Outlet Port
  {6d4f4e6b-26a4-42dc-9257-7b749d938ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a6c56c-7726-442d-b16f-6f76f1d97ace}, !- Handle
  {6fccb32b-37e1-46ac-8960-8679bdaf224f}, !- Name
  {6d4f4e6b-26a4-42dc-9257-7b749d938ddd}, !- Source Object
  3,                                      !- Outlet Port
  {c6bdd68b-9f4c-41f6-a1ed-4491eff371dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a7997a4-d9fd-4557-b3c1-15d9d54c8556}, !- Handle
  {3b158216-e07b-4409-84e0-a73bd9e5a02a}, !- Name
  {c6bdd68b-9f4c-41f6-a1ed-4491eff371dd}, !- Source Object
  12,                                     !- Outlet Port
  {d498a19a-539e-4c6d-b49e-1034c4a09f07}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3cd62b56-395c-4eed-9058-ee716b01f009}, !- Handle
  RearStorageFlr2 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6ee0ad9e-95c3-40a5-b697-764e968ba277}, !- Handle
  RearStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {a20b84e3-951b-4d94-9963-7b9e7b4358ab}, !- Handle
  BaseVAVReheatCoil-25,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a74a5cb7-9d96-46ab-a879-7d25abc72a61}, !- Water Inlet Node Name
  {af016778-348e-4bf5-ae6a-3618e2944d58}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  608.242629746132,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c741167c-ca43-476d-b832-a7a50aeb8b5b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 22, !- Name
  {cdc139b8-8d27-4c38-afe4-b13e79865b8a}, !- Inlet Port
  {a74a5cb7-9d96-46ab-a879-7d25abc72a61}; !- Outlet Port

OS:Connection,
  {cdc139b8-8d27-4c38-afe4-b13e79865b8a}, !- Handle
  {7866b03b-cbda-4f4b-9b48-5beb1ce4f730}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  24,                                     !- Outlet Port
  {c741167c-ca43-476d-b832-a7a50aeb8b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {514b4369-3db9-44e5-aa10-a1b08527636e}, !- Handle
  BaseVAVReheatCoil-25 Water Outlet Node, !- Name
  {af016778-348e-4bf5-ae6a-3618e2944d58}, !- Inlet Port
  {c965d82f-77d0-4317-a9ae-7bd8a58806b3}; !- Outlet Port

OS:Connection,
  {a74a5cb7-9d96-46ab-a879-7d25abc72a61}, !- Handle
  {d93e7029-a1a6-4d88-aa14-633b71701527}, !- Name
  {c741167c-ca43-476d-b832-a7a50aeb8b5b}, !- Source Object
  3,                                      !- Outlet Port
  {a20b84e3-951b-4d94-9963-7b9e7b4358ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af016778-348e-4bf5-ae6a-3618e2944d58}, !- Handle
  {b1590078-60f9-4c21-9f00-1777f115043e}, !- Name
  {a20b84e3-951b-4d94-9963-7b9e7b4358ab}, !- Source Object
  6,                                      !- Outlet Port
  {514b4369-3db9-44e5-aa10-a1b08527636e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c965d82f-77d0-4317-a9ae-7bd8a58806b3}, !- Handle
  {bbd417c9-4931-4cd0-990b-530d4c993a5c}, !- Name
  {514b4369-3db9-44e5-aa10-a1b08527636e}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3697848a-fa78-4e39-8536-c1ba2c3c5b2c}, !- Handle
  Controller Water Coil 22,               !- Name
  {a20b84e3-951b-4d94-9963-7b9e7b4358ab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6c08540e-ea3b-4fdb-b3a4-dd6bfd4eb547}, !- Handle
  BaseVAVTrmlUnit-25,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {b433f6d9-5890-4a9f-8cb6-19cbb1774af8}, !- Air Inlet Node Name
  0.037017197707392,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a20b84e3-951b-4d94-9963-7b9e7b4358ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1a6bb22-68eb-4dc5-9323-352c993ce80e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ed50a3a2-8b4f-4cee-a3b5-1f46e837dfb0}, !- Handle
  BaseVAVTrmlUnit-25 Outlet Node,         !- Name
  {f1a6bb22-68eb-4dc5-9323-352c993ce80e}, !- Inlet Port
  {50b8be3e-c4a0-4e0e-bbb8-e69977ba5cf2}; !- Outlet Port

OS:Node,
  {51fd2e84-e862-49eb-a4e6-fd9fdf1743a4}, !- Handle
  RearStorageFlr2 Thermal Zone Return Air Node, !- Name
  {2215fe97-1973-4cae-8c09-0ef055a55084}, !- Inlet Port
  {829bd2f5-a543-485e-a890-ab08e1e2f19e}; !- Outlet Port

OS:Connection,
  {50b8be3e-c4a0-4e0e-bbb8-e69977ba5cf2}, !- Handle
  {36289ca6-0b47-4648-bf65-740483c7d953}, !- Name
  {ed50a3a2-8b4f-4cee-a3b5-1f46e837dfb0}, !- Source Object
  3,                                      !- Outlet Port
  {c007d571-347f-42a8-981c-2f75243da28d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2215fe97-1973-4cae-8c09-0ef055a55084}, !- Handle
  {64292fb7-3c0b-4b7e-b67d-a4bf650fa437}, !- Name
  {c4d5d558-97f1-4dbb-b8c5-b7e025cb035b}, !- Source Object
  3,                                      !- Outlet Port
  {51fd2e84-e862-49eb-a4e6-fd9fdf1743a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829bd2f5-a543-485e-a890-ab08e1e2f19e}, !- Handle
  {c4d998fa-e51b-47ef-8c66-c46e8da2c992}, !- Name
  {51fd2e84-e862-49eb-a4e6-fd9fdf1743a4}, !- Source Object
  3,                                      !- Outlet Port
  {3aafd525-c300-4005-96d2-a8a9efc594c7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {6ef9c2c1-d284-498c-9af9-2569f2bae503}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 5, !- Name
  {c6f1f384-efc3-4679-8919-8bebacf20385}, !- Inlet Port
  {b433f6d9-5890-4a9f-8cb6-19cbb1774af8}; !- Outlet Port

OS:Connection,
  {c6f1f384-efc3-4679-8919-8bebacf20385}, !- Handle
  {dd36519c-dcef-45cf-91ee-6c7d229fa18d}, !- Name
  {1fc61d01-1479-4f9c-b51e-d561ddf4c67c}, !- Source Object
  7,                                      !- Outlet Port
  {6ef9c2c1-d284-498c-9af9-2569f2bae503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b433f6d9-5890-4a9f-8cb6-19cbb1774af8}, !- Handle
  {57f9fede-abfa-43f6-8534-08acf37a4629}, !- Name
  {6ef9c2c1-d284-498c-9af9-2569f2bae503}, !- Source Object
  3,                                      !- Outlet Port
  {6c08540e-ea3b-4fdb-b3a4-dd6bfd4eb547}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1a6bb22-68eb-4dc5-9323-352c993ce80e}, !- Handle
  {13fa442c-712e-4856-9d12-988b6b72775e}, !- Name
  {6c08540e-ea3b-4fdb-b3a4-dd6bfd4eb547}, !- Source Object
  12,                                     !- Outlet Port
  {ed50a3a2-8b4f-4cee-a3b5-1f46e837dfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d4e197b9-e1e3-4551-a82e-3e2bb384e62c}, !- Handle
  CorridorFlr3 Thermal Zone Thermostat,   !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {43a93834-ea30-4be0-94ca-88e8103c8a58}, !- Handle
  CorridorFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {94f541d4-edec-4115-abf9-63e6b38dbe0c}, !- Handle
  BaseVAVReheatCoil-3,                    !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7f50644-c98e-41d2-b0c2-62bd0b218d8c}, !- Water Inlet Node Name
  {017d8762-72c9-43c4-baa6-20590f59955c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  2643.00283213415,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9ed853b4-9e26-4fe4-8cbf-540eced933c9}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 23, !- Name
  {b9cd2248-db38-4a43-9be6-cb2936dce2dc}, !- Inlet Port
  {f7f50644-c98e-41d2-b0c2-62bd0b218d8c}; !- Outlet Port

OS:Connection,
  {b9cd2248-db38-4a43-9be6-cb2936dce2dc}, !- Handle
  {5611b0a7-b044-4c80-9309-4a69c1ddca85}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  25,                                     !- Outlet Port
  {9ed853b4-9e26-4fe4-8cbf-540eced933c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9af191df-f7d5-46d6-abe6-bf7d9177cdee}, !- Handle
  BaseVAVReheatCoil-3 Water Outlet Node,  !- Name
  {017d8762-72c9-43c4-baa6-20590f59955c}, !- Inlet Port
  {bf05f5f0-b4f1-44d9-a555-6a175ac99be9}; !- Outlet Port

OS:Connection,
  {f7f50644-c98e-41d2-b0c2-62bd0b218d8c}, !- Handle
  {290d16bf-db92-4384-918e-4a6094efff17}, !- Name
  {9ed853b4-9e26-4fe4-8cbf-540eced933c9}, !- Source Object
  3,                                      !- Outlet Port
  {94f541d4-edec-4115-abf9-63e6b38dbe0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {017d8762-72c9-43c4-baa6-20590f59955c}, !- Handle
  {2ca9dba5-b04f-402f-8b53-29d0ebdee320}, !- Name
  {94f541d4-edec-4115-abf9-63e6b38dbe0c}, !- Source Object
  6,                                      !- Outlet Port
  {9af191df-f7d5-46d6-abe6-bf7d9177cdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf05f5f0-b4f1-44d9-a555-6a175ac99be9}, !- Handle
  {51182521-e402-4562-bf1a-2b5a8c3d75d4}, !- Name
  {9af191df-f7d5-46d6-abe6-bf7d9177cdee}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {60fcdaba-f14e-4e7c-83da-cdc2ee5360c5}, !- Handle
  Controller Water Coil 23,               !- Name
  {94f541d4-edec-4115-abf9-63e6b38dbe0c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c0a3286f-cfb6-42ea-a455-085cf22e56ff}, !- Handle
  BaseVAVTrmlUnit-3,                      !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {f19d695a-fa72-40f9-b225-5e0ebcdbb68f}, !- Air Inlet Node Name
  0.111887412044083,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {94f541d4-edec-4115-abf9-63e6b38dbe0c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7dca283-9d54-442c-b1fa-60b0fe592af2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.85416490914306,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c63ca1ca-3ed9-4a3b-9d05-93c2f6cb210f}, !- Handle
  CorridorFlr3 Thermal Zone Return Air Node, !- Name
  {d1abea86-7c61-40da-95a1-29cb588ec30d}, !- Inlet Port
  {8c3d4eb1-72ad-4d07-93b4-a17271e8fc3e}; !- Outlet Port

OS:Connection,
  {e09d8f77-aad0-48f2-aedd-3e61366a5fd9}, !- Handle
  {b00063f0-c05e-472c-bbdb-a513c8463e7a}, !- Name
  {9e9a84ed-91d3-4b7e-8610-7cad896bccb9}, !- Source Object
  3,                                      !- Outlet Port
  {d35c3d5b-3427-4ea1-a5c8-cb4f18febb86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1abea86-7c61-40da-95a1-29cb588ec30d}, !- Handle
  {acc0a6fa-d36b-4c1c-bbb6-301efcf25fe8}, !- Name
  {254bdfa3-a8e7-4039-909b-745a319f6775}, !- Source Object
  3,                                      !- Outlet Port
  {c63ca1ca-3ed9-4a3b-9d05-93c2f6cb210f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3d4eb1-72ad-4d07-93b4-a17271e8fc3e}, !- Handle
  {8bc704a1-8edb-45f7-b955-0479bf1ec93d}, !- Name
  {c63ca1ca-3ed9-4a3b-9d05-93c2f6cb210f}, !- Source Object
  3,                                      !- Outlet Port
  {74ac3996-097a-4ff0-9fae-a4a472e5ab13}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {461149d1-b535-4607-a15d-1acefc849a93}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Name
  {b5e268cb-6160-4100-aab3-827f28683ed9}, !- Inlet Port
  {f19d695a-fa72-40f9-b225-5e0ebcdbb68f}; !- Outlet Port

OS:Connection,
  {b5e268cb-6160-4100-aab3-827f28683ed9}, !- Handle
  {910e42df-b78e-45bc-b56c-46a5f03ae531}, !- Name
  {6a3b30ea-5464-408f-bbe8-ed52e1a4af31}, !- Source Object
  3,                                      !- Outlet Port
  {461149d1-b535-4607-a15d-1acefc849a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f19d695a-fa72-40f9-b225-5e0ebcdbb68f}, !- Handle
  {05bea5cf-9e37-4063-b718-7e407555e09c}, !- Name
  {461149d1-b535-4607-a15d-1acefc849a93}, !- Source Object
  3,                                      !- Outlet Port
  {c0a3286f-cfb6-42ea-a455-085cf22e56ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7dca283-9d54-442c-b1fa-60b0fe592af2}, !- Handle
  {0050fc07-3b58-4b61-ad4c-36fb700611f3}, !- Name
  {c0a3286f-cfb6-42ea-a455-085cf22e56ff}, !- Source Object
  12,                                     !- Outlet Port
  {9e9a84ed-91d3-4b7e-8610-7cad896bccb9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fa8d4ae8-4711-4a80-b280-3d653f32db9a}, !- Handle
  FrontStairsFlr3 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {85cda981-66c4-4540-b53d-a55f17dc1a7a}, !- Handle
  FrontStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {47a58ff2-8082-4dba-a697-4e97bbfd89db}, !- Handle
  BaseVAVReheatCoil-14,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {92952a38-e75a-4520-95a0-46e23241b21a}, !- Water Inlet Node Name
  {0649a45a-f195-435e-8e7a-c4be0828d3fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  488.827891493758,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fd63ad76-fc01-4bf8-9891-0d4310b6d8a5}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 24, !- Name
  {ed4e346a-1eea-4d49-8c1d-a9e884b72c5c}, !- Inlet Port
  {92952a38-e75a-4520-95a0-46e23241b21a}; !- Outlet Port

OS:Connection,
  {ed4e346a-1eea-4d49-8c1d-a9e884b72c5c}, !- Handle
  {5829eca8-0f7d-40c3-8d74-ec1d3ca688a1}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  26,                                     !- Outlet Port
  {fd63ad76-fc01-4bf8-9891-0d4310b6d8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d801d568-15c1-43f1-8b87-9bd5a9146d2c}, !- Handle
  BaseVAVReheatCoil-14 Water Outlet Node, !- Name
  {0649a45a-f195-435e-8e7a-c4be0828d3fe}, !- Inlet Port
  {5996ac54-edf9-424f-a258-87e7ce092b1e}; !- Outlet Port

OS:Connection,
  {92952a38-e75a-4520-95a0-46e23241b21a}, !- Handle
  {69706539-ff03-4856-ae0b-39c6748b97ff}, !- Name
  {fd63ad76-fc01-4bf8-9891-0d4310b6d8a5}, !- Source Object
  3,                                      !- Outlet Port
  {47a58ff2-8082-4dba-a697-4e97bbfd89db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0649a45a-f195-435e-8e7a-c4be0828d3fe}, !- Handle
  {f083678f-8f3b-43d5-83c9-7282d1d78d6b}, !- Name
  {47a58ff2-8082-4dba-a697-4e97bbfd89db}, !- Source Object
  6,                                      !- Outlet Port
  {d801d568-15c1-43f1-8b87-9bd5a9146d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5996ac54-edf9-424f-a258-87e7ce092b1e}, !- Handle
  {8119b760-32a3-494d-9b05-f2081aedbcb5}, !- Name
  {d801d568-15c1-43f1-8b87-9bd5a9146d2c}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {feb528ba-8fc3-4b8a-acb0-6659570607c2}, !- Handle
  Controller Water Coil 24,               !- Name
  {47a58ff2-8082-4dba-a697-4e97bbfd89db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {808ed8a1-0a84-440c-a800-fe3d1f42315f}, !- Handle
  BaseVAVTrmlUnit-14,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {f143db30-06f3-4e30-89ce-ac08f51ef449}, !- Air Inlet Node Name
  0.04166116054848,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {47a58ff2-8082-4dba-a697-4e97bbfd89db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb6474e1-9162-45e0-837f-21730b93cba0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7fd483cb-6ca5-450f-aaf8-233527b5b226}, !- Handle
  BaseVAVTrmlUnit-14 Outlet Node,         !- Name
  {eb6474e1-9162-45e0-837f-21730b93cba0}, !- Inlet Port
  {b2080f7e-a74d-4b0a-9d47-3e1f637cbbd9}; !- Outlet Port

OS:Node,
  {1b113d5c-7116-424b-bdf5-d234fcc1e649}, !- Handle
  FrontStairsFlr3 Thermal Zone Return Air Node, !- Name
  {817fc284-2060-48b4-b42b-004b7847afab}, !- Inlet Port
  {2e80589e-c7f2-4a09-be22-53334900c528}; !- Outlet Port

OS:Connection,
  {b2080f7e-a74d-4b0a-9d47-3e1f637cbbd9}, !- Handle
  {643d5a7d-2d65-46a0-b575-075ce1a7a278}, !- Name
  {7fd483cb-6ca5-450f-aaf8-233527b5b226}, !- Source Object
  3,                                      !- Outlet Port
  {de461100-9410-47d7-9016-28dd509694d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {817fc284-2060-48b4-b42b-004b7847afab}, !- Handle
  {6fc21f5e-43c7-442b-90c0-340a00497a67}, !- Name
  {74d94814-7768-43ff-b076-6b909286c29f}, !- Source Object
  3,                                      !- Outlet Port
  {1b113d5c-7116-424b-bdf5-d234fcc1e649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e80589e-c7f2-4a09-be22-53334900c528}, !- Handle
  {3b152e08-44ac-43df-9585-98d9332679a1}, !- Name
  {1b113d5c-7116-424b-bdf5-d234fcc1e649}, !- Source Object
  3,                                      !- Outlet Port
  {74ac3996-097a-4ff0-9fae-a4a472e5ab13}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {532616d3-88b4-4e49-8093-9d269279d1e2}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 2, !- Name
  {6c471a91-d440-4cee-997a-36cf40c74c99}, !- Inlet Port
  {f143db30-06f3-4e30-89ce-ac08f51ef449}; !- Outlet Port

OS:Connection,
  {6c471a91-d440-4cee-997a-36cf40c74c99}, !- Handle
  {05c45c63-6db4-4631-8345-b01fcbd33756}, !- Name
  {6a3b30ea-5464-408f-bbe8-ed52e1a4af31}, !- Source Object
  4,                                      !- Outlet Port
  {532616d3-88b4-4e49-8093-9d269279d1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f143db30-06f3-4e30-89ce-ac08f51ef449}, !- Handle
  {f35c46fa-2380-4b49-974c-4413db05be86}, !- Name
  {532616d3-88b4-4e49-8093-9d269279d1e2}, !- Source Object
  3,                                      !- Outlet Port
  {808ed8a1-0a84-440c-a800-fe3d1f42315f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb6474e1-9162-45e0-837f-21730b93cba0}, !- Handle
  {ae7448c1-8e37-42eb-93d8-cbad2db08236}, !- Name
  {808ed8a1-0a84-440c-a800-fe3d1f42315f}, !- Source Object
  12,                                     !- Outlet Port
  {7fd483cb-6ca5-450f-aaf8-233527b5b226}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {644e6315-d8db-4c05-8a9e-e4857b21b620}, !- Handle
  FrontStorageFlr3 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2023397b-b736-4373-83ed-29336c32cda6}, !- Handle
  FrontStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {cd888a6d-fcf0-4474-a3f6-0d00b20f1394}, !- Handle
  BaseVAVReheatCoil-18,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {286eb821-6a7b-494b-88a3-09aafe04d41c}, !- Water Inlet Node Name
  {5968ef20-ce78-49c5-bd47-2ddd9625a194}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  247.469211653424,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d945c7b8-a5b9-4c99-9bd7-94ec6605b785}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 25, !- Name
  {c09e514c-909d-4d09-a161-9fd414756183}, !- Inlet Port
  {286eb821-6a7b-494b-88a3-09aafe04d41c}; !- Outlet Port

OS:Connection,
  {c09e514c-909d-4d09-a161-9fd414756183}, !- Handle
  {17673dd7-f05b-49a5-8238-9fecdf567ca8}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  27,                                     !- Outlet Port
  {d945c7b8-a5b9-4c99-9bd7-94ec6605b785}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e34583a9-fcf8-48c1-853e-50ed2a6eaae9}, !- Handle
  BaseVAVReheatCoil-18 Water Outlet Node, !- Name
  {5968ef20-ce78-49c5-bd47-2ddd9625a194}, !- Inlet Port
  {f31724e3-960c-43c3-a85c-768f977cc9c8}; !- Outlet Port

OS:Connection,
  {286eb821-6a7b-494b-88a3-09aafe04d41c}, !- Handle
  {1bd9d086-82a7-41d8-a5da-a0b596843e13}, !- Name
  {d945c7b8-a5b9-4c99-9bd7-94ec6605b785}, !- Source Object
  3,                                      !- Outlet Port
  {cd888a6d-fcf0-4474-a3f6-0d00b20f1394}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5968ef20-ce78-49c5-bd47-2ddd9625a194}, !- Handle
  {85c88c78-4eaf-4ba8-9f89-eba537fa737b}, !- Name
  {cd888a6d-fcf0-4474-a3f6-0d00b20f1394}, !- Source Object
  6,                                      !- Outlet Port
  {e34583a9-fcf8-48c1-853e-50ed2a6eaae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31724e3-960c-43c3-a85c-768f977cc9c8}, !- Handle
  {9b7f3b16-49a3-45e9-aaed-a34faab2965d}, !- Name
  {e34583a9-fcf8-48c1-853e-50ed2a6eaae9}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e194e2d9-b181-4c21-8a98-ecc6dfdb2d1b}, !- Handle
  Controller Water Coil 25,               !- Name
  {cd888a6d-fcf0-4474-a3f6-0d00b20f1394}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c244de0a-bebe-41f0-89c4-775cebde5b9d}, !- Handle
  BaseVAVTrmlUnit-18,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {d4d627c6-2e76-4721-a584-c7dd3dadd2ee}, !- Air Inlet Node Name
  0.0151976515659264,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cd888a6d-fcf0-4474-a3f6-0d00b20f1394}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b744360b-0e7a-4968-ba7c-7643e8089709}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.628846034407801,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa26198f-1273-44ab-9d9a-d7c7d1ca290d}, !- Handle
  BaseVAVTrmlUnit-18 Outlet Node,         !- Name
  {b744360b-0e7a-4968-ba7c-7643e8089709}, !- Inlet Port
  {8e0694e5-b03d-4c6c-8f2d-4d62d4c041c0}; !- Outlet Port

OS:Node,
  {aa68c944-c9cb-4156-ae31-f179b8b52221}, !- Handle
  FrontStorageFlr3 Thermal Zone Return Air Node, !- Name
  {075407be-eb2e-415a-b2da-9774f43982d4}, !- Inlet Port
  {9591f8b6-28b9-4c02-b984-adfb9f185927}; !- Outlet Port

OS:Connection,
  {8e0694e5-b03d-4c6c-8f2d-4d62d4c041c0}, !- Handle
  {a25836f4-bba3-4080-a54f-f3e38ed6e013}, !- Name
  {fa26198f-1273-44ab-9d9a-d7c7d1ca290d}, !- Source Object
  3,                                      !- Outlet Port
  {30d9fde8-812e-4cf4-8777-fba1c39edae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {075407be-eb2e-415a-b2da-9774f43982d4}, !- Handle
  {a79f0c94-48cf-40ac-aba2-7601b39c9fc8}, !- Name
  {353c0163-1596-4aa3-87b9-ce8d23503a1a}, !- Source Object
  3,                                      !- Outlet Port
  {aa68c944-c9cb-4156-ae31-f179b8b52221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9591f8b6-28b9-4c02-b984-adfb9f185927}, !- Handle
  {3cdb40e0-c2dc-4af1-9385-0bb352306371}, !- Name
  {aa68c944-c9cb-4156-ae31-f179b8b52221}, !- Source Object
  3,                                      !- Outlet Port
  {74ac3996-097a-4ff0-9fae-a4a472e5ab13}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ced33d01-3a73-45a4-b170-d0c28a79a972}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 3, !- Name
  {4bf4cf81-818b-4922-bba9-d719e39c1901}, !- Inlet Port
  {d4d627c6-2e76-4721-a584-c7dd3dadd2ee}; !- Outlet Port

OS:Connection,
  {4bf4cf81-818b-4922-bba9-d719e39c1901}, !- Handle
  {23762758-ed4a-4b43-b5e9-ebe2468f2333}, !- Name
  {6a3b30ea-5464-408f-bbe8-ed52e1a4af31}, !- Source Object
  5,                                      !- Outlet Port
  {ced33d01-3a73-45a4-b170-d0c28a79a972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d627c6-2e76-4721-a584-c7dd3dadd2ee}, !- Handle
  {eb9d2a4c-24f5-4517-a7d3-43748c701564}, !- Name
  {ced33d01-3a73-45a4-b170-d0c28a79a972}, !- Source Object
  3,                                      !- Outlet Port
  {c244de0a-bebe-41f0-89c4-775cebde5b9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b744360b-0e7a-4968-ba7c-7643e8089709}, !- Handle
  {9dbf0a20-c747-410b-8e2c-3a9a69474182}, !- Name
  {c244de0a-bebe-41f0-89c4-775cebde5b9d}, !- Source Object
  12,                                     !- Outlet Port
  {fa26198f-1273-44ab-9d9a-d7c7d1ca290d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3feff680-228d-4fcf-b62c-1eda0c6701d8}, !- Handle
  RearStairsFlr3 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c7b948b8-b3d8-4990-973e-51b39fe8c25a}, !- Handle
  RearStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {e256148f-51ea-414a-bb1c-c9285943240b}, !- Handle
  BaseVAVReheatCoil-22,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {99daa652-576b-45b5-9aaa-070019aa6761}, !- Water Inlet Node Name
  {7b8170af-b760-49d1-afdd-b69625837fc6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  600.909991570423,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {df53c9da-a4e6-4af9-9bd5-14ef1a4e4663}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 26, !- Name
  {2cf71535-91a4-4b82-b9df-9e688180990e}, !- Inlet Port
  {99daa652-576b-45b5-9aaa-070019aa6761}; !- Outlet Port

OS:Connection,
  {2cf71535-91a4-4b82-b9df-9e688180990e}, !- Handle
  {761105b6-f767-40c9-9ad8-b4fa47b9f96e}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  28,                                     !- Outlet Port
  {df53c9da-a4e6-4af9-9bd5-14ef1a4e4663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0822549f-7f53-423f-a443-99466cd85591}, !- Handle
  BaseVAVReheatCoil-22 Water Outlet Node, !- Name
  {7b8170af-b760-49d1-afdd-b69625837fc6}, !- Inlet Port
  {76534819-db0d-4e08-9033-77c4b8e1be6d}; !- Outlet Port

OS:Connection,
  {99daa652-576b-45b5-9aaa-070019aa6761}, !- Handle
  {d2a41f9e-7a8b-4d84-8f16-64e7b5bdcb2c}, !- Name
  {df53c9da-a4e6-4af9-9bd5-14ef1a4e4663}, !- Source Object
  3,                                      !- Outlet Port
  {e256148f-51ea-414a-bb1c-c9285943240b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b8170af-b760-49d1-afdd-b69625837fc6}, !- Handle
  {9932d5f8-8520-4016-95e0-875f45c563fb}, !- Name
  {e256148f-51ea-414a-bb1c-c9285943240b}, !- Source Object
  6,                                      !- Outlet Port
  {0822549f-7f53-423f-a443-99466cd85591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76534819-db0d-4e08-9033-77c4b8e1be6d}, !- Handle
  {d184d5f2-adbd-474e-b67b-27a4dcb509af}, !- Name
  {0822549f-7f53-423f-a443-99466cd85591}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b6c7d26-e50b-4eb9-b571-a2e06b04bbc5}, !- Handle
  Controller Water Coil 26,               !- Name
  {e256148f-51ea-414a-bb1c-c9285943240b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d3ca456-dfe1-45cd-bcaf-d01d1a7d2a07}, !- Handle
  BaseVAVTrmlUnit-22,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {57434fa8-f0cf-447a-9187-e469f2592973}, !- Air Inlet Node Name
  0.035464490619264,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e256148f-51ea-414a-bb1c-c9285943240b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {487afffd-cfdd-49f0-9e6d-a7b757edadfa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2e96e48-4bc1-46f1-9cfe-a6394b5fe30b}, !- Handle
  BaseVAVTrmlUnit-22 Outlet Node,         !- Name
  {487afffd-cfdd-49f0-9e6d-a7b757edadfa}, !- Inlet Port
  {c548c5a6-a149-4ad0-ac44-1f276f82a4f2}; !- Outlet Port

OS:Node,
  {12804c49-b027-4bb3-a64f-88f686e261cb}, !- Handle
  RearStairsFlr3 Thermal Zone Return Air Node, !- Name
  {6cc8c16a-25f4-4d5d-9174-249b2f4c7913}, !- Inlet Port
  {50db6707-f741-46af-b0f2-eef6dd2c823b}; !- Outlet Port

OS:Connection,
  {c548c5a6-a149-4ad0-ac44-1f276f82a4f2}, !- Handle
  {6f8c39d6-f0dd-4283-8575-fcd47fed1859}, !- Name
  {c2e96e48-4bc1-46f1-9cfe-a6394b5fe30b}, !- Source Object
  3,                                      !- Outlet Port
  {a5815cdb-fd20-4fc6-b9a1-abed5e993700}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6cc8c16a-25f4-4d5d-9174-249b2f4c7913}, !- Handle
  {68c0c0f7-089f-4177-9d82-8480c3601498}, !- Name
  {b84e47b6-ad69-4f43-b041-910ab379652b}, !- Source Object
  3,                                      !- Outlet Port
  {12804c49-b027-4bb3-a64f-88f686e261cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50db6707-f741-46af-b0f2-eef6dd2c823b}, !- Handle
  {339b9d89-c670-4cb1-b191-e50b83fd11c5}, !- Name
  {12804c49-b027-4bb3-a64f-88f686e261cb}, !- Source Object
  3,                                      !- Outlet Port
  {74ac3996-097a-4ff0-9fae-a4a472e5ab13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60ab0568-4759-4976-94e0-57a8fee48afd}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 4, !- Name
  {ed63885f-d16c-474a-865c-2512340ddcea}, !- Inlet Port
  {57434fa8-f0cf-447a-9187-e469f2592973}; !- Outlet Port

OS:Connection,
  {ed63885f-d16c-474a-865c-2512340ddcea}, !- Handle
  {02df63ed-feea-4cde-9afd-f96fe06860e2}, !- Name
  {6a3b30ea-5464-408f-bbe8-ed52e1a4af31}, !- Source Object
  6,                                      !- Outlet Port
  {60ab0568-4759-4976-94e0-57a8fee48afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57434fa8-f0cf-447a-9187-e469f2592973}, !- Handle
  {bc626ec6-b461-4102-afc1-139f445cb460}, !- Name
  {60ab0568-4759-4976-94e0-57a8fee48afd}, !- Source Object
  3,                                      !- Outlet Port
  {2d3ca456-dfe1-45cd-bcaf-d01d1a7d2a07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {487afffd-cfdd-49f0-9e6d-a7b757edadfa}, !- Handle
  {a1c2adba-f35a-4d4d-90d8-9c3e992cdbc1}, !- Name
  {2d3ca456-dfe1-45cd-bcaf-d01d1a7d2a07}, !- Source Object
  12,                                     !- Outlet Port
  {c2e96e48-4bc1-46f1-9cfe-a6394b5fe30b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ff24ee14-c71e-441c-8af8-54b7ede73346}, !- Handle
  RearStorageFlr3 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f354e85a-16ed-4404-8531-3b6d2811da19}, !- Handle
  RearStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {fe88b048-251a-43ff-adb5-bf45c971e74e}, !- Handle
  BaseVAVReheatCoil-26,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a68de771-94ff-47f3-8172-84fd88a153dc}, !- Water Inlet Node Name
  {3a5ab4c9-896e-4dd4-9ae4-b47615b26d75}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  601.000843602176,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d1bf6c7a-caa5-429e-bf64-5c08e0d5afd3}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 27, !- Name
  {3bddcd77-19ba-4609-b2ac-7c0d0456d4ce}, !- Inlet Port
  {a68de771-94ff-47f3-8172-84fd88a153dc}; !- Outlet Port

OS:Connection,
  {3bddcd77-19ba-4609-b2ac-7c0d0456d4ce}, !- Handle
  {d26dcda9-5390-46fe-b4a9-114213514f76}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  29,                                     !- Outlet Port
  {d1bf6c7a-caa5-429e-bf64-5c08e0d5afd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a2c17b9-145d-43a1-a7c7-d31425c5198a}, !- Handle
  BaseVAVReheatCoil-26 Water Outlet Node, !- Name
  {3a5ab4c9-896e-4dd4-9ae4-b47615b26d75}, !- Inlet Port
  {0f214f18-c07a-46b8-a84d-867ad61d93d1}; !- Outlet Port

OS:Connection,
  {a68de771-94ff-47f3-8172-84fd88a153dc}, !- Handle
  {e1d58ebf-faf9-4b5b-b6b4-7a8f7fd49b43}, !- Name
  {d1bf6c7a-caa5-429e-bf64-5c08e0d5afd3}, !- Source Object
  3,                                      !- Outlet Port
  {fe88b048-251a-43ff-adb5-bf45c971e74e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a5ab4c9-896e-4dd4-9ae4-b47615b26d75}, !- Handle
  {e2d45d0d-b1d8-4fbc-8d7a-32dffaf3a326}, !- Name
  {fe88b048-251a-43ff-adb5-bf45c971e74e}, !- Source Object
  6,                                      !- Outlet Port
  {4a2c17b9-145d-43a1-a7c7-d31425c5198a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f214f18-c07a-46b8-a84d-867ad61d93d1}, !- Handle
  {b9675934-9cb4-4303-ac4b-45c1f279c0e9}, !- Name
  {4a2c17b9-145d-43a1-a7c7-d31425c5198a}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {378f2f10-c670-47b9-bc68-f5ccf8aaf717}, !- Handle
  Controller Water Coil 27,               !- Name
  {fe88b048-251a-43ff-adb5-bf45c971e74e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dc5fca02-954f-4892-98a3-192e91f01ae8}, !- Handle
  BaseVAVTrmlUnit-26,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {31ffbd6e-819a-4efa-bd03-1ca5fa80643c}, !- Air Inlet Node Name
  0.0377024653949184,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fe88b048-251a-43ff-adb5-bf45c971e74e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5e7774f4-8ff0-41fc-bae9-2818b7a73ea7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1a97a6ff-2ce8-41db-abb9-238fa49c8e53}, !- Handle
  BaseVAVTrmlUnit-26 Outlet Node,         !- Name
  {5e7774f4-8ff0-41fc-bae9-2818b7a73ea7}, !- Inlet Port
  {122f0bbe-2b17-40f8-96dc-b3c60fa6bfce}; !- Outlet Port

OS:Node,
  {1b849e5c-bb8e-41de-88f8-1c4073880455}, !- Handle
  RearStorageFlr3 Thermal Zone Return Air Node, !- Name
  {8b45ea6a-7ac1-4c49-807f-cedf7ee48912}, !- Inlet Port
  {8e7e1b0c-82b5-4ac5-b2b9-c4d9db81c67b}; !- Outlet Port

OS:Connection,
  {122f0bbe-2b17-40f8-96dc-b3c60fa6bfce}, !- Handle
  {3a2f41aa-b408-437d-8f2d-5d2034a91a8a}, !- Name
  {1a97a6ff-2ce8-41db-abb9-238fa49c8e53}, !- Source Object
  3,                                      !- Outlet Port
  {adfb16da-340b-4f5a-b046-0b4311e9a169}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b45ea6a-7ac1-4c49-807f-cedf7ee48912}, !- Handle
  {027d5d03-8962-4262-a2cb-8637984b363a}, !- Name
  {aaac9043-078d-4cce-942d-07e8a449c3be}, !- Source Object
  3,                                      !- Outlet Port
  {1b849e5c-bb8e-41de-88f8-1c4073880455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7e1b0c-82b5-4ac5-b2b9-c4d9db81c67b}, !- Handle
  {32e49483-af89-4c73-a6e7-7be7bef4581a}, !- Name
  {1b849e5c-bb8e-41de-88f8-1c4073880455}, !- Source Object
  3,                                      !- Outlet Port
  {74ac3996-097a-4ff0-9fae-a4a472e5ab13}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {199e88b1-9173-4ff8-93f2-9829de3df89e}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 5, !- Name
  {af2dfc96-0164-4c07-bc54-372d783ce8a5}, !- Inlet Port
  {31ffbd6e-819a-4efa-bd03-1ca5fa80643c}; !- Outlet Port

OS:Connection,
  {af2dfc96-0164-4c07-bc54-372d783ce8a5}, !- Handle
  {c9145841-6258-4f7c-9902-8aa38d5fffc5}, !- Name
  {6a3b30ea-5464-408f-bbe8-ed52e1a4af31}, !- Source Object
  7,                                      !- Outlet Port
  {199e88b1-9173-4ff8-93f2-9829de3df89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ffbd6e-819a-4efa-bd03-1ca5fa80643c}, !- Handle
  {5377255f-4de5-418a-8e8d-074e04b55b79}, !- Name
  {199e88b1-9173-4ff8-93f2-9829de3df89e}, !- Source Object
  3,                                      !- Outlet Port
  {dc5fca02-954f-4892-98a3-192e91f01ae8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e7774f4-8ff0-41fc-bae9-2818b7a73ea7}, !- Handle
  {06314c79-698e-446f-a0fc-88854e563c49}, !- Name
  {dc5fca02-954f-4892-98a3-192e91f01ae8}, !- Source Object
  12,                                     !- Outlet Port
  {1a97a6ff-2ce8-41db-abb9-238fa49c8e53}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c2b3e178-f3be-4190-9985-b3a408b47b00}, !- Handle
  CorridorFlr4 Thermal Zone Thermostat,   !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2f1d6f46-90d3-4725-8634-bce952f117de}, !- Handle
  CorridorFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {b5c08c66-d078-49fb-8504-3703c2126a58}, !- Handle
  BaseVAVReheatCoil-4,                    !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f1aabc54-50a6-421d-9a3f-43f07ff3eec4}, !- Water Inlet Node Name
  {f234a54c-7f3c-46de-a387-8ceab53bb3d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  4147.27802111413,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e1a6bda0-a0d7-4d8c-b158-deac2d21888d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 28, !- Name
  {7dd26255-69d1-4a67-89a3-6e41407a0490}, !- Inlet Port
  {f1aabc54-50a6-421d-9a3f-43f07ff3eec4}; !- Outlet Port

OS:Connection,
  {7dd26255-69d1-4a67-89a3-6e41407a0490}, !- Handle
  {71137cd6-96f0-4f37-a4c8-fea5e878642a}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  30,                                     !- Outlet Port
  {e1a6bda0-a0d7-4d8c-b158-deac2d21888d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb245269-553b-480b-ba09-c1a1a82b84b6}, !- Handle
  BaseVAVReheatCoil-4 Water Outlet Node,  !- Name
  {f234a54c-7f3c-46de-a387-8ceab53bb3d8}, !- Inlet Port
  {d04de082-276c-420e-afb1-627a8dc587e9}; !- Outlet Port

OS:Connection,
  {f1aabc54-50a6-421d-9a3f-43f07ff3eec4}, !- Handle
  {72702383-f821-4ad0-9723-320f26a4b883}, !- Name
  {e1a6bda0-a0d7-4d8c-b158-deac2d21888d}, !- Source Object
  3,                                      !- Outlet Port
  {b5c08c66-d078-49fb-8504-3703c2126a58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f234a54c-7f3c-46de-a387-8ceab53bb3d8}, !- Handle
  {e0472c18-cf1a-4d4c-b26f-50873bffe861}, !- Name
  {b5c08c66-d078-49fb-8504-3703c2126a58}, !- Source Object
  6,                                      !- Outlet Port
  {eb245269-553b-480b-ba09-c1a1a82b84b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04de082-276c-420e-afb1-627a8dc587e9}, !- Handle
  {117ef333-2184-4a46-bdc8-9309c68a0846}, !- Name
  {eb245269-553b-480b-ba09-c1a1a82b84b6}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {468148b0-38da-4a21-8001-c1d7326928d1}, !- Handle
  Controller Water Coil 28,               !- Name
  {b5c08c66-d078-49fb-8504-3703c2126a58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5dd6365-3ff7-4154-862b-a3be0a9a0126}, !- Handle
  BaseVAVTrmlUnit-4,                      !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {8a81fd88-aeef-4428-b879-c1beefb2e6aa}, !- Air Inlet Node Name
  0.17827956251113,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5c08c66-d078-49fb-8504-3703c2126a58}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f2299385-dcd5-42f3-ae61-a2da4ae6895a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.536069865758842,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cd2e507-48a7-4c39-a1f4-b57377312032}, !- Handle
  CorridorFlr4 Thermal Zone Return Air Node, !- Name
  {be75ef94-fd6b-446c-b8bc-c208b1c1389e}, !- Inlet Port
  {6e6abbc3-82c7-4cae-9b96-f1473c13b570}; !- Outlet Port

OS:Connection,
  {1f052a9b-4218-42be-bf64-13189d331038}, !- Handle
  {f1341ddf-df7d-4e09-9cbe-4b5209248fd3}, !- Name
  {e669edf6-3aa3-4c94-a4f1-02f88aa40f03}, !- Source Object
  3,                                      !- Outlet Port
  {d16f575a-5ba8-4123-9e8e-7c121483e15a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be75ef94-fd6b-446c-b8bc-c208b1c1389e}, !- Handle
  {984cffa3-9bc1-488a-916e-96b656a21d74}, !- Name
  {d38acb0c-8606-4a59-bef2-dfa46756cd52}, !- Source Object
  3,                                      !- Outlet Port
  {1cd2e507-48a7-4c39-a1f4-b57377312032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6abbc3-82c7-4cae-9b96-f1473c13b570}, !- Handle
  {8de91c56-6e37-41a5-89ff-e1493d6577da}, !- Name
  {1cd2e507-48a7-4c39-a1f4-b57377312032}, !- Source Object
  3,                                      !- Outlet Port
  {49ebae06-0036-4f1c-8f5e-44dd8d78e9ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c560cad7-7dc5-4541-a2fb-8452f18e8291}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 1, !- Name
  {72b07996-acdf-41c6-9af4-2aca137d97ad}, !- Inlet Port
  {8a81fd88-aeef-4428-b879-c1beefb2e6aa}; !- Outlet Port

OS:Connection,
  {72b07996-acdf-41c6-9af4-2aca137d97ad}, !- Handle
  {c30c35be-373d-45fc-aae7-493fe9b19075}, !- Name
  {72ce2532-994b-4ca5-aa6f-69825184e22e}, !- Source Object
  3,                                      !- Outlet Port
  {c560cad7-7dc5-4541-a2fb-8452f18e8291}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a81fd88-aeef-4428-b879-c1beefb2e6aa}, !- Handle
  {402c332e-22c4-4217-b706-502a1a1c9772}, !- Name
  {c560cad7-7dc5-4541-a2fb-8452f18e8291}, !- Source Object
  3,                                      !- Outlet Port
  {b5dd6365-3ff7-4154-862b-a3be0a9a0126}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2299385-dcd5-42f3-ae61-a2da4ae6895a}, !- Handle
  {1aa65878-f866-4eab-8fad-8d66d712d1c9}, !- Name
  {b5dd6365-3ff7-4154-862b-a3be0a9a0126}, !- Source Object
  12,                                     !- Outlet Port
  {e669edf6-3aa3-4c94-a4f1-02f88aa40f03}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b2dc7cc4-a07e-44cd-bd3c-aa863576f1d4}, !- Handle
  FrontStairsFlr4 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {39c61d57-c2fa-440f-abec-244246e339ae}, !- Handle
  FrontStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {4fbc51a9-b2d1-4c39-b78f-7575dec75db9}, !- Handle
  BaseVAVReheatCoil-15,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15fdf230-2c9d-4bc8-850a-c6a15358a14a}, !- Water Inlet Node Name
  {c2be5776-ee5f-4ddf-bc04-c0ed5ddab4f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  630.853062809919,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {41aa048d-2565-4371-a106-9bb167794514}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 29, !- Name
  {06db9038-0f78-4866-af50-ddcd6bb84e6b}, !- Inlet Port
  {15fdf230-2c9d-4bc8-850a-c6a15358a14a}; !- Outlet Port

OS:Connection,
  {06db9038-0f78-4866-af50-ddcd6bb84e6b}, !- Handle
  {a0b35328-f743-46b4-a318-33ceea168428}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  31,                                     !- Outlet Port
  {41aa048d-2565-4371-a106-9bb167794514}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53e25052-52cf-4aac-928a-ae2c1c162787}, !- Handle
  BaseVAVReheatCoil-15 Water Outlet Node, !- Name
  {c2be5776-ee5f-4ddf-bc04-c0ed5ddab4f9}, !- Inlet Port
  {62fe5414-2dae-4b2a-b3e8-b5117d7bbdee}; !- Outlet Port

OS:Connection,
  {15fdf230-2c9d-4bc8-850a-c6a15358a14a}, !- Handle
  {2e9a7294-9c2d-49ba-b51f-86ac7620c12f}, !- Name
  {41aa048d-2565-4371-a106-9bb167794514}, !- Source Object
  3,                                      !- Outlet Port
  {4fbc51a9-b2d1-4c39-b78f-7575dec75db9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c2be5776-ee5f-4ddf-bc04-c0ed5ddab4f9}, !- Handle
  {81ab61ee-5aa0-4b24-87c1-da41873574c6}, !- Name
  {4fbc51a9-b2d1-4c39-b78f-7575dec75db9}, !- Source Object
  6,                                      !- Outlet Port
  {53e25052-52cf-4aac-928a-ae2c1c162787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fe5414-2dae-4b2a-b3e8-b5117d7bbdee}, !- Handle
  {b5dce71d-4721-4f93-ae97-859e34a3ff36}, !- Name
  {53e25052-52cf-4aac-928a-ae2c1c162787}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d9c8ba04-865e-4f62-8d46-cb7518ec1aa4}, !- Handle
  Controller Water Coil 29,               !- Name
  {4fbc51a9-b2d1-4c39-b78f-7575dec75db9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9770cc3b-28f7-4cec-bec6-0b383342b483}, !- Handle
  BaseVAVTrmlUnit-15,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {5274485f-17a4-45d8-994b-8d6b88ed13eb}, !- Air Inlet Node Name
  0.0539138600688384,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4fbc51a9-b2d1-4c39-b78f-7575dec75db9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b84c701c-f3b7-4e36-9b72-945fdf864abc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f928a9c2-c48f-43c7-9c3d-f4466b9b6fc6}, !- Handle
  BaseVAVTrmlUnit-15 Outlet Node,         !- Name
  {b84c701c-f3b7-4e36-9b72-945fdf864abc}, !- Inlet Port
  {446e5eba-50a5-487a-a029-d289bbe4ea6e}; !- Outlet Port

OS:Node,
  {0b866a5a-e332-4d7b-aba6-55bcb57c8a04}, !- Handle
  FrontStairsFlr4 Thermal Zone Return Air Node, !- Name
  {b9203cbe-c1c9-4e1f-8897-cee9fd33280e}, !- Inlet Port
  {e7429272-89c2-4cb8-8af3-5f30de305981}; !- Outlet Port

OS:Connection,
  {446e5eba-50a5-487a-a029-d289bbe4ea6e}, !- Handle
  {89b0439e-beee-495b-a8b1-9f3acb1378f2}, !- Name
  {f928a9c2-c48f-43c7-9c3d-f4466b9b6fc6}, !- Source Object
  3,                                      !- Outlet Port
  {db154b21-d10c-4d77-9d31-5a05e7425df5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9203cbe-c1c9-4e1f-8897-cee9fd33280e}, !- Handle
  {bdf6abde-e556-4000-a6d8-b27aeb74d5ba}, !- Name
  {daed324b-34d0-4ac2-baf3-b8de40d8b44f}, !- Source Object
  3,                                      !- Outlet Port
  {0b866a5a-e332-4d7b-aba6-55bcb57c8a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7429272-89c2-4cb8-8af3-5f30de305981}, !- Handle
  {71072d75-c79e-4710-a2eb-864e839be7da}, !- Name
  {0b866a5a-e332-4d7b-aba6-55bcb57c8a04}, !- Source Object
  3,                                      !- Outlet Port
  {49ebae06-0036-4f1c-8f5e-44dd8d78e9ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1a31ef20-4ea3-409e-820d-9a628508d2a5}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 2, !- Name
  {984a7c0f-e0bc-40d9-9d22-596ad7991690}, !- Inlet Port
  {5274485f-17a4-45d8-994b-8d6b88ed13eb}; !- Outlet Port

OS:Connection,
  {984a7c0f-e0bc-40d9-9d22-596ad7991690}, !- Handle
  {18f188f4-477d-44ab-8fd5-a7e7306b47e6}, !- Name
  {72ce2532-994b-4ca5-aa6f-69825184e22e}, !- Source Object
  4,                                      !- Outlet Port
  {1a31ef20-4ea3-409e-820d-9a628508d2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5274485f-17a4-45d8-994b-8d6b88ed13eb}, !- Handle
  {ffc8a2a1-b79d-4ee9-bf52-ccc9f92efbe2}, !- Name
  {1a31ef20-4ea3-409e-820d-9a628508d2a5}, !- Source Object
  3,                                      !- Outlet Port
  {9770cc3b-28f7-4cec-bec6-0b383342b483}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b84c701c-f3b7-4e36-9b72-945fdf864abc}, !- Handle
  {0317c51b-2970-44fd-bd06-4f846b3f3938}, !- Name
  {9770cc3b-28f7-4cec-bec6-0b383342b483}, !- Source Object
  12,                                     !- Outlet Port
  {f928a9c2-c48f-43c7-9c3d-f4466b9b6fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d25831d4-17a0-4a2a-8657-52995b2619e2}, !- Handle
  FrontStorageFlr4 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {725f46ac-6b7c-4aa1-8d0e-2aed1f186dda}, !- Handle
  FrontStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {c731530a-aa33-40e4-ad23-8ef5a39ddabf}, !- Handle
  BaseVAVReheatCoil-19,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {96c53bf9-4812-43ba-b339-58547cb65537}, !- Water Inlet Node Name
  {ec663191-2bfe-4d30-be15-e21ba3f017d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  367.030485440884,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dde68f48-0feb-4d64-a45a-70850c18f9be}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 30, !- Name
  {dbf0d246-7f36-481c-926c-f5075361b012}, !- Inlet Port
  {96c53bf9-4812-43ba-b339-58547cb65537}; !- Outlet Port

OS:Connection,
  {dbf0d246-7f36-481c-926c-f5075361b012}, !- Handle
  {ca2136b3-d6bc-438e-bbaf-103f3e965d0b}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  32,                                     !- Outlet Port
  {dde68f48-0feb-4d64-a45a-70850c18f9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca45ed3c-4eb4-4755-9ab8-23f15d7dd048}, !- Handle
  BaseVAVReheatCoil-19 Water Outlet Node, !- Name
  {ec663191-2bfe-4d30-be15-e21ba3f017d1}, !- Inlet Port
  {059b0b01-1294-4081-8bcb-17948dfaa506}; !- Outlet Port

OS:Connection,
  {96c53bf9-4812-43ba-b339-58547cb65537}, !- Handle
  {5b18045b-1a0d-4637-91c1-ac265e794e19}, !- Name
  {dde68f48-0feb-4d64-a45a-70850c18f9be}, !- Source Object
  3,                                      !- Outlet Port
  {c731530a-aa33-40e4-ad23-8ef5a39ddabf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec663191-2bfe-4d30-be15-e21ba3f017d1}, !- Handle
  {781156b5-6c7f-4748-a169-9ebe56b44cbb}, !- Name
  {c731530a-aa33-40e4-ad23-8ef5a39ddabf}, !- Source Object
  6,                                      !- Outlet Port
  {ca45ed3c-4eb4-4755-9ab8-23f15d7dd048}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059b0b01-1294-4081-8bcb-17948dfaa506}, !- Handle
  {5889397a-3f95-4ca9-9de5-0c5a88e31bcc}, !- Name
  {ca45ed3c-4eb4-4755-9ab8-23f15d7dd048}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25b79e5c-3a64-4762-a681-be718c5230a1}, !- Handle
  Controller Water Coil 30,               !- Name
  {c731530a-aa33-40e4-ad23-8ef5a39ddabf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1be29c9f-1062-4c04-8713-1523bd73ee60}, !- Handle
  BaseVAVTrmlUnit-19,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {2c1e7dad-6200-4349-9ccf-7b7072ca3ee6}, !- Air Inlet Node Name
  0.0227780713986048,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c731530a-aa33-40e4-ad23-8ef5a39ddabf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1b1f0100-94de-4887-8b96-7571d5a68dc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c9e3a77-368b-4cee-8c13-86d948b4ca4a}, !- Handle
  BaseVAVTrmlUnit-19 Outlet Node,         !- Name
  {1b1f0100-94de-4887-8b96-7571d5a68dc5}, !- Inlet Port
  {a1bfa7a5-44e1-4f3b-9a51-99f03191359d}; !- Outlet Port

OS:Node,
  {aaba4c1b-76f2-4c3a-af74-22365d95168b}, !- Handle
  FrontStorageFlr4 Thermal Zone Return Air Node, !- Name
  {1710cc0e-2a39-4be8-a984-48253ea14bfd}, !- Inlet Port
  {b9cd8222-2212-4b97-b1f7-251fe323fe72}; !- Outlet Port

OS:Connection,
  {a1bfa7a5-44e1-4f3b-9a51-99f03191359d}, !- Handle
  {a7cc7727-52aa-4ad4-994d-a0a3bb1bd947}, !- Name
  {0c9e3a77-368b-4cee-8c13-86d948b4ca4a}, !- Source Object
  3,                                      !- Outlet Port
  {ca880415-e8de-41a1-b02a-2c5c4933b80c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1710cc0e-2a39-4be8-a984-48253ea14bfd}, !- Handle
  {9667ec26-bba5-4bb1-bc1f-7c1cdeca4f50}, !- Name
  {4d5102c4-125c-4fae-9ce3-996bc96e9076}, !- Source Object
  3,                                      !- Outlet Port
  {aaba4c1b-76f2-4c3a-af74-22365d95168b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cd8222-2212-4b97-b1f7-251fe323fe72}, !- Handle
  {897a3c34-6465-4146-82bc-08a6fb6f2e52}, !- Name
  {aaba4c1b-76f2-4c3a-af74-22365d95168b}, !- Source Object
  3,                                      !- Outlet Port
  {49ebae06-0036-4f1c-8f5e-44dd8d78e9ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a52f02c2-f800-4ddd-b6b3-1506408e4f35}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 3, !- Name
  {8b4f4592-3da3-412b-9454-a0855bb228f3}, !- Inlet Port
  {2c1e7dad-6200-4349-9ccf-7b7072ca3ee6}; !- Outlet Port

OS:Connection,
  {8b4f4592-3da3-412b-9454-a0855bb228f3}, !- Handle
  {0e3dad92-569f-44c8-92cc-9dfd93e25039}, !- Name
  {72ce2532-994b-4ca5-aa6f-69825184e22e}, !- Source Object
  5,                                      !- Outlet Port
  {a52f02c2-f800-4ddd-b6b3-1506408e4f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1e7dad-6200-4349-9ccf-7b7072ca3ee6}, !- Handle
  {c2b0e60b-9207-426f-912a-6dde449f721e}, !- Name
  {a52f02c2-f800-4ddd-b6b3-1506408e4f35}, !- Source Object
  3,                                      !- Outlet Port
  {1be29c9f-1062-4c04-8713-1523bd73ee60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b1f0100-94de-4887-8b96-7571d5a68dc5}, !- Handle
  {a023d9bd-e64c-4bcb-b0f9-ff10b3edd5f1}, !- Name
  {1be29c9f-1062-4c04-8713-1523bd73ee60}, !- Source Object
  12,                                     !- Outlet Port
  {0c9e3a77-368b-4cee-8c13-86d948b4ca4a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {abc8729b-05d9-4437-a112-c9016cbca37d}, !- Handle
  RearStairsFlr4 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {711d42f9-e8f7-4061-ace6-08b69a7c9544}, !- Handle
  RearStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {59e3e9c7-e15a-4570-aec7-8bf7fa2642dc}, !- Handle
  BaseVAVReheatCoil-23,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {14780133-2d5e-4c12-ad82-f81eaee0233f}, !- Water Inlet Node Name
  {6feec0cc-e6b1-4fa7-9a43-4f6cd18efb74}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  790.946065602197,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {384131ab-e45d-463f-9d81-9899007893b0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 31, !- Name
  {1a6577aa-60c5-4ac3-a8f3-83c2655ca1fd}, !- Inlet Port
  {14780133-2d5e-4c12-ad82-f81eaee0233f}; !- Outlet Port

OS:Connection,
  {1a6577aa-60c5-4ac3-a8f3-83c2655ca1fd}, !- Handle
  {5a871397-4bf5-4a95-b338-03bc2e8948d4}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  33,                                     !- Outlet Port
  {384131ab-e45d-463f-9d81-9899007893b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e33aa7f4-297f-4a49-a8e0-ed4785a8bed3}, !- Handle
  BaseVAVReheatCoil-23 Water Outlet Node, !- Name
  {6feec0cc-e6b1-4fa7-9a43-4f6cd18efb74}, !- Inlet Port
  {45fd7b20-022a-49ff-a460-1f928672a16a}; !- Outlet Port

OS:Connection,
  {14780133-2d5e-4c12-ad82-f81eaee0233f}, !- Handle
  {b0f8afba-5dee-4d86-8e1f-37bd46f9279f}, !- Name
  {384131ab-e45d-463f-9d81-9899007893b0}, !- Source Object
  3,                                      !- Outlet Port
  {59e3e9c7-e15a-4570-aec7-8bf7fa2642dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6feec0cc-e6b1-4fa7-9a43-4f6cd18efb74}, !- Handle
  {1b1553a8-1eb0-48bb-b2fd-4f82a5cef05f}, !- Name
  {59e3e9c7-e15a-4570-aec7-8bf7fa2642dc}, !- Source Object
  6,                                      !- Outlet Port
  {e33aa7f4-297f-4a49-a8e0-ed4785a8bed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fd7b20-022a-49ff-a460-1f928672a16a}, !- Handle
  {aab6812d-b2fa-4e64-94f4-e306183f37a3}, !- Name
  {e33aa7f4-297f-4a49-a8e0-ed4785a8bed3}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3a7c115-c132-44f5-9ee7-6ac5d863950b}, !- Handle
  Controller Water Coil 31,               !- Name
  {59e3e9c7-e15a-4570-aec7-8bf7fa2642dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {78a2d46e-6d28-4e28-90fb-8f97b57845e4}, !- Handle
  BaseVAVTrmlUnit-23,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {97cc8b4d-22f8-4b5d-9c41-8cc812abdd61}, !- Air Inlet Node Name
  0.0483821640870912,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {59e3e9c7-e15a-4570-aec7-8bf7fa2642dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aaafd77b-8995-4327-8f2b-5ef35d0a4e20}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a7007621-dfa1-4539-ab3e-0d2ec4f8dc98}, !- Handle
  BaseVAVTrmlUnit-23 Outlet Node,         !- Name
  {aaafd77b-8995-4327-8f2b-5ef35d0a4e20}, !- Inlet Port
  {a76206ab-3ed5-474e-9174-d285d8f2c94f}; !- Outlet Port

OS:Node,
  {8c8e3185-4865-4108-bd26-46a620313782}, !- Handle
  RearStairsFlr4 Thermal Zone Return Air Node, !- Name
  {84deb0c3-9134-4beb-b83b-c28e73885eed}, !- Inlet Port
  {6bada8a2-75c0-4929-a04f-fda537c7e2a4}; !- Outlet Port

OS:Connection,
  {a76206ab-3ed5-474e-9174-d285d8f2c94f}, !- Handle
  {668080fc-6cb8-49e6-812b-c9627622f7ba}, !- Name
  {a7007621-dfa1-4539-ab3e-0d2ec4f8dc98}, !- Source Object
  3,                                      !- Outlet Port
  {d713e61a-4e2f-48b2-ba15-d50988dbc58c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84deb0c3-9134-4beb-b83b-c28e73885eed}, !- Handle
  {37300fa9-fafb-40c6-b1b3-6123de997ef1}, !- Name
  {36b3f926-e6a6-46c8-aae6-e47e59d51b5a}, !- Source Object
  3,                                      !- Outlet Port
  {8c8e3185-4865-4108-bd26-46a620313782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bada8a2-75c0-4929-a04f-fda537c7e2a4}, !- Handle
  {c8d69e98-6233-42d0-a632-e34fb333d1ce}, !- Name
  {8c8e3185-4865-4108-bd26-46a620313782}, !- Source Object
  3,                                      !- Outlet Port
  {49ebae06-0036-4f1c-8f5e-44dd8d78e9ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f1917de3-2c1f-4b62-aea8-3ab54d22131e}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 4, !- Name
  {4d6e4eff-7b21-4e35-9b45-ac75f6038b23}, !- Inlet Port
  {97cc8b4d-22f8-4b5d-9c41-8cc812abdd61}; !- Outlet Port

OS:Connection,
  {4d6e4eff-7b21-4e35-9b45-ac75f6038b23}, !- Handle
  {dcec9b69-353f-4f13-a00d-fd7304ec71ae}, !- Name
  {72ce2532-994b-4ca5-aa6f-69825184e22e}, !- Source Object
  6,                                      !- Outlet Port
  {f1917de3-2c1f-4b62-aea8-3ab54d22131e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97cc8b4d-22f8-4b5d-9c41-8cc812abdd61}, !- Handle
  {699e4fa6-d43b-472f-9ecf-4b2899b66517}, !- Name
  {f1917de3-2c1f-4b62-aea8-3ab54d22131e}, !- Source Object
  3,                                      !- Outlet Port
  {78a2d46e-6d28-4e28-90fb-8f97b57845e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aaafd77b-8995-4327-8f2b-5ef35d0a4e20}, !- Handle
  {ac2f5a34-46a4-468e-8b9e-fec24fe41191}, !- Name
  {78a2d46e-6d28-4e28-90fb-8f97b57845e4}, !- Source Object
  12,                                     !- Outlet Port
  {a7007621-dfa1-4539-ab3e-0d2ec4f8dc98}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b5caa6dd-a9c0-4776-845b-2a9314b57ebc}, !- Handle
  RearStorageFlr4 Thermal Zone Thermostat, !- Name
  {6f25b3dc-3505-4169-90dc-48991fd67df2}, !- Heating Setpoint Temperature Schedule Name
  {57ff64f4-d014-4fa5-81d4-6d2518495fea}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {15e24f9f-285f-4793-9798-a4a44d676bd8}, !- Handle
  RearStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {cc2a9e1e-6b62-40a9-9cec-2bb15ae3f28b}, !- Handle
  BaseVAVReheatCoil-27,                   !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4fdfe923-15e6-4390-a063-8666e7ab7d2e}, !- Water Inlet Node Name
  {e1648269-13ae-4387-b61d-abb9cb3d259e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  790.937273470092,                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eef556a7-834c-4d5b-bcdf-2be89da50802}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 32, !- Name
  {1ac15106-3dc2-483e-988f-88fa5a461729}, !- Inlet Port
  {4fdfe923-15e6-4390-a063-8666e7ab7d2e}; !- Outlet Port

OS:Connection,
  {1ac15106-3dc2-483e-988f-88fa5a461729}, !- Handle
  {bddb5595-e786-45aa-b605-a973bee2aabb}, !- Name
  {14f11710-d75b-4d33-96ef-a5022139cf17}, !- Source Object
  34,                                     !- Outlet Port
  {eef556a7-834c-4d5b-bcdf-2be89da50802}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f98a9158-9be3-4f2a-9765-2be5cbb75207}, !- Handle
  BaseVAVReheatCoil-27 Water Outlet Node, !- Name
  {e1648269-13ae-4387-b61d-abb9cb3d259e}, !- Inlet Port
  {f41e1646-4bb2-499f-819b-968cb9a594ab}; !- Outlet Port

OS:Connection,
  {4fdfe923-15e6-4390-a063-8666e7ab7d2e}, !- Handle
  {1783165b-6db7-455e-8200-19d5d805defc}, !- Name
  {eef556a7-834c-4d5b-bcdf-2be89da50802}, !- Source Object
  3,                                      !- Outlet Port
  {cc2a9e1e-6b62-40a9-9cec-2bb15ae3f28b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e1648269-13ae-4387-b61d-abb9cb3d259e}, !- Handle
  {52c980de-462d-44c0-bf74-869370ae80c2}, !- Name
  {cc2a9e1e-6b62-40a9-9cec-2bb15ae3f28b}, !- Source Object
  6,                                      !- Outlet Port
  {f98a9158-9be3-4f2a-9765-2be5cbb75207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41e1646-4bb2-499f-819b-968cb9a594ab}, !- Handle
  {3951c2be-596b-42dc-91a3-551cd2d8ec47}, !- Name
  {f98a9158-9be3-4f2a-9765-2be5cbb75207}, !- Source Object
  3,                                      !- Outlet Port
  {cf2be52e-c34b-40dc-8bd2-500a3f259485}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {360312dd-7e3d-46d8-9d23-f2c5f4d32d75}, !- Handle
  Controller Water Coil 32,               !- Name
  {cc2a9e1e-6b62-40a9-9cec-2bb15ae3f28b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ff5ee5b-b5ec-48ad-b23f-ca9c201d520e}, !- Handle
  BaseVAVTrmlUnit-27,                     !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  {46d9cfcb-7ecd-4658-8845-01e5b90ba454}, !- Air Inlet Node Name
  0.0515045683713024,                     !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc2a9e1e-6b62-40a9-9cec-2bb15ae3f28b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dbef1944-ddac-454b-9db7-56f0dd3223db}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64e5937b-cd5e-4227-8ceb-989fc2f9b467}, !- Handle
  BaseVAVTrmlUnit-27 Outlet Node,         !- Name
  {dbef1944-ddac-454b-9db7-56f0dd3223db}, !- Inlet Port
  {44721b9a-bea9-4e9e-9fc2-a56403a20bea}; !- Outlet Port

OS:Node,
  {18751d74-8d78-4bfa-84cc-795af39f12eb}, !- Handle
  RearStorageFlr4 Thermal Zone Return Air Node, !- Name
  {5a1115a1-ba8d-451b-85cf-f2800bfd7d91}, !- Inlet Port
  {c6df4899-a7cf-4382-b423-63f4d757e9ca}; !- Outlet Port

OS:Connection,
  {44721b9a-bea9-4e9e-9fc2-a56403a20bea}, !- Handle
  {69b47e30-d7cd-4294-b377-e4fb93ef9ff3}, !- Name
  {64e5937b-cd5e-4227-8ceb-989fc2f9b467}, !- Source Object
  3,                                      !- Outlet Port
  {5a91a634-6c72-4130-855c-d5879e7751ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a1115a1-ba8d-451b-85cf-f2800bfd7d91}, !- Handle
  {f7246a4f-cd3e-4639-9a42-ed4d8dc9103b}, !- Name
  {9034e1c7-4526-4db6-8668-6a344f2b5d6a}, !- Source Object
  3,                                      !- Outlet Port
  {18751d74-8d78-4bfa-84cc-795af39f12eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6df4899-a7cf-4382-b423-63f4d757e9ca}, !- Handle
  {6a87503a-56fd-453a-b93d-cc96d122a237}, !- Name
  {18751d74-8d78-4bfa-84cc-795af39f12eb}, !- Source Object
  3,                                      !- Outlet Port
  {49ebae06-0036-4f1c-8f5e-44dd8d78e9ae}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {73c34fce-6e9c-46bc-87e7-fea689df3ff6}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 5, !- Name
  {5613cd06-023c-4316-bcc5-8315708bff9f}, !- Inlet Port
  {46d9cfcb-7ecd-4658-8845-01e5b90ba454}; !- Outlet Port

OS:Connection,
  {5613cd06-023c-4316-bcc5-8315708bff9f}, !- Handle
  {4d287206-d84b-4c2e-a32a-2d84d82f6e09}, !- Name
  {72ce2532-994b-4ca5-aa6f-69825184e22e}, !- Source Object
  7,                                      !- Outlet Port
  {73c34fce-6e9c-46bc-87e7-fea689df3ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d9cfcb-7ecd-4658-8845-01e5b90ba454}, !- Handle
  {c5a3ffbc-0233-4733-aae5-bcf1b1f973c6}, !- Name
  {73c34fce-6e9c-46bc-87e7-fea689df3ff6}, !- Source Object
  3,                                      !- Outlet Port
  {1ff5ee5b-b5ec-48ad-b23f-ca9c201d520e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dbef1944-ddac-454b-9db7-56f0dd3223db}, !- Handle
  {962268dc-eed5-437e-94c6-3aa75b9a3cff}, !- Name
  {1ff5ee5b-b5ec-48ad-b23f-ca9c201d520e}, !- Source Object
  12,                                     !- Outlet Port
  {64e5937b-cd5e-4227-8ceb-989fc2f9b467}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ca13f2c3-b1b7-4019-9730-02bef00fda8c}, !- Handle
  GuestRoom101 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bf1d0faa-1cd8-4eac-b09c-5d0c50a6471e}, !- Handle
  GuestRoom101 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {070135b7-960e-46f7-aff1-6aad3ed04944}, !- Handle
  GuestRoom101 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {b1383f24-ced2-47c3-a23b-0f0076edf1ed}, !- Air Inlet Node Name
  {08228df8-2d70-4815-8ae5-4ff51b694979}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5c9f9b7f-bf8b-4566-9806-14c7f26aa198}, !- Handle
  GuestRoom101 Thermal Zone PropExhFan Inlet Node, !- Name
  {8e1ff8fe-885f-4aee-8e29-4f77ac343ac1}, !- Inlet Port
  {b1383f24-ced2-47c3-a23b-0f0076edf1ed}; !- Outlet Port

OS:Connection,
  {8e1ff8fe-885f-4aee-8e29-4f77ac343ac1}, !- Handle
  {0bfa644e-0ab1-46b3-a6cb-54cfef1dd524}, !- Name
  {f5658e80-5330-4cdc-b5a8-be625836033b}, !- Source Object
  3,                                      !- Outlet Port
  {5c9f9b7f-bf8b-4566-9806-14c7f26aa198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1383f24-ced2-47c3-a23b-0f0076edf1ed}, !- Handle
  {5b59770c-081b-4aec-ba8a-dd997d732c8c}, !- Name
  {5c9f9b7f-bf8b-4566-9806-14c7f26aa198}, !- Source Object
  3,                                      !- Outlet Port
  {070135b7-960e-46f7-aff1-6aad3ed04944}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {da119b95-96e6-47ed-95d2-65357145f66e}, !- Handle
  GuestRoom101 Thermal Zone PropExhFan Outlet Node, !- Name
  {08228df8-2d70-4815-8ae5-4ff51b694979}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {08228df8-2d70-4815-8ae5-4ff51b694979}, !- Handle
  {6d4853b7-3532-454b-a0b0-30ba64e5df47}, !- Name
  {070135b7-960e-46f7-aff1-6aad3ed04944}, !- Source Object
  7,                                      !- Outlet Port
  {da119b95-96e6-47ed-95d2-65357145f66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {537847c6-d525-4bed-a424-b1bca5bcf578}, !- Handle
  GuestRoom101_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103418787123302,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a14d074e-81f9-47e6-b759-85f8da4c92b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff00a824-91df-4d19-848d-4b505baf00bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {a14d074e-81f9-47e6-b759-85f8da4c92b4}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff00a824-91df-4d19-848d-4b505baf00bf}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3eb3fca2-e4de-440c-afed-7169c4d053f2}, !- Handle
  GuestRoom101_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2069.0993396801,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {55672b1c-42de-40c9-a541-4774f0a88d38}, !- Handle
  GuestRoom101_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1825.43712122821,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103418787123302,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f840d602-cdd8-4304-b19d-cf3b1779f291}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.97485210906646,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43748c3f-e157-45cb-8541-6c3bf08b39c1}, !- Handle
  GuestRoom101_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {98012786-4a68-4d3c-b55d-a578820f7c5a}, !- Air Inlet Node Name
  {e16626fa-2082-4458-85f8-15416a05378a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103418787123302,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103418787123302,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103418787123302,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {537847c6-d525-4bed-a424-b1bca5bcf578}, !- Supply Air Fan Name
  {3eb3fca2-e4de-440c-afed-7169c4d053f2}, !- Heating Coil Name
  {55672b1c-42de-40c9-a541-4774f0a88d38}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8998e7cd-8103-4647-a277-5fb780ef923a}, !- Handle
  GuestRoom101_SZAC Inlet Node,           !- Name
  {f108faae-85ec-4cf6-963a-2bcb1975a3a6}, !- Inlet Port
  {98012786-4a68-4d3c-b55d-a578820f7c5a}; !- Outlet Port

OS:Connection,
  {f108faae-85ec-4cf6-963a-2bcb1975a3a6}, !- Handle
  {9bda62c9-9eae-4e82-8190-4e5c640abd12}, !- Name
  {f5658e80-5330-4cdc-b5a8-be625836033b}, !- Source Object
  4,                                      !- Outlet Port
  {8998e7cd-8103-4647-a277-5fb780ef923a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98012786-4a68-4d3c-b55d-a578820f7c5a}, !- Handle
  {7deff1b0-b077-4ded-9ee6-5b97ea7343b0}, !- Name
  {8998e7cd-8103-4647-a277-5fb780ef923a}, !- Source Object
  3,                                      !- Outlet Port
  {43748c3f-e157-45cb-8541-6c3bf08b39c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {670a68fa-4d52-4de9-b774-6b9695131504}, !- Handle
  GuestRoom101_SZAC Outlet Node,          !- Name
  {e16626fa-2082-4458-85f8-15416a05378a}, !- Inlet Port
  {f5b2fbf2-ec52-4405-9d46-99d61be98c46}; !- Outlet Port

OS:Connection,
  {f5b2fbf2-ec52-4405-9d46-99d61be98c46}, !- Handle
  {668be6a6-d95f-4492-be80-bbe5e6fffc99}, !- Name
  {670a68fa-4d52-4de9-b774-6b9695131504}, !- Source Object
  3,                                      !- Outlet Port
  {cfdb9f7e-8778-471e-b802-b3efb0c13269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e16626fa-2082-4458-85f8-15416a05378a}, !- Handle
  {f3ec0e51-1783-487b-b1bc-1110b14d5b00}, !- Name
  {43748c3f-e157-45cb-8541-6c3bf08b39c1}, !- Source Object
  4,                                      !- Outlet Port
  {670a68fa-4d52-4de9-b774-6b9695131504}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e3b2125d-956c-4098-835e-f16a95b5be69}, !- Handle
  GuestRoom102 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fb6d86a3-db22-4b5c-95a2-3bd3d44b22ed}, !- Handle
  GuestRoom102 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {38658b84-b9ad-4aba-b363-ccde0ac22bbe}, !- Handle
  GuestRoom102 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {9aa17fd1-55b9-4f53-823a-63bb9ff71358}, !- Air Inlet Node Name
  {9fbf0ac2-ba9c-41ce-917e-764c21d26a18}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0138e60b-ed02-4cbb-b5d2-f16e01d5146c}, !- Handle
  GuestRoom102 Thermal Zone PropExhFan Inlet Node, !- Name
  {1c2b9241-471e-4c44-bd9f-87275ba7a13b}, !- Inlet Port
  {9aa17fd1-55b9-4f53-823a-63bb9ff71358}; !- Outlet Port

OS:Connection,
  {1c2b9241-471e-4c44-bd9f-87275ba7a13b}, !- Handle
  {e30ccf08-0f7d-46c7-a1e7-9cc6e37f262e}, !- Name
  {20189dde-85f1-4909-85ef-51a7df7024a1}, !- Source Object
  3,                                      !- Outlet Port
  {0138e60b-ed02-4cbb-b5d2-f16e01d5146c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa17fd1-55b9-4f53-823a-63bb9ff71358}, !- Handle
  {fa579503-d42b-432b-a785-b502b24e028a}, !- Name
  {0138e60b-ed02-4cbb-b5d2-f16e01d5146c}, !- Source Object
  3,                                      !- Outlet Port
  {38658b84-b9ad-4aba-b363-ccde0ac22bbe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {841bce70-0b7b-4f3a-a81c-9cbab7455e87}, !- Handle
  GuestRoom102 Thermal Zone PropExhFan Outlet Node, !- Name
  {9fbf0ac2-ba9c-41ce-917e-764c21d26a18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fbf0ac2-ba9c-41ce-917e-764c21d26a18}, !- Handle
  {87fb4e18-f360-40d6-b155-6f3f8ca138dc}, !- Name
  {38658b84-b9ad-4aba-b363-ccde0ac22bbe}, !- Source Object
  7,                                      !- Outlet Port
  {841bce70-0b7b-4f3a-a81c-9cbab7455e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0b20f637-ab87-452a-b954-e25fbca125f1}, !- Handle
  GuestRoom102_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103695820272461,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {703a9bd8-d4a6-42b3-9829-78524fe0713e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c7ced9b-a7d8-43b0-bc4d-80107e8f9835}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {703a9bd8-d4a6-42b3-9829-78524fe0713e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c7ced9b-a7d8-43b0-bc4d-80107e8f9835}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {92ed37aa-302f-4b73-9417-1a40ea4a2bde}, !- Handle
  GuestRoom102_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2074.63545219565,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ca9848d0-704e-485c-a123-38e07e5cfaf5}, !- Handle
  GuestRoom102_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1830.31968525728,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103695820272461,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8b25b00-09f2-4fb1-92fe-1cb2326715c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.98815753565227,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2484dab1-dafb-48c8-9f05-02b8f045841a}, !- Handle
  GuestRoom102_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {acf34dce-54f6-4473-9800-62835cffd2a2}, !- Air Inlet Node Name
  {56df106b-0e54-4cbc-8013-70a812291438}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103695820272461,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103695820272461,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103695820272461,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b20f637-ab87-452a-b954-e25fbca125f1}, !- Supply Air Fan Name
  {92ed37aa-302f-4b73-9417-1a40ea4a2bde}, !- Heating Coil Name
  {ca9848d0-704e-485c-a123-38e07e5cfaf5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5f633891-3e2d-44ad-964a-a6bf50d67287}, !- Handle
  GuestRoom102_SZAC Inlet Node,           !- Name
  {77329b35-3a62-40c5-bea5-dd1fcc09d955}, !- Inlet Port
  {acf34dce-54f6-4473-9800-62835cffd2a2}; !- Outlet Port

OS:Connection,
  {77329b35-3a62-40c5-bea5-dd1fcc09d955}, !- Handle
  {c37b5d4b-19fa-4776-80a0-8459357eb261}, !- Name
  {20189dde-85f1-4909-85ef-51a7df7024a1}, !- Source Object
  4,                                      !- Outlet Port
  {5f633891-3e2d-44ad-964a-a6bf50d67287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf34dce-54f6-4473-9800-62835cffd2a2}, !- Handle
  {f37d0707-1115-4818-a61f-2340e94a29ac}, !- Name
  {5f633891-3e2d-44ad-964a-a6bf50d67287}, !- Source Object
  3,                                      !- Outlet Port
  {2484dab1-dafb-48c8-9f05-02b8f045841a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e528d133-6a1f-4dd9-b993-845cd7813c82}, !- Handle
  GuestRoom102_SZAC Outlet Node,          !- Name
  {56df106b-0e54-4cbc-8013-70a812291438}, !- Inlet Port
  {4d2a885f-b1df-45e9-ab9a-1d16e7c6ba76}; !- Outlet Port

OS:Connection,
  {4d2a885f-b1df-45e9-ab9a-1d16e7c6ba76}, !- Handle
  {98a70d15-1d5e-4141-a28f-b9760ecd5ed1}, !- Name
  {e528d133-6a1f-4dd9-b993-845cd7813c82}, !- Source Object
  3,                                      !- Outlet Port
  {4faf3ae8-6c1e-4ee0-b5ed-9ad3ef896831}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56df106b-0e54-4cbc-8013-70a812291438}, !- Handle
  {d2c4f10f-89e9-4cec-9249-f0ea3821d442}, !- Name
  {2484dab1-dafb-48c8-9f05-02b8f045841a}, !- Source Object
  4,                                      !- Outlet Port
  {e528d133-6a1f-4dd9-b993-845cd7813c82}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4eefa423-897f-41aa-893a-34a32c54951f}, !- Handle
  GuestRoom103 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2232ba16-a7ce-4aac-a4bb-883041b59004}, !- Handle
  GuestRoom103 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d4de0275-8b29-47c4-9c34-4ce112261768}, !- Handle
  GuestRoom103 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {8c22b4c3-00a4-4d6b-beaa-2804cfbf3b4d}, !- Air Inlet Node Name
  {ffa82721-6cff-4aab-b24e-4e55d365ee4d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c893782d-567e-4a4b-9ac8-ad69ce316383}, !- Handle
  GuestRoom103 Thermal Zone PropExhFan Inlet Node, !- Name
  {a9eb92c3-50f4-408d-8f43-f149362d6e1d}, !- Inlet Port
  {8c22b4c3-00a4-4d6b-beaa-2804cfbf3b4d}; !- Outlet Port

OS:Connection,
  {a9eb92c3-50f4-408d-8f43-f149362d6e1d}, !- Handle
  {6e96aef6-465d-4f8f-926a-bc9d4f745759}, !- Name
  {4d85aadb-ec21-4553-a63a-e95c7c6d3308}, !- Source Object
  3,                                      !- Outlet Port
  {c893782d-567e-4a4b-9ac8-ad69ce316383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c22b4c3-00a4-4d6b-beaa-2804cfbf3b4d}, !- Handle
  {462d5a40-7762-422e-9462-bfe800df65cb}, !- Name
  {c893782d-567e-4a4b-9ac8-ad69ce316383}, !- Source Object
  3,                                      !- Outlet Port
  {d4de0275-8b29-47c4-9c34-4ce112261768}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77ce9426-e99f-43ab-a709-4e32d793ca0c}, !- Handle
  GuestRoom103 Thermal Zone PropExhFan Outlet Node, !- Name
  {ffa82721-6cff-4aab-b24e-4e55d365ee4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ffa82721-6cff-4aab-b24e-4e55d365ee4d}, !- Handle
  {a26db15c-b89b-47c2-99f3-cca60af8a3c0}, !- Name
  {d4de0275-8b29-47c4-9c34-4ce112261768}, !- Source Object
  7,                                      !- Outlet Port
  {77ce9426-e99f-43ab-a709-4e32d793ca0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c5ac877-1bb9-4d97-9045-5bee23a6bb40}, !- Handle
  GuestRoom103_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.10428717041879,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2319f686-09f6-4bbc-a9d9-4609a3444739}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2ac32e3b-e5c1-4577-bc36-d757341c6ace}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {2319f686-09f6-4bbc-a9d9-4609a3444739}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2ac32e3b-e5c1-4577-bc36-d757341c6ace}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {81c57722-7a88-4ab3-bd8e-0ba34258d29e}, !- Handle
  GuestRoom103_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2086.4638005878,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5d23dff1-e1f5-483e-9245-2ea7e13f2ac6}, !- Handle
  GuestRoom103_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1840.75887677682,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.10428717041879,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cd9b7f61-915b-4e70-9a2f-b2f7da16511b}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.016614736566,                         !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bd7db9d8-aa9f-40ae-b12d-e1eab199ed89}, !- Handle
  GuestRoom103_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {767d64a4-c0a7-45c2-b1e3-c4fc45bca6fb}, !- Air Inlet Node Name
  {a46f369b-9bac-4ee5-bdcf-355a82dec4ca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.10428717041879,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.10428717041879,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.10428717041879,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c5ac877-1bb9-4d97-9045-5bee23a6bb40}, !- Supply Air Fan Name
  {81c57722-7a88-4ab3-bd8e-0ba34258d29e}, !- Heating Coil Name
  {5d23dff1-e1f5-483e-9245-2ea7e13f2ac6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {051c73bb-cc52-41ab-bf0d-a2f31a04dcd1}, !- Handle
  GuestRoom103_SZAC Inlet Node,           !- Name
  {5e4e4fa2-6e1f-42ae-87b7-3a1082136a9f}, !- Inlet Port
  {767d64a4-c0a7-45c2-b1e3-c4fc45bca6fb}; !- Outlet Port

OS:Connection,
  {5e4e4fa2-6e1f-42ae-87b7-3a1082136a9f}, !- Handle
  {85c2809f-8cbc-4239-aa82-a6d291d2eb2b}, !- Name
  {4d85aadb-ec21-4553-a63a-e95c7c6d3308}, !- Source Object
  4,                                      !- Outlet Port
  {051c73bb-cc52-41ab-bf0d-a2f31a04dcd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767d64a4-c0a7-45c2-b1e3-c4fc45bca6fb}, !- Handle
  {d03fb2cf-bb54-4edd-ac56-afa2155f8875}, !- Name
  {051c73bb-cc52-41ab-bf0d-a2f31a04dcd1}, !- Source Object
  3,                                      !- Outlet Port
  {bd7db9d8-aa9f-40ae-b12d-e1eab199ed89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b36c98e2-697f-440e-9b93-70e979d3d9f2}, !- Handle
  GuestRoom103_SZAC Outlet Node,          !- Name
  {a46f369b-9bac-4ee5-bdcf-355a82dec4ca}, !- Inlet Port
  {e0d194b6-92ee-416e-b2fc-c9bf75e4f90a}; !- Outlet Port

OS:Connection,
  {e0d194b6-92ee-416e-b2fc-c9bf75e4f90a}, !- Handle
  {c391a333-10f9-4e85-8029-5530a3c4011f}, !- Name
  {b36c98e2-697f-440e-9b93-70e979d3d9f2}, !- Source Object
  3,                                      !- Outlet Port
  {2c9f3783-fc3e-494b-b8d3-0d66000cab5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46f369b-9bac-4ee5-bdcf-355a82dec4ca}, !- Handle
  {ffb176c5-4425-4201-8878-e24fe8720e9d}, !- Name
  {bd7db9d8-aa9f-40ae-b12d-e1eab199ed89}, !- Source Object
  4,                                      !- Outlet Port
  {b36c98e2-697f-440e-9b93-70e979d3d9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5e2a20a8-6d4a-4cf5-8d3a-9b766d39cfe0}, !- Handle
  GuestRoom104 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5e6bd08b-aee4-4462-948c-0603942e011e}, !- Handle
  GuestRoom104 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1ea030af-2738-47d5-9c39-eb43c9f49caf}, !- Handle
  GuestRoom104 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {58e3fa85-53b0-4c47-8487-a2da118d2ac6}, !- Air Inlet Node Name
  {92b67ac0-733c-49db-a4c0-c02c34d2b900}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4622da54-7729-4fb6-ada3-b6184209a24c}, !- Handle
  GuestRoom104 Thermal Zone PropExhFan Inlet Node, !- Name
  {22aee28f-e419-420f-acad-02449c0d26f3}, !- Inlet Port
  {58e3fa85-53b0-4c47-8487-a2da118d2ac6}; !- Outlet Port

OS:Connection,
  {22aee28f-e419-420f-acad-02449c0d26f3}, !- Handle
  {c2e26361-c73c-4771-a9d4-0a2ef748f6f1}, !- Name
  {08c25c2b-1451-4260-827d-3e0cbc85787f}, !- Source Object
  3,                                      !- Outlet Port
  {4622da54-7729-4fb6-ada3-b6184209a24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e3fa85-53b0-4c47-8487-a2da118d2ac6}, !- Handle
  {1c32c426-040c-4981-b72d-73d9ca2e9229}, !- Name
  {4622da54-7729-4fb6-ada3-b6184209a24c}, !- Source Object
  3,                                      !- Outlet Port
  {1ea030af-2738-47d5-9c39-eb43c9f49caf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67c687c5-b0d9-4b25-b380-71140a342746}, !- Handle
  GuestRoom104 Thermal Zone PropExhFan Outlet Node, !- Name
  {92b67ac0-733c-49db-a4c0-c02c34d2b900}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92b67ac0-733c-49db-a4c0-c02c34d2b900}, !- Handle
  {c3035be6-faaa-43dd-ba34-3a881e3a037e}, !- Name
  {1ea030af-2738-47d5-9c39-eb43c9f49caf}, !- Source Object
  7,                                      !- Outlet Port
  {67c687c5-b0d9-4b25-b380-71140a342746}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {441430dc-e956-4e45-8d53-1597eabd114c}, !- Handle
  GuestRoom104_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.104249414623334,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1efb79d4-5773-4832-a36b-d82409b897a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {84f669f6-371f-4f6d-a3d5-ae527c41620e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1efb79d4-5773-4832-a36b-d82409b897a1}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {84f669f6-371f-4f6d-a3d5-ae527c41620e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {fb4e3f4f-9dbb-4c34-a96c-6695ccb1c835}, !- Handle
  GuestRoom104_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2085.75456859799,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1c025416-8848-4f6a-a2e6-53db84a2866f}, !- Handle
  GuestRoom104_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1840.12877397595,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.104249414623334,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {93862cc4-d50b-47d2-b026-87083d15c85a}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.01488561725198,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5b0b814a-2853-4bc7-9ffa-aa4c93828114}, !- Handle
  GuestRoom104_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {ae58a5dc-a3f8-4d3e-ad3e-44c7f4dba171}, !- Air Inlet Node Name
  {70c90c63-e5d9-407b-9115-db7c7612e889}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.104249414623334,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.104249414623334,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.104249414623334,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {441430dc-e956-4e45-8d53-1597eabd114c}, !- Supply Air Fan Name
  {fb4e3f4f-9dbb-4c34-a96c-6695ccb1c835}, !- Heating Coil Name
  {1c025416-8848-4f6a-a2e6-53db84a2866f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {daa7c53a-332e-41ac-a3bf-65f9f4c28c49}, !- Handle
  GuestRoom104_SZAC Inlet Node,           !- Name
  {4ce56d47-1b2e-4264-915c-0f7f93e0b7d7}, !- Inlet Port
  {ae58a5dc-a3f8-4d3e-ad3e-44c7f4dba171}; !- Outlet Port

OS:Connection,
  {4ce56d47-1b2e-4264-915c-0f7f93e0b7d7}, !- Handle
  {cd482d9d-4cf8-4316-9d43-b9ba0b44d8d3}, !- Name
  {08c25c2b-1451-4260-827d-3e0cbc85787f}, !- Source Object
  4,                                      !- Outlet Port
  {daa7c53a-332e-41ac-a3bf-65f9f4c28c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae58a5dc-a3f8-4d3e-ad3e-44c7f4dba171}, !- Handle
  {2104fa1c-e168-4457-830e-477a28604b61}, !- Name
  {daa7c53a-332e-41ac-a3bf-65f9f4c28c49}, !- Source Object
  3,                                      !- Outlet Port
  {5b0b814a-2853-4bc7-9ffa-aa4c93828114}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da5e1f96-6c36-4722-b145-7118d7d36a94}, !- Handle
  GuestRoom104_SZAC Outlet Node,          !- Name
  {70c90c63-e5d9-407b-9115-db7c7612e889}, !- Inlet Port
  {4dc3c7c1-8fed-4cd7-976f-94022c74f231}; !- Outlet Port

OS:Connection,
  {4dc3c7c1-8fed-4cd7-976f-94022c74f231}, !- Handle
  {f11c4736-0c6f-4d84-82d7-c7ee1212ac73}, !- Name
  {da5e1f96-6c36-4722-b145-7118d7d36a94}, !- Source Object
  3,                                      !- Outlet Port
  {b0ed159f-98be-43a2-a32f-6d3ffa6f8e60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c90c63-e5d9-407b-9115-db7c7612e889}, !- Handle
  {5b251498-8ec0-4502-b80a-55a563a0f5d5}, !- Name
  {5b0b814a-2853-4bc7-9ffa-aa4c93828114}, !- Source Object
  4,                                      !- Outlet Port
  {da5e1f96-6c36-4722-b145-7118d7d36a94}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dac6725e-edb8-4a6e-a277-10c388834ce5}, !- Handle
  GuestRoom105 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b561fd3a-6a90-47c9-bb6c-bde891752c5a}, !- Handle
  GuestRoom105 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6a015b4d-f1ce-426a-8132-8568fba1f389}, !- Handle
  GuestRoom105 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {2874d216-26a5-41e7-b50d-2c54d02628fc}, !- Air Inlet Node Name
  {2c146115-1231-462e-81a5-c9a95f7152c6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6c204556-ce48-4292-bfc7-1cf14b201158}, !- Handle
  GuestRoom105 Thermal Zone PropExhFan Inlet Node, !- Name
  {a1e1a89b-045b-407c-85cc-d8c54fef73e9}, !- Inlet Port
  {2874d216-26a5-41e7-b50d-2c54d02628fc}; !- Outlet Port

OS:Connection,
  {a1e1a89b-045b-407c-85cc-d8c54fef73e9}, !- Handle
  {c11f22d9-3aa5-4f8a-94ec-cc7c40e2bcad}, !- Name
  {3175d1f4-fc47-464a-9473-0c82e629ff88}, !- Source Object
  3,                                      !- Outlet Port
  {6c204556-ce48-4292-bfc7-1cf14b201158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2874d216-26a5-41e7-b50d-2c54d02628fc}, !- Handle
  {84de7653-8685-4fbe-8a2d-a67d0d387a1a}, !- Name
  {6c204556-ce48-4292-bfc7-1cf14b201158}, !- Source Object
  3,                                      !- Outlet Port
  {6a015b4d-f1ce-426a-8132-8568fba1f389}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {203d9cfb-c52e-4307-a969-82ecb910d95a}, !- Handle
  GuestRoom105 Thermal Zone PropExhFan Outlet Node, !- Name
  {2c146115-1231-462e-81a5-c9a95f7152c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c146115-1231-462e-81a5-c9a95f7152c6}, !- Handle
  {2c9bab6d-6d28-40df-a8bc-9695ce9b4843}, !- Name
  {6a015b4d-f1ce-426a-8132-8568fba1f389}, !- Source Object
  7,                                      !- Outlet Port
  {203d9cfb-c52e-4307-a969-82ecb910d95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3db73bed-f21b-40f4-8a41-bcd1468d6a29}, !- Handle
  GuestRoom105_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.103641546316493,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98be2b7f-4861-4df7-b013-0e80b3d4d438}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5ccd2835-2a80-4340-9eb5-279be2732229}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {98be2b7f-4861-4df7-b013-0e80b3d4d438}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5ccd2835-2a80-4340-9eb5-279be2732229}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a3a25823-04e3-401a-ad6a-21482a05fc32}, !- Handle
  GuestRoom105_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2073.60677273935,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f5656a02-dd07-47ae-a2f6-b1879adda3f7}, !- Handle
  GuestRoom105_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1829.41116493975,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.103641546316493,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a8b6001-a699-44a7-8e24-45fbaa25314c}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.98569573866283,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e2d43837-5a8c-461b-847b-0b7e4aeb5da3}, !- Handle
  GuestRoom105_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {8ef6fd5e-dd95-48e7-9f75-eb98bd5aff30}, !- Air Inlet Node Name
  {f246bca0-70bd-4dd9-8b10-aea0f35089fc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.103641546316493,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.103641546316493,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.103641546316493,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3db73bed-f21b-40f4-8a41-bcd1468d6a29}, !- Supply Air Fan Name
  {a3a25823-04e3-401a-ad6a-21482a05fc32}, !- Heating Coil Name
  {f5656a02-dd07-47ae-a2f6-b1879adda3f7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {79f7edc9-452c-46e9-a8c3-3418c6172f0a}, !- Handle
  GuestRoom105_SZAC Inlet Node,           !- Name
  {c6096c90-f372-45a0-8993-ed87d1527e40}, !- Inlet Port
  {8ef6fd5e-dd95-48e7-9f75-eb98bd5aff30}; !- Outlet Port

OS:Connection,
  {c6096c90-f372-45a0-8993-ed87d1527e40}, !- Handle
  {65056e3c-293a-4a11-b7f5-a23d17edce2f}, !- Name
  {3175d1f4-fc47-464a-9473-0c82e629ff88}, !- Source Object
  4,                                      !- Outlet Port
  {79f7edc9-452c-46e9-a8c3-3418c6172f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef6fd5e-dd95-48e7-9f75-eb98bd5aff30}, !- Handle
  {ab144929-6fe2-4734-87a3-003b6b419c61}, !- Name
  {79f7edc9-452c-46e9-a8c3-3418c6172f0a}, !- Source Object
  3,                                      !- Outlet Port
  {e2d43837-5a8c-461b-847b-0b7e4aeb5da3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d109ef2f-abe0-429c-bc74-c46f15c5ad80}, !- Handle
  GuestRoom105_SZAC Outlet Node,          !- Name
  {f246bca0-70bd-4dd9-8b10-aea0f35089fc}, !- Inlet Port
  {7ccad11b-e76f-4e21-8d98-547bb2f09efe}; !- Outlet Port

OS:Connection,
  {7ccad11b-e76f-4e21-8d98-547bb2f09efe}, !- Handle
  {5064a737-3902-4c2b-9725-bc6594ba21c3}, !- Name
  {d109ef2f-abe0-429c-bc74-c46f15c5ad80}, !- Source Object
  3,                                      !- Outlet Port
  {4d609538-c4e3-40e6-9e61-4122daa9ab0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f246bca0-70bd-4dd9-8b10-aea0f35089fc}, !- Handle
  {8a7a8856-21d9-4059-8896-54720269d32f}, !- Name
  {e2d43837-5a8c-461b-847b-0b7e4aeb5da3}, !- Source Object
  4,                                      !- Outlet Port
  {d109ef2f-abe0-429c-bc74-c46f15c5ad80}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {63ca22d5-4110-42e9-bb1b-67bb3d88471f}, !- Handle
  GuestRoom201 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f3034d73-6609-4a4c-b596-148c737b1822}, !- Handle
  GuestRoom201 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7e02d5a6-cfc7-4ec0-afdb-ac4561075871}, !- Handle
  GuestRoom201 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {a78dae36-6f68-46a6-bfe2-cafff4a8fd69}, !- Air Inlet Node Name
  {62753f57-f214-4f22-b489-b9a3c95c0b81}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eadee2d6-67a9-494f-8f6b-4c48a7d8eef1}, !- Handle
  GuestRoom201 Thermal Zone PropExhFan Inlet Node, !- Name
  {cd60808a-f97d-4f15-8d2e-87ea49dbb068}, !- Inlet Port
  {a78dae36-6f68-46a6-bfe2-cafff4a8fd69}; !- Outlet Port

OS:Connection,
  {cd60808a-f97d-4f15-8d2e-87ea49dbb068}, !- Handle
  {502d0240-f639-4640-8ca6-8f0134d0783c}, !- Name
  {71e6f338-c0eb-4dae-bfc7-fddd2e63e3da}, !- Source Object
  3,                                      !- Outlet Port
  {eadee2d6-67a9-494f-8f6b-4c48a7d8eef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a78dae36-6f68-46a6-bfe2-cafff4a8fd69}, !- Handle
  {c4ff953f-eb7f-4fd5-aca4-25e6546d933f}, !- Name
  {eadee2d6-67a9-494f-8f6b-4c48a7d8eef1}, !- Source Object
  3,                                      !- Outlet Port
  {7e02d5a6-cfc7-4ec0-afdb-ac4561075871}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a7bec720-be19-4e43-bc36-4fcfca005ab5}, !- Handle
  GuestRoom201 Thermal Zone PropExhFan Outlet Node, !- Name
  {62753f57-f214-4f22-b489-b9a3c95c0b81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62753f57-f214-4f22-b489-b9a3c95c0b81}, !- Handle
  {3bc12392-da07-4c96-8272-e4aa1e76ca86}, !- Name
  {7e02d5a6-cfc7-4ec0-afdb-ac4561075871}, !- Source Object
  7,                                      !- Outlet Port
  {a7bec720-be19-4e43-bc36-4fcfca005ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bf9f4875-1ccc-419c-88dd-f10d39d842c6}, !- Handle
  GuestRoom201_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.116260005105331,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {59b69791-7c88-416f-89c1-05a9831bd64a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a981f09-da86-4037-b62f-316de86e6cdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {59b69791-7c88-416f-89c1-05a9831bd64a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a981f09-da86-4037-b62f-316de86e6cdb}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {1a756486-3945-4f8e-b53e-76f83c86d0ba}, !- Handle
  GuestRoom201_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2254.87709106227,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {10d36d7a-04aa-45a3-996d-34913135c002}, !- Handle
  GuestRoom201_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  2052.12759400643,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.116260005105331,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7d83c0fd-1979-49f3-89a6-30649b9e4ab8}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.5926459249895,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77e3f88f-3754-47da-8afa-3b00eca7c19f}, !- Handle
  GuestRoom201_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {de606dbc-c60b-41d9-a90b-226a7fe283b3}, !- Air Inlet Node Name
  {35f9cf90-19e4-4de5-8252-0a7a1a2c30c4}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.116260005105331,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.116260005105331,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.116260005105331,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf9f4875-1ccc-419c-88dd-f10d39d842c6}, !- Supply Air Fan Name
  {1a756486-3945-4f8e-b53e-76f83c86d0ba}, !- Heating Coil Name
  {10d36d7a-04aa-45a3-996d-34913135c002}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1a210985-b5ad-4dbc-bbcf-039db0c7713b}, !- Handle
  GuestRoom201_SZAC Inlet Node,           !- Name
  {b49ad6a4-8ced-4ce7-8f05-8f967b151ab8}, !- Inlet Port
  {de606dbc-c60b-41d9-a90b-226a7fe283b3}; !- Outlet Port

OS:Connection,
  {b49ad6a4-8ced-4ce7-8f05-8f967b151ab8}, !- Handle
  {0eadf0d0-75c5-44d6-b7b5-f7fc3ca6769a}, !- Name
  {71e6f338-c0eb-4dae-bfc7-fddd2e63e3da}, !- Source Object
  4,                                      !- Outlet Port
  {1a210985-b5ad-4dbc-bbcf-039db0c7713b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de606dbc-c60b-41d9-a90b-226a7fe283b3}, !- Handle
  {5e1f9a5f-94a1-42ca-a3f7-2ba7a79a5847}, !- Name
  {1a210985-b5ad-4dbc-bbcf-039db0c7713b}, !- Source Object
  3,                                      !- Outlet Port
  {77e3f88f-3754-47da-8afa-3b00eca7c19f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a6ae217-ea9b-49f1-af31-81e61d27ce87}, !- Handle
  GuestRoom201_SZAC Outlet Node,          !- Name
  {35f9cf90-19e4-4de5-8252-0a7a1a2c30c4}, !- Inlet Port
  {66886e85-d716-472a-991e-b53afe71977d}; !- Outlet Port

OS:Connection,
  {66886e85-d716-472a-991e-b53afe71977d}, !- Handle
  {bb4c421e-a286-4a17-8952-2547f72e6ec3}, !- Name
  {9a6ae217-ea9b-49f1-af31-81e61d27ce87}, !- Source Object
  3,                                      !- Outlet Port
  {4be80452-03d7-4b6a-9dcd-8e7550b018d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35f9cf90-19e4-4de5-8252-0a7a1a2c30c4}, !- Handle
  {dabb256f-95b7-48fc-8a14-1f2af75235dc}, !- Name
  {77e3f88f-3754-47da-8afa-3b00eca7c19f}, !- Source Object
  4,                                      !- Outlet Port
  {9a6ae217-ea9b-49f1-af31-81e61d27ce87}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6715ef1c-25af-4ca3-a293-fa83babd82c2}, !- Handle
  GuestRoom202_205 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6944e14b-026e-474b-8620-3df271dc30f0}, !- Handle
  GuestRoom202_205 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {36e967f5-c8db-4985-9679-818a1e16a923}, !- Handle
  GuestRoom202_205 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {759952a7-e073-435f-9898-ec501a18e038}, !- Air Inlet Node Name
  {f4a455fd-b0f0-4d3f-9b5b-c4dabf652d89}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {78b2c67c-9948-4bb5-93f4-84749533761d}, !- Handle
  GuestRoom202_205 Thermal Zone PropExhFan Inlet Node, !- Name
  {d1e054df-7963-46ba-8061-1d271e8d5828}, !- Inlet Port
  {759952a7-e073-435f-9898-ec501a18e038}; !- Outlet Port

OS:Connection,
  {d1e054df-7963-46ba-8061-1d271e8d5828}, !- Handle
  {19bb5feb-6207-4696-875f-ac29005be20f}, !- Name
  {f085f98d-93c5-4264-96be-0f79eae32dc8}, !- Source Object
  3,                                      !- Outlet Port
  {78b2c67c-9948-4bb5-93f4-84749533761d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759952a7-e073-435f-9898-ec501a18e038}, !- Handle
  {edc857ae-be2b-48f3-8824-a0e61e12357a}, !- Name
  {78b2c67c-9948-4bb5-93f4-84749533761d}, !- Source Object
  3,                                      !- Outlet Port
  {36e967f5-c8db-4985-9679-818a1e16a923}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9963f212-50bf-458b-9968-ff9d69d6aa78}, !- Handle
  GuestRoom202_205 Thermal Zone PropExhFan Outlet Node, !- Name
  {f4a455fd-b0f0-4d3f-9b5b-c4dabf652d89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4a455fd-b0f0-4d3f-9b5b-c4dabf652d89}, !- Handle
  {85592177-f2ee-4879-84e8-86fcfa116e4d}, !- Name
  {36e967f5-c8db-4985-9679-818a1e16a923}, !- Source Object
  7,                                      !- Outlet Port
  {9963f212-50bf-458b-9968-ff9d69d6aa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c9f66e4f-80a9-4640-86f1-5d586fc36367}, !- Handle
  GuestRoom202_205_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.351249716286259,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be241dc7-a71a-4125-b564-78703b188983}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {666e9372-b53e-4aa0-9fc6-478363cbc15b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {be241dc7-a71a-4125-b564-78703b188983}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {666e9372-b53e-4aa0-9fc6-478363cbc15b}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {0ad6e004-9703-4031-bc3c-9760d83cb8e2}, !- Handle
  GuestRoom202_205_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6438.80071879074,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7bbf32d6-594d-474a-b1f5-19844fb98e03}, !- Handle
  GuestRoom202_205_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  6199.94779660038,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.351249716286259,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c3ad7028-485a-4396-856f-2659be424888}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  16.8967487868163,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {41854df1-8a9d-4aec-89a5-fc6b82bd838c}, !- Handle
  GuestRoom202_205_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {0978664c-3479-47eb-b4f7-d06bd5d3af91}, !- Air Inlet Node Name
  {b77aa6f7-e5c4-47a1-ada3-aaff7dde347b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.351249716286259,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.351249716286259,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.351249716286259,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9f66e4f-80a9-4640-86f1-5d586fc36367}, !- Supply Air Fan Name
  {0ad6e004-9703-4031-bc3c-9760d83cb8e2}, !- Heating Coil Name
  {7bbf32d6-594d-474a-b1f5-19844fb98e03}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6d0c949c-8523-4ded-924e-a301aed787ad}, !- Handle
  GuestRoom202_205_SZAC Inlet Node,       !- Name
  {ed1cb7f0-226c-41b8-8d4a-b50bbf2d3beb}, !- Inlet Port
  {0978664c-3479-47eb-b4f7-d06bd5d3af91}; !- Outlet Port

OS:Connection,
  {ed1cb7f0-226c-41b8-8d4a-b50bbf2d3beb}, !- Handle
  {3db9156f-eb1e-4ed4-9368-391b1f2e8b1d}, !- Name
  {f085f98d-93c5-4264-96be-0f79eae32dc8}, !- Source Object
  4,                                      !- Outlet Port
  {6d0c949c-8523-4ded-924e-a301aed787ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0978664c-3479-47eb-b4f7-d06bd5d3af91}, !- Handle
  {474f3d5d-cb16-42f5-b01d-59942a5d4e3d}, !- Name
  {6d0c949c-8523-4ded-924e-a301aed787ad}, !- Source Object
  3,                                      !- Outlet Port
  {41854df1-8a9d-4aec-89a5-fc6b82bd838c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73fb0e8b-1d4e-4af7-9e24-5932facf148e}, !- Handle
  GuestRoom202_205_SZAC Outlet Node,      !- Name
  {b77aa6f7-e5c4-47a1-ada3-aaff7dde347b}, !- Inlet Port
  {d353d8ba-d1cc-4738-a276-7baa0c247dd5}; !- Outlet Port

OS:Connection,
  {d353d8ba-d1cc-4738-a276-7baa0c247dd5}, !- Handle
  {d1b3b4e8-ba48-4f00-896d-994c5c47e6a9}, !- Name
  {73fb0e8b-1d4e-4af7-9e24-5932facf148e}, !- Source Object
  3,                                      !- Outlet Port
  {f8c87011-b50b-4b69-bca2-47a6d69ad42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b77aa6f7-e5c4-47a1-ada3-aaff7dde347b}, !- Handle
  {32a20f78-6f7f-47b2-9fb3-d034844e4ca8}, !- Name
  {41854df1-8a9d-4aec-89a5-fc6b82bd838c}, !- Source Object
  4,                                      !- Outlet Port
  {73fb0e8b-1d4e-4af7-9e24-5932facf148e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {afd9d87f-7f5c-4d90-9fd0-234b4a02f584}, !- Handle
  GuestRoom206_208 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3e5121ac-4fb5-41ab-bcbf-8f1672b41348}, !- Handle
  GuestRoom206_208 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a78fa46b-24b1-486f-9583-68fc12e26be0}, !- Handle
  GuestRoom206_208 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {fc133c85-d78f-4d0e-a1b6-4c53c42dd048}, !- Air Inlet Node Name
  {6f365b9c-1aa4-4322-9570-a6e344d61701}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3fa732b4-f97b-4a19-8e3d-e7a27c865434}, !- Handle
  GuestRoom206_208 Thermal Zone PropExhFan Inlet Node, !- Name
  {8d3e870c-fa46-4eef-a316-7bf5dac52454}, !- Inlet Port
  {fc133c85-d78f-4d0e-a1b6-4c53c42dd048}; !- Outlet Port

OS:Connection,
  {8d3e870c-fa46-4eef-a316-7bf5dac52454}, !- Handle
  {0bc521fa-7ff4-4d56-bc8c-d754d0e7cb64}, !- Name
  {34adb194-8ee1-4128-bd29-d539468ffce3}, !- Source Object
  3,                                      !- Outlet Port
  {3fa732b4-f97b-4a19-8e3d-e7a27c865434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc133c85-d78f-4d0e-a1b6-4c53c42dd048}, !- Handle
  {76e66213-9a1e-4706-847e-6f854bc81261}, !- Name
  {3fa732b4-f97b-4a19-8e3d-e7a27c865434}, !- Source Object
  3,                                      !- Outlet Port
  {a78fa46b-24b1-486f-9583-68fc12e26be0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20a7ca8e-7647-4339-952e-4a532ca809bc}, !- Handle
  GuestRoom206_208 Thermal Zone PropExhFan Outlet Node, !- Name
  {6f365b9c-1aa4-4322-9570-a6e344d61701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f365b9c-1aa4-4322-9570-a6e344d61701}, !- Handle
  {cc6f26a6-b79e-4076-9c95-25ce0394eb30}, !- Name
  {a78fa46b-24b1-486f-9583-68fc12e26be0}, !- Source Object
  7,                                      !- Outlet Port
  {20a7ca8e-7647-4339-952e-4a532ca809bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {471c4534-8bbd-4ff7-89b0-d79c99c73ce9}, !- Handle
  GuestRoom206_208_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.269209676392474,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cb627b1-dc88-4ad4-8da5-67a8d3d01cac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fbf851f1-6ee2-45c2-b272-a04b6815241a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8cb627b1-dc88-4ad4-8da5-67a8d3d01cac}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fbf851f1-6ee2-45c2-b272-a04b6815241a}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {43afbbc0-2f9b-4bb3-ba4c-efa29c99630d}, !- Handle
  GuestRoom206_208_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5217.33911252695,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dcb2f136-6de9-4ed4-ab11-9f25b1d34cb2}, !- Handle
  GuestRoom206_208_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  4751.82502466539,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.269209676392474,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b671b85d-ade3-4200-a451-fb9b2c495440}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  12.9501365274491,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {551fa817-f532-4209-a743-8355cf78d498}, !- Handle
  GuestRoom206_208_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {989a2121-5711-4364-8cbb-983727a0580b}, !- Air Inlet Node Name
  {bf7e0317-2580-471c-88b9-ce90bf1711c2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.269209676392474,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.269209676392474,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.269209676392474,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {471c4534-8bbd-4ff7-89b0-d79c99c73ce9}, !- Supply Air Fan Name
  {43afbbc0-2f9b-4bb3-ba4c-efa29c99630d}, !- Heating Coil Name
  {dcb2f136-6de9-4ed4-ab11-9f25b1d34cb2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e3ebb02c-ea40-4022-a124-c0e4683ac394}, !- Handle
  GuestRoom206_208_SZAC Inlet Node,       !- Name
  {a4cca010-4264-4a83-b802-4523db37fa43}, !- Inlet Port
  {989a2121-5711-4364-8cbb-983727a0580b}; !- Outlet Port

OS:Connection,
  {a4cca010-4264-4a83-b802-4523db37fa43}, !- Handle
  {ccfa3b86-b853-41fd-ab1d-2cc627ecf1ef}, !- Name
  {34adb194-8ee1-4128-bd29-d539468ffce3}, !- Source Object
  4,                                      !- Outlet Port
  {e3ebb02c-ea40-4022-a124-c0e4683ac394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989a2121-5711-4364-8cbb-983727a0580b}, !- Handle
  {20d803ae-046c-426a-b3be-bbd9dc2e64a2}, !- Name
  {e3ebb02c-ea40-4022-a124-c0e4683ac394}, !- Source Object
  3,                                      !- Outlet Port
  {551fa817-f532-4209-a743-8355cf78d498}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf463674-de2e-403a-b01f-92ebb6848e57}, !- Handle
  GuestRoom206_208_SZAC Outlet Node,      !- Name
  {bf7e0317-2580-471c-88b9-ce90bf1711c2}, !- Inlet Port
  {89392d17-ee93-4f29-abc6-bda1f39ca686}; !- Outlet Port

OS:Connection,
  {89392d17-ee93-4f29-abc6-bda1f39ca686}, !- Handle
  {5b2f9a8d-6da6-4f45-84ff-466c92a53087}, !- Name
  {bf463674-de2e-403a-b01f-92ebb6848e57}, !- Source Object
  3,                                      !- Outlet Port
  {19fd74c6-80e0-4486-8f2d-e0434175a243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf7e0317-2580-471c-88b9-ce90bf1711c2}, !- Handle
  {5e623982-6456-4dc7-b8a0-37df5c2d4f0b}, !- Name
  {551fa817-f532-4209-a743-8355cf78d498}, !- Source Object
  4,                                      !- Outlet Port
  {bf463674-de2e-403a-b01f-92ebb6848e57}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e6eacaef-029d-40bf-9396-3d296e2e0d22}, !- Handle
  GuestRoom209_212 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a0a9e39d-2dec-46fe-bdd3-cab9078980c0}, !- Handle
  GuestRoom209_212 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {68e45ed4-de50-4980-8374-829fbf20312f}, !- Handle
  GuestRoom209_212 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {6ccad39c-9efb-4981-9a7f-8b532cbe9682}, !- Air Inlet Node Name
  {475c66e9-290a-4254-ac31-e5e8db156a6a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5777c45f-6d0d-4831-9734-ac875037d5bc}, !- Handle
  GuestRoom209_212 Thermal Zone PropExhFan Inlet Node, !- Name
  {6b389ed3-95a5-47a2-be50-2c46d0552d58}, !- Inlet Port
  {6ccad39c-9efb-4981-9a7f-8b532cbe9682}; !- Outlet Port

OS:Connection,
  {6b389ed3-95a5-47a2-be50-2c46d0552d58}, !- Handle
  {4af8011b-33cc-4adb-96b9-7f8d9ae0aef8}, !- Name
  {08d8a597-9804-4c54-b98f-be0fea2935ed}, !- Source Object
  3,                                      !- Outlet Port
  {5777c45f-6d0d-4831-9734-ac875037d5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccad39c-9efb-4981-9a7f-8b532cbe9682}, !- Handle
  {cc557659-70f6-4601-b3d4-fb44902fcf2f}, !- Name
  {5777c45f-6d0d-4831-9734-ac875037d5bc}, !- Source Object
  3,                                      !- Outlet Port
  {68e45ed4-de50-4980-8374-829fbf20312f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e769f824-0bd9-4c6d-bf12-a37a4cd51133}, !- Handle
  GuestRoom209_212 Thermal Zone PropExhFan Outlet Node, !- Name
  {475c66e9-290a-4254-ac31-e5e8db156a6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {475c66e9-290a-4254-ac31-e5e8db156a6a}, !- Handle
  {5d2655a8-49b9-47d2-8fe9-4274c601b4b9}, !- Name
  {68e45ed4-de50-4980-8374-829fbf20312f}, !- Source Object
  7,                                      !- Outlet Port
  {e769f824-0bd9-4c6d-bf12-a37a4cd51133}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {accf1128-ccd2-4285-9bb3-e172c357ab41}, !- Handle
  GuestRoom209_212_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.320992221807821,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c1a4272-1132-4c3a-9511-d65b7416e9cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b9c7d52b-4036-4f41-b04c-e5740e987b53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1c1a4272-1132-4c3a-9511-d65b7416e9cf}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b9c7d52b-4036-4f41-b04c-e5740e987b53}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {3daac042-05b3-4821-b86a-cd80fc32c377}, !- Handle
  GuestRoom209_212_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6396.48125625787,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {86f2229a-7780-4f3b-8c7c-fc969a227644}, !- Handle
  GuestRoom209_212_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5665.85507831852,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.320992221807821,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6f1ed862-f584-4318-a96c-e190b904524f}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.441182009699,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {19c83c21-bcf6-4d56-80ab-6feeceb175c9}, !- Handle
  GuestRoom209_212_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {44acf486-531f-47b6-bdd0-03c0a76b5fca}, !- Air Inlet Node Name
  {97beef88-8b0b-43d8-b8c0-3f1c090ead73}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.320992221807821,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.320992221807821,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.320992221807821,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {accf1128-ccd2-4285-9bb3-e172c357ab41}, !- Supply Air Fan Name
  {3daac042-05b3-4821-b86a-cd80fc32c377}, !- Heating Coil Name
  {86f2229a-7780-4f3b-8c7c-fc969a227644}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5100e296-c9bf-4076-9ae1-e4414d0ed079}, !- Handle
  GuestRoom209_212_SZAC Inlet Node,       !- Name
  {de07b992-0405-4dc6-b1e4-ecdf90a7c139}, !- Inlet Port
  {44acf486-531f-47b6-bdd0-03c0a76b5fca}; !- Outlet Port

OS:Connection,
  {de07b992-0405-4dc6-b1e4-ecdf90a7c139}, !- Handle
  {af875c3c-8095-4b42-8600-259539fb5cc2}, !- Name
  {08d8a597-9804-4c54-b98f-be0fea2935ed}, !- Source Object
  4,                                      !- Outlet Port
  {5100e296-c9bf-4076-9ae1-e4414d0ed079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44acf486-531f-47b6-bdd0-03c0a76b5fca}, !- Handle
  {960a7d40-47ef-4e09-a55c-64f3b9dee80d}, !- Name
  {5100e296-c9bf-4076-9ae1-e4414d0ed079}, !- Source Object
  3,                                      !- Outlet Port
  {19c83c21-bcf6-4d56-80ab-6feeceb175c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e58d441-c714-46e5-9395-f98c495473b9}, !- Handle
  GuestRoom209_212_SZAC Outlet Node,      !- Name
  {97beef88-8b0b-43d8-b8c0-3f1c090ead73}, !- Inlet Port
  {09027aee-4599-4363-8c18-49d57a6f5170}; !- Outlet Port

OS:Connection,
  {09027aee-4599-4363-8c18-49d57a6f5170}, !- Handle
  {9bcbe08f-385a-4737-b37e-a9d59441dcf3}, !- Name
  {7e58d441-c714-46e5-9395-f98c495473b9}, !- Source Object
  3,                                      !- Outlet Port
  {376f6881-453a-4388-883a-47756c4fd56a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97beef88-8b0b-43d8-b8c0-3f1c090ead73}, !- Handle
  {df64a6dd-f198-4bee-8f11-b6869a8ab8aa}, !- Name
  {19c83c21-bcf6-4d56-80ab-6feeceb175c9}, !- Source Object
  4,                                      !- Outlet Port
  {7e58d441-c714-46e5-9395-f98c495473b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {df50ed4e-f745-46bb-99f3-c7ef8af8b65e}, !- Handle
  GuestRoom213 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a020ebca-3d03-43a6-afd9-aac8cf76b67f}, !- Handle
  GuestRoom213 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {518ab14e-c59d-4036-b63c-0fa87eb39147}, !- Handle
  GuestRoom213 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {459af12a-bfc8-464d-af18-7fb119d8140d}, !- Air Inlet Node Name
  {13b51eba-8680-4892-946b-f8a86d02f734}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1de0337c-da8c-40de-90bb-069d3368a339}, !- Handle
  GuestRoom213 Thermal Zone PropExhFan Inlet Node, !- Name
  {ba4c508b-a1c2-482b-8eea-b6536c54e6e9}, !- Inlet Port
  {459af12a-bfc8-464d-af18-7fb119d8140d}; !- Outlet Port

OS:Connection,
  {ba4c508b-a1c2-482b-8eea-b6536c54e6e9}, !- Handle
  {36cf9aea-39bb-4421-a79d-6c84db183144}, !- Name
  {640f4d04-df47-4374-9f5d-06908698cc3b}, !- Source Object
  3,                                      !- Outlet Port
  {1de0337c-da8c-40de-90bb-069d3368a339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459af12a-bfc8-464d-af18-7fb119d8140d}, !- Handle
  {14dd7890-3018-4d50-a0e1-b4bd6f65d705}, !- Name
  {1de0337c-da8c-40de-90bb-069d3368a339}, !- Source Object
  3,                                      !- Outlet Port
  {518ab14e-c59d-4036-b63c-0fa87eb39147}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47d194e2-797a-44ac-bd88-462c833e5ee9}, !- Handle
  GuestRoom213 Thermal Zone PropExhFan Outlet Node, !- Name
  {13b51eba-8680-4892-946b-f8a86d02f734}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13b51eba-8680-4892-946b-f8a86d02f734}, !- Handle
  {cb80ebda-2a84-4083-8002-694c7c1119a8}, !- Name
  {518ab14e-c59d-4036-b63c-0fa87eb39147}, !- Source Object
  7,                                      !- Outlet Port
  {47d194e2-797a-44ac-bd88-462c833e5ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8622dc08-319a-401e-b97a-1cd34d1dbb88}, !- Handle
  GuestRoom213_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.088178660287488,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a87f280-de06-45cc-855d-3fb7ca52605a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e149a4e1-5fd0-4414-b10d-811444c561a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {0a87f280-de06-45cc-855d-3fb7ca52605a}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e149a4e1-5fd0-4414-b10d-811444c561a2}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {015e15be-bf8c-4d53-aed9-e874e0024789}, !- Handle
  GuestRoom213_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1764.19405969432,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ec292aa1-31fe-46b0-b48a-73fba8cf6358}, !- Handle
  GuestRoom213_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1556.43890875994,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.088178660287488,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7c12623-b062-4b08-b262-d86372d943f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.24176413413766,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {228d1f90-b0bc-47df-84ce-af29e8958950}, !- Handle
  GuestRoom213_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {7c62cd3f-87e0-40f9-ae17-cbd71820992e}, !- Air Inlet Node Name
  {ffaf2722-bb46-46ac-b16c-9f57279ab77d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.088178660287488,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.088178660287488,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.088178660287488,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8622dc08-319a-401e-b97a-1cd34d1dbb88}, !- Supply Air Fan Name
  {015e15be-bf8c-4d53-aed9-e874e0024789}, !- Heating Coil Name
  {ec292aa1-31fe-46b0-b48a-73fba8cf6358}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4299c436-2f5f-4d42-8f62-98a36d018e14}, !- Handle
  GuestRoom213_SZAC Inlet Node,           !- Name
  {f51b51ad-9536-418c-9436-60302b77522e}, !- Inlet Port
  {7c62cd3f-87e0-40f9-ae17-cbd71820992e}; !- Outlet Port

OS:Connection,
  {f51b51ad-9536-418c-9436-60302b77522e}, !- Handle
  {5bfab51f-ed84-4b11-bf56-88863dd39dd4}, !- Name
  {640f4d04-df47-4374-9f5d-06908698cc3b}, !- Source Object
  4,                                      !- Outlet Port
  {4299c436-2f5f-4d42-8f62-98a36d018e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c62cd3f-87e0-40f9-ae17-cbd71820992e}, !- Handle
  {51e5929c-0494-4e62-b954-b920898909f0}, !- Name
  {4299c436-2f5f-4d42-8f62-98a36d018e14}, !- Source Object
  3,                                      !- Outlet Port
  {228d1f90-b0bc-47df-84ce-af29e8958950}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b77cdc1e-33cb-4af2-a1de-01e79b0c399f}, !- Handle
  GuestRoom213_SZAC Outlet Node,          !- Name
  {ffaf2722-bb46-46ac-b16c-9f57279ab77d}, !- Inlet Port
  {00712f70-e6ee-44f0-820e-ac9e726d9f2f}; !- Outlet Port

OS:Connection,
  {00712f70-e6ee-44f0-820e-ac9e726d9f2f}, !- Handle
  {84dd2e2c-0c01-4857-8ff7-03222c1d2af6}, !- Name
  {b77cdc1e-33cb-4af2-a1de-01e79b0c399f}, !- Source Object
  3,                                      !- Outlet Port
  {41bca550-91b9-4bd8-a1f8-a712f77237e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffaf2722-bb46-46ac-b16c-9f57279ab77d}, !- Handle
  {79e29996-7081-4d29-9758-75d8d826565d}, !- Name
  {228d1f90-b0bc-47df-84ce-af29e8958950}, !- Source Object
  4,                                      !- Outlet Port
  {b77cdc1e-33cb-4af2-a1de-01e79b0c399f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c9abf0fc-a35f-45c8-9224-0018842cc608}, !- Handle
  GuestRoom214 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a8425b62-e588-4baa-9946-36d4f6d3df2c}, !- Handle
  GuestRoom214 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6b68bc01-c144-4d29-9f9f-3240782bac10}, !- Handle
  GuestRoom214 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {5af78b5d-f56f-4603-b1b4-2d00e8079122}, !- Air Inlet Node Name
  {53cdf643-57c4-408f-ac63-f006da7b8192}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dc607ca5-ece9-4deb-96d4-5823c6f2f0d8}, !- Handle
  GuestRoom214 Thermal Zone PropExhFan Inlet Node, !- Name
  {b2de7d4b-d02d-4885-b4ad-762bb4f5e3e5}, !- Inlet Port
  {5af78b5d-f56f-4603-b1b4-2d00e8079122}; !- Outlet Port

OS:Connection,
  {b2de7d4b-d02d-4885-b4ad-762bb4f5e3e5}, !- Handle
  {2c41ea1b-839a-4e4d-a5e9-c58d133396e8}, !- Name
  {ddbab312-43e1-4217-83f6-b9427bd5dbad}, !- Source Object
  3,                                      !- Outlet Port
  {dc607ca5-ece9-4deb-96d4-5823c6f2f0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af78b5d-f56f-4603-b1b4-2d00e8079122}, !- Handle
  {f42f0770-4318-4b9c-b02c-e0f20bcd806d}, !- Name
  {dc607ca5-ece9-4deb-96d4-5823c6f2f0d8}, !- Source Object
  3,                                      !- Outlet Port
  {6b68bc01-c144-4d29-9f9f-3240782bac10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fdbf327-bb65-4e45-a34c-88cbf7d0eea1}, !- Handle
  GuestRoom214 Thermal Zone PropExhFan Outlet Node, !- Name
  {53cdf643-57c4-408f-ac63-f006da7b8192}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53cdf643-57c4-408f-ac63-f006da7b8192}, !- Handle
  {a5b0f146-8cd2-4254-9cd4-1bda84492011}, !- Name
  {6b68bc01-c144-4d29-9f9f-3240782bac10}, !- Source Object
  7,                                      !- Outlet Port
  {6fdbf327-bb65-4e45-a34c-88cbf7d0eea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ea45f141-97d5-4b36-aee9-443c1ce3d13e}, !- Handle
  GuestRoom214_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0881517592832256,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19923467-be89-440b-b37b-072f8343ac88}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {468c3461-d249-4c36-8da9-82ed8fe37f4f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {19923467-be89-440b-b37b-072f8343ac88}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {468c3461-d249-4c36-8da9-82ed8fe37f4f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {2e8f8fc7-6513-47ff-ae55-1cb254052fc8}, !- Handle
  GuestRoom214_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1763.70463100714,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cac104fb-af1f-449d-bf71-515b44b954b4}, !- Handle
  GuestRoom214_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1556.00223286538,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0881517592832256,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {04633e26-d5fe-433d-a973-aaa5a43238b4}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.24056254274995,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {16a77056-37ea-4465-9f3d-699da427dd25}, !- Handle
  GuestRoom214_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {15f19fd1-6377-4a27-9f3c-f00c09b778f2}, !- Air Inlet Node Name
  {3c8cac0a-aa0b-4ba5-a1ff-84ff46523cad}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0881517592832256,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0881517592832256,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0881517592832256,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ea45f141-97d5-4b36-aee9-443c1ce3d13e}, !- Supply Air Fan Name
  {2e8f8fc7-6513-47ff-ae55-1cb254052fc8}, !- Heating Coil Name
  {cac104fb-af1f-449d-bf71-515b44b954b4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a4e7db95-e104-4b56-af20-4e338706391a}, !- Handle
  GuestRoom214_SZAC Inlet Node,           !- Name
  {54b5dccf-8909-44df-8e22-7865f7a1ada7}, !- Inlet Port
  {15f19fd1-6377-4a27-9f3c-f00c09b778f2}; !- Outlet Port

OS:Connection,
  {54b5dccf-8909-44df-8e22-7865f7a1ada7}, !- Handle
  {ebfffcb8-2fab-40ad-8a46-825bf48c1bf0}, !- Name
  {ddbab312-43e1-4217-83f6-b9427bd5dbad}, !- Source Object
  4,                                      !- Outlet Port
  {a4e7db95-e104-4b56-af20-4e338706391a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f19fd1-6377-4a27-9f3c-f00c09b778f2}, !- Handle
  {ebfbf5fa-915e-4999-9421-903b48969803}, !- Name
  {a4e7db95-e104-4b56-af20-4e338706391a}, !- Source Object
  3,                                      !- Outlet Port
  {16a77056-37ea-4465-9f3d-699da427dd25}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee7ef202-377e-4076-8263-1ef029906edd}, !- Handle
  GuestRoom214_SZAC Outlet Node,          !- Name
  {3c8cac0a-aa0b-4ba5-a1ff-84ff46523cad}, !- Inlet Port
  {ca2bd12d-ef3b-4cbf-9e4f-339ba8697ec3}; !- Outlet Port

OS:Connection,
  {ca2bd12d-ef3b-4cbf-9e4f-339ba8697ec3}, !- Handle
  {7d3c1beb-9620-40f4-bb56-a6955db9891f}, !- Name
  {ee7ef202-377e-4076-8263-1ef029906edd}, !- Source Object
  3,                                      !- Outlet Port
  {7193855a-3b18-4eeb-9372-b5f4a7f8d36c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c8cac0a-aa0b-4ba5-a1ff-84ff46523cad}, !- Handle
  {188f639b-af1f-468b-b15e-b93e86b066d2}, !- Name
  {16a77056-37ea-4465-9f3d-699da427dd25}, !- Source Object
  4,                                      !- Outlet Port
  {ee7ef202-377e-4076-8263-1ef029906edd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {356bbfb2-691e-4e2e-991c-20772d6b26e5}, !- Handle
  GuestRoom215_218 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c2c1469-427f-422b-9389-7db2c065ae12}, !- Handle
  GuestRoom215_218 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {aeafb712-9f65-419c-9516-37f6b788c2f9}, !- Handle
  GuestRoom215_218 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {6bfc999b-6935-42ff-9424-8ceb5555b889}, !- Air Inlet Node Name
  {6a7a759c-2913-4462-a5e1-b3da9a476e17}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ed5b47cc-7a2d-44bf-9506-0bf322056f32}, !- Handle
  GuestRoom215_218 Thermal Zone PropExhFan Inlet Node, !- Name
  {21c5eaf6-27b9-4cf8-812f-b46592f0cf61}, !- Inlet Port
  {6bfc999b-6935-42ff-9424-8ceb5555b889}; !- Outlet Port

OS:Connection,
  {21c5eaf6-27b9-4cf8-812f-b46592f0cf61}, !- Handle
  {6173da90-8525-4a47-985e-5d4d4051f63a}, !- Name
  {c8f39017-eb9d-4448-908d-76e2731357d7}, !- Source Object
  3,                                      !- Outlet Port
  {ed5b47cc-7a2d-44bf-9506-0bf322056f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bfc999b-6935-42ff-9424-8ceb5555b889}, !- Handle
  {69306ead-62e0-4511-a68f-17cd49d47850}, !- Name
  {ed5b47cc-7a2d-44bf-9506-0bf322056f32}, !- Source Object
  3,                                      !- Outlet Port
  {aeafb712-9f65-419c-9516-37f6b788c2f9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b019d1d2-d244-4aeb-8625-c99a087528a2}, !- Handle
  GuestRoom215_218 Thermal Zone PropExhFan Outlet Node, !- Name
  {6a7a759c-2913-4462-a5e1-b3da9a476e17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a7a759c-2913-4462-a5e1-b3da9a476e17}, !- Handle
  {6da578cf-e584-4a16-be05-1f23ac7c3546}, !- Name
  {aeafb712-9f65-419c-9516-37f6b788c2f9}, !- Source Object
  7,                                      !- Outlet Port
  {b019d1d2-d244-4aeb-8625-c99a087528a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8db3bc37-a576-432f-8d61-2a85dd606559}, !- Handle
  GuestRoom215_218_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.31904968613161,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {297556b1-74a1-4153-bdd3-cd5f89a15e90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a0a41e1-0f41-4fcd-9ab3-51c8fac76b40}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {297556b1-74a1-4153-bdd3-cd5f89a15e90}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a0a41e1-0f41-4fcd-9ab3-51c8fac76b40}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ae7351ba-513e-4d14-81f7-de383ce9af23}, !- Handle
  GuestRoom215_218_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6383.29305810012,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b0b5160-3196-4f85-9007-65a46dd182f0}, !- Handle
  GuestRoom215_218_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5631.59507021539,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.31904968613161,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {38ef7d08-acb1-47e3-99ec-310859ccb7f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.3477509525281,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a906e9e-948d-474f-a082-9f9a848a6b4f}, !- Handle
  GuestRoom215_218_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {b04aa0b4-43df-48d1-bd0b-9ad96274276e}, !- Air Inlet Node Name
  {a83e1fac-8db4-4196-a86e-229ec92a4c3e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.31904968613161,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.31904968613161,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.31904968613161,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8db3bc37-a576-432f-8d61-2a85dd606559}, !- Supply Air Fan Name
  {ae7351ba-513e-4d14-81f7-de383ce9af23}, !- Heating Coil Name
  {2b0b5160-3196-4f85-9007-65a46dd182f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b88d8171-e9f9-4abd-b822-1e9c55c97798}, !- Handle
  GuestRoom215_218_SZAC Inlet Node,       !- Name
  {b4ffebd7-8711-4120-ae08-cfc9d86de35d}, !- Inlet Port
  {b04aa0b4-43df-48d1-bd0b-9ad96274276e}; !- Outlet Port

OS:Connection,
  {b4ffebd7-8711-4120-ae08-cfc9d86de35d}, !- Handle
  {8ed973a8-b1e2-4c8a-a3a9-24831838e1c1}, !- Name
  {c8f39017-eb9d-4448-908d-76e2731357d7}, !- Source Object
  4,                                      !- Outlet Port
  {b88d8171-e9f9-4abd-b822-1e9c55c97798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04aa0b4-43df-48d1-bd0b-9ad96274276e}, !- Handle
  {4dc855fc-0c50-4e70-a7d8-93bf34e73077}, !- Name
  {b88d8171-e9f9-4abd-b822-1e9c55c97798}, !- Source Object
  3,                                      !- Outlet Port
  {1a906e9e-948d-474f-a082-9f9a848a6b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ceb5928d-f576-492e-a0a1-320718414de1}, !- Handle
  GuestRoom215_218_SZAC Outlet Node,      !- Name
  {a83e1fac-8db4-4196-a86e-229ec92a4c3e}, !- Inlet Port
  {9b869eb5-b588-4d7e-929d-e0d7a07dacea}; !- Outlet Port

OS:Connection,
  {9b869eb5-b588-4d7e-929d-e0d7a07dacea}, !- Handle
  {0d3a564d-ad44-463a-8859-25cac18ad214}, !- Name
  {ceb5928d-f576-492e-a0a1-320718414de1}, !- Source Object
  3,                                      !- Outlet Port
  {f39e08e4-54d5-43ca-a30c-13469826911b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a83e1fac-8db4-4196-a86e-229ec92a4c3e}, !- Handle
  {c8978f0a-bbcb-40c6-a310-c7e55a014301}, !- Name
  {1a906e9e-948d-474f-a082-9f9a848a6b4f}, !- Source Object
  4,                                      !- Outlet Port
  {ceb5928d-f576-492e-a0a1-320718414de1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {65990feb-9a12-496c-addf-f565254c92c2}, !- Handle
  GuestRoom219 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0d62f42e-ac78-49d0-9e3d-c2f20baca898}, !- Handle
  GuestRoom219 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ef7fa0fa-c83a-47cf-8d06-800441b19178}, !- Handle
  GuestRoom219 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {c84e8f09-9562-4fa2-9b24-0bd1bb174a55}, !- Air Inlet Node Name
  {169163ce-4c43-437f-b0b2-824c136be7c0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {f27b70e3-ac03-40e2-b0e0-2f9f45e37ea4}, !- Handle
  GuestRoom219 Thermal Zone PropExhFan Inlet Node, !- Name
  {36463b99-9380-4e4b-8632-7a4f82a1919d}, !- Inlet Port
  {c84e8f09-9562-4fa2-9b24-0bd1bb174a55}; !- Outlet Port

OS:Connection,
  {36463b99-9380-4e4b-8632-7a4f82a1919d}, !- Handle
  {22e04749-84e5-4abe-8bb8-18f3ed072bfa}, !- Name
  {2881b8d9-a079-4ac4-9bb0-589028512c40}, !- Source Object
  3,                                      !- Outlet Port
  {f27b70e3-ac03-40e2-b0e0-2f9f45e37ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84e8f09-9562-4fa2-9b24-0bd1bb174a55}, !- Handle
  {47925baf-2831-4eb9-b1da-279dd6422271}, !- Name
  {f27b70e3-ac03-40e2-b0e0-2f9f45e37ea4}, !- Source Object
  3,                                      !- Outlet Port
  {ef7fa0fa-c83a-47cf-8d06-800441b19178}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67f93573-e751-473f-8e3a-978987d2c0fe}, !- Handle
  GuestRoom219 Thermal Zone PropExhFan Outlet Node, !- Name
  {169163ce-4c43-437f-b0b2-824c136be7c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {169163ce-4c43-437f-b0b2-824c136be7c0}, !- Handle
  {e87235dc-0d10-47aa-a121-3d69b1df6d0b}, !- Name
  {ef7fa0fa-c83a-47cf-8d06-800441b19178}, !- Source Object
  7,                                      !- Outlet Port
  {67f93573-e751-473f-8e3a-978987d2c0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {08a64f33-4e57-4b48-ac0d-d726b2cd6fa0}, !- Handle
  GuestRoom219_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0869412140914176,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {26a5c8d1-cfac-4132-93b0-d4fd30c3012f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5a8fa87-9bca-44bf-8169-9d434b532cfd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {26a5c8d1-cfac-4132-93b0-d4fd30c3012f}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5a8fa87-9bca-44bf-8169-9d434b532cfd}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {21ab472b-9231-4754-93dd-712d4713ea28}, !- Handle
  GuestRoom219_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1739.49109918951,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f642fc86-185b-44b4-a8ca-c31c4f4b7683}, !- Handle
  GuestRoom219_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1534.64321327123,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0869412140914176,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6080609e-7b58-4a4f-9704-7e577fac9f95}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.18235862821375,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e5ce1a0-fc18-460d-bfa9-e3e9628d93cb}, !- Handle
  GuestRoom219_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {02f90740-e55e-4bf1-a918-310dbedd46d2}, !- Air Inlet Node Name
  {a3857ac1-5bb7-4e57-9ba1-07c56953c100}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0869412140914176,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0869412140914176,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0869412140914176,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {08a64f33-4e57-4b48-ac0d-d726b2cd6fa0}, !- Supply Air Fan Name
  {21ab472b-9231-4754-93dd-712d4713ea28}, !- Heating Coil Name
  {f642fc86-185b-44b4-a8ca-c31c4f4b7683}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b2d562a8-39ce-46c6-ab16-6f6e8e76fb1a}, !- Handle
  GuestRoom219_SZAC Inlet Node,           !- Name
  {f63d3b50-c100-4802-a43b-5038764f683f}, !- Inlet Port
  {02f90740-e55e-4bf1-a918-310dbedd46d2}; !- Outlet Port

OS:Connection,
  {f63d3b50-c100-4802-a43b-5038764f683f}, !- Handle
  {211db4e5-89a6-4c3f-b58f-9690528b9fc9}, !- Name
  {2881b8d9-a079-4ac4-9bb0-589028512c40}, !- Source Object
  4,                                      !- Outlet Port
  {b2d562a8-39ce-46c6-ab16-6f6e8e76fb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f90740-e55e-4bf1-a918-310dbedd46d2}, !- Handle
  {39e14e97-ee41-41bd-aab3-1b4ac09dd7c7}, !- Name
  {b2d562a8-39ce-46c6-ab16-6f6e8e76fb1a}, !- Source Object
  3,                                      !- Outlet Port
  {8e5ce1a0-fc18-460d-bfa9-e3e9628d93cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ddffcdee-8554-4f2c-a633-f042f2ca6799}, !- Handle
  GuestRoom219_SZAC Outlet Node,          !- Name
  {a3857ac1-5bb7-4e57-9ba1-07c56953c100}, !- Inlet Port
  {9142eb26-d25a-4f6d-8d62-d0dd14c3327c}; !- Outlet Port

OS:Connection,
  {9142eb26-d25a-4f6d-8d62-d0dd14c3327c}, !- Handle
  {9ec9f7a4-36ce-49dc-820c-1d52c8b2ceed}, !- Name
  {ddffcdee-8554-4f2c-a633-f042f2ca6799}, !- Source Object
  3,                                      !- Outlet Port
  {f4cca508-1678-4ff5-b736-a0434fdffa7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3857ac1-5bb7-4e57-9ba1-07c56953c100}, !- Handle
  {ca0054b8-995b-419a-990c-f5feddf7fba7}, !- Name
  {8e5ce1a0-fc18-460d-bfa9-e3e9628d93cb}, !- Source Object
  4,                                      !- Outlet Port
  {ddffcdee-8554-4f2c-a633-f042f2ca6799}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ff0e0dd2-2bca-4078-8833-e38374ea0dd3}, !- Handle
  GuestRoom220_223 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b3b63aff-655c-4202-8065-adfeee1b46b9}, !- Handle
  GuestRoom220_223 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7cae368f-8767-42eb-870f-b6201a2aef32}, !- Handle
  GuestRoom220_223 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {0879d805-1653-4a21-9ed8-9a0d2daab2e5}, !- Air Inlet Node Name
  {d059b0a4-d299-4c5a-838f-be646e693fd7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {bea0c715-8622-4dd7-93f2-770854d9de50}, !- Handle
  GuestRoom220_223 Thermal Zone PropExhFan Inlet Node, !- Name
  {59b1d65d-430d-4abb-be8d-5021f68295cb}, !- Inlet Port
  {0879d805-1653-4a21-9ed8-9a0d2daab2e5}; !- Outlet Port

OS:Connection,
  {59b1d65d-430d-4abb-be8d-5021f68295cb}, !- Handle
  {e5defc40-6df8-4a14-a4e8-c71378627ee4}, !- Name
  {477406f7-78c8-4b72-aa0c-cfe3b8968dd2}, !- Source Object
  3,                                      !- Outlet Port
  {bea0c715-8622-4dd7-93f2-770854d9de50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0879d805-1653-4a21-9ed8-9a0d2daab2e5}, !- Handle
  {faa9f0f6-bece-4ec6-88ca-22a6a57d94f4}, !- Name
  {bea0c715-8622-4dd7-93f2-770854d9de50}, !- Source Object
  3,                                      !- Outlet Port
  {7cae368f-8767-42eb-870f-b6201a2aef32}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d1ab652-1e99-4775-b542-b569d3931a32}, !- Handle
  GuestRoom220_223 Thermal Zone PropExhFan Outlet Node, !- Name
  {d059b0a4-d299-4c5a-838f-be646e693fd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d059b0a4-d299-4c5a-838f-be646e693fd7}, !- Handle
  {bf299aac-d3a8-4e8d-8903-bd8468abce55}, !- Name
  {7cae368f-8767-42eb-870f-b6201a2aef32}, !- Source Object
  7,                                      !- Outlet Port
  {3d1ab652-1e99-4775-b542-b569d3931a32}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3540c945-7fa6-4d59-9548-961183d2e2f2}, !- Handle
  GuestRoom220_223_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.315804575512167,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93edd909-dbe3-4a68-a303-0d0e64503f23}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {87b2615e-3f9a-47a5-9352-30511a511e1c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {93edd909-dbe3-4a68-a303-0d0e64503f23}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {87b2615e-3f9a-47a5-9352-30511a511e1c}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {5b3f03cc-acc2-4378-8da4-f2bcfa8e17d1}, !- Handle
  GuestRoom220_223_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6318.40712316399,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8b6d7a36-32a3-4a1c-9f89-56e4f061c174}, !- Handle
  GuestRoom220_223_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5574.32898310374,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.315804575512167,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {002dee89-961f-4084-9376-7b9f0550c9f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.1917492218754,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0742df8d-db65-4577-bf42-836a9d797e83}, !- Handle
  GuestRoom220_223_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {a55620b1-91ec-455c-b674-3dfb83d7847b}, !- Air Inlet Node Name
  {dc6f8828-8e5c-4c23-a68f-c3aef6ac3c64}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.315804575512167,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.315804575512167,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.315804575512167,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3540c945-7fa6-4d59-9548-961183d2e2f2}, !- Supply Air Fan Name
  {5b3f03cc-acc2-4378-8da4-f2bcfa8e17d1}, !- Heating Coil Name
  {8b6d7a36-32a3-4a1c-9f89-56e4f061c174}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {375eb9e8-afaf-41d3-b5ff-7147f66dd481}, !- Handle
  GuestRoom220_223_SZAC Inlet Node,       !- Name
  {ba26e6b9-d3ca-4809-9ab8-f7921a4121cd}, !- Inlet Port
  {a55620b1-91ec-455c-b674-3dfb83d7847b}; !- Outlet Port

OS:Connection,
  {ba26e6b9-d3ca-4809-9ab8-f7921a4121cd}, !- Handle
  {e9fd8ed1-fdb1-4a77-8142-50d4c7e727cd}, !- Name
  {477406f7-78c8-4b72-aa0c-cfe3b8968dd2}, !- Source Object
  4,                                      !- Outlet Port
  {375eb9e8-afaf-41d3-b5ff-7147f66dd481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a55620b1-91ec-455c-b674-3dfb83d7847b}, !- Handle
  {c9a789de-f2af-4b3c-a054-2ee406dc6b9c}, !- Name
  {375eb9e8-afaf-41d3-b5ff-7147f66dd481}, !- Source Object
  3,                                      !- Outlet Port
  {0742df8d-db65-4577-bf42-836a9d797e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9abed96e-1648-4c6d-82eb-231a453d1784}, !- Handle
  GuestRoom220_223_SZAC Outlet Node,      !- Name
  {dc6f8828-8e5c-4c23-a68f-c3aef6ac3c64}, !- Inlet Port
  {b47c625c-f938-4f09-bf09-cebd730f47f9}; !- Outlet Port

OS:Connection,
  {b47c625c-f938-4f09-bf09-cebd730f47f9}, !- Handle
  {81baf9aa-c4a9-4d09-b554-f4e315aedbd1}, !- Name
  {9abed96e-1648-4c6d-82eb-231a453d1784}, !- Source Object
  3,                                      !- Outlet Port
  {1c29572d-3e26-4fff-8c3d-2e33603e0a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc6f8828-8e5c-4c23-a68f-c3aef6ac3c64}, !- Handle
  {165834f9-d94d-49ca-b980-fae7daead72f}, !- Name
  {0742df8d-db65-4577-bf42-836a9d797e83}, !- Source Object
  4,                                      !- Outlet Port
  {9abed96e-1648-4c6d-82eb-231a453d1784}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ac7f281a-0391-4444-ac2e-0260e27f8fa7}, !- Handle
  GuestRoom224 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {88e36eeb-418d-4490-8c3b-aa18964c3487}, !- Handle
  GuestRoom224 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {fe49ba62-e6da-4e60-b77f-600c31fd3e51}, !- Handle
  GuestRoom224 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {46d4ab19-2f39-4f0c-923a-17c535b86297}, !- Air Inlet Node Name
  {ce2c8bab-250b-4541-96dd-02fcefff8603}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3979c5ee-3a99-4233-9a17-47ff24217b29}, !- Handle
  GuestRoom224 Thermal Zone PropExhFan Inlet Node, !- Name
  {33864011-a980-4021-8981-efc7f4de7079}, !- Inlet Port
  {46d4ab19-2f39-4f0c-923a-17c535b86297}; !- Outlet Port

OS:Connection,
  {33864011-a980-4021-8981-efc7f4de7079}, !- Handle
  {f5c4d860-b00c-440c-8de0-183f781a1c48}, !- Name
  {bd2705a8-1f77-4cd7-bfd4-d0a555367bba}, !- Source Object
  3,                                      !- Outlet Port
  {3979c5ee-3a99-4233-9a17-47ff24217b29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d4ab19-2f39-4f0c-923a-17c535b86297}, !- Handle
  {6af4c1c5-553b-4d35-9caa-ff2e14fb4fba}, !- Name
  {3979c5ee-3a99-4233-9a17-47ff24217b29}, !- Source Object
  3,                                      !- Outlet Port
  {fe49ba62-e6da-4e60-b77f-600c31fd3e51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e716f4c-1602-444e-8c78-7b2d6fbf524b}, !- Handle
  GuestRoom224 Thermal Zone PropExhFan Outlet Node, !- Name
  {ce2c8bab-250b-4541-96dd-02fcefff8603}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce2c8bab-250b-4541-96dd-02fcefff8603}, !- Handle
  {620ca352-69c1-4ccb-94cd-b70f12668ad7}, !- Name
  {fe49ba62-e6da-4e60-b77f-600c31fd3e51}, !- Source Object
  7,                                      !- Outlet Port
  {8e716f4c-1602-444e-8c78-7b2d6fbf524b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4ff6e9c2-bcb9-4d41-8275-47abff68491f}, !- Handle
  GuestRoom224_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0865995241425408,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a95cb2ef-8bb8-4d82-a334-4e899b400bc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff7ae7a3-c6bf-4e5e-98c1-c89a44cdeaa5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {a95cb2ef-8bb8-4d82-a334-4e899b400bc7}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff7ae7a3-c6bf-4e5e-98c1-c89a44cdeaa5}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {4db98b03-7750-4833-8d3e-01e810f855b0}, !- Handle
  GuestRoom224_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1732.6684046759,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b12d0227-4ecc-43d1-a948-819675f0b612}, !- Handle
  GuestRoom224_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1528.62353348989,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0865995241425408,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74e13921-013a-4ced-9b88-bcf3f31e30e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.1659466482841,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0ce9a520-e1a7-4d9e-ab80-fd33b930e928}, !- Handle
  GuestRoom224_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {c7b81a72-5a0c-4777-a24c-fd3877dd7cae}, !- Air Inlet Node Name
  {99e4b0fd-6d66-4201-9a63-4e8a47bbfb66}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0865995241425408,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0865995241425408,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0865995241425408,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ff6e9c2-bcb9-4d41-8275-47abff68491f}, !- Supply Air Fan Name
  {4db98b03-7750-4833-8d3e-01e810f855b0}, !- Heating Coil Name
  {b12d0227-4ecc-43d1-a948-819675f0b612}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {010f676c-dc84-4a5e-875f-d8942be7719b}, !- Handle
  GuestRoom224_SZAC Inlet Node,           !- Name
  {ce6a76cd-33ed-4385-8c5e-43a41c8d68ca}, !- Inlet Port
  {c7b81a72-5a0c-4777-a24c-fd3877dd7cae}; !- Outlet Port

OS:Connection,
  {ce6a76cd-33ed-4385-8c5e-43a41c8d68ca}, !- Handle
  {52e56f7e-7c80-4242-8371-0460aa8e95cc}, !- Name
  {bd2705a8-1f77-4cd7-bfd4-d0a555367bba}, !- Source Object
  4,                                      !- Outlet Port
  {010f676c-dc84-4a5e-875f-d8942be7719b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b81a72-5a0c-4777-a24c-fd3877dd7cae}, !- Handle
  {7b34a7d1-6aa6-4abb-8282-26739d3d181c}, !- Name
  {010f676c-dc84-4a5e-875f-d8942be7719b}, !- Source Object
  3,                                      !- Outlet Port
  {0ce9a520-e1a7-4d9e-ab80-fd33b930e928}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {65049c2b-4996-42a3-a11e-10cd11bb6bd4}, !- Handle
  GuestRoom224_SZAC Outlet Node,          !- Name
  {99e4b0fd-6d66-4201-9a63-4e8a47bbfb66}, !- Inlet Port
  {3698b990-cce6-4fc4-b826-25e820d1a761}; !- Outlet Port

OS:Connection,
  {3698b990-cce6-4fc4-b826-25e820d1a761}, !- Handle
  {0700091f-a792-48f0-88bf-925fab9fda28}, !- Name
  {65049c2b-4996-42a3-a11e-10cd11bb6bd4}, !- Source Object
  3,                                      !- Outlet Port
  {afb9bf77-f670-4cc9-a26b-0d53e1de8cca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99e4b0fd-6d66-4201-9a63-4e8a47bbfb66}, !- Handle
  {faa3e8e0-c3f0-4459-b4f4-d8838c278b40}, !- Name
  {0ce9a520-e1a7-4d9e-ab80-fd33b930e928}, !- Source Object
  4,                                      !- Outlet Port
  {65049c2b-4996-42a3-a11e-10cd11bb6bd4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2e79ee5a-5387-4874-8366-5cf2352cb274}, !- Handle
  GuestRoom301 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c3d4e620-537f-41c0-9032-fd815d34b330}, !- Handle
  GuestRoom301 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {3313b089-6167-4969-9681-f9827f9f99f4}, !- Handle
  GuestRoom301 Thermal Zone PropExhFan,   !- Name
