  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {77bc8150-898d-4144-b3cf-492a355062ff}, !- Air Inlet Node Name
  {94ed9b7f-891c-4a7b-85b4-2c1dd0dc0fa7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {021af558-6955-4aa4-9cef-69877b88b397}, !- Handle
  GuestRoom301 Thermal Zone PropExhFan Inlet Node, !- Name
  {e5cdd6d5-4647-41dc-b24b-69de458591f4}, !- Inlet Port
  {77bc8150-898d-4144-b3cf-492a355062ff}; !- Outlet Port

OS:Connection,
  {e5cdd6d5-4647-41dc-b24b-69de458591f4}, !- Handle
  {82012c3c-6ff2-4be3-8c70-90cc9e09b744}, !- Name
  {aa0d2aca-5d2f-4be3-a5d5-faa8197ee0bf}, !- Source Object
  3,                                      !- Outlet Port
  {021af558-6955-4aa4-9cef-69877b88b397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bc8150-898d-4144-b3cf-492a355062ff}, !- Handle
  {e2f4c037-93c0-4770-b368-d49d67b718e4}, !- Name
  {021af558-6955-4aa4-9cef-69877b88b397}, !- Source Object
  3,                                      !- Outlet Port
  {3313b089-6167-4969-9681-f9827f9f99f4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c2de902e-0250-4ca7-a782-5c0da7d77b69}, !- Handle
  GuestRoom301 Thermal Zone PropExhFan Outlet Node, !- Name
  {94ed9b7f-891c-4a7b-85b4-2c1dd0dc0fa7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94ed9b7f-891c-4a7b-85b4-2c1dd0dc0fa7}, !- Handle
  {c66e3552-7a72-4284-a0ae-c63e6a205976}, !- Name
  {3313b089-6167-4969-9681-f9827f9f99f4}, !- Source Object
  7,                                      !- Outlet Port
  {c2de902e-0250-4ca7-a782-5c0da7d77b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {53b8c03c-3517-46ec-996f-e1226a5acc10}, !- Handle
  GuestRoom301_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.116971229902234,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51d60771-898f-40ed-88b4-1d75f6913667}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb187d77-45dd-44c6-a386-aba5590f88e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {51d60771-898f-40ed-88b4-1d75f6913667}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb187d77-45dd-44c6-a386-aba5590f88e5}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d96c6e6e-7845-4480-8e19-aad3f616d1c8}, !- Handle
  GuestRoom301_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2340.27507019975,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d0171c9a-a873-41f6-a2c9-92a905f14685}, !- Handle
  GuestRoom301_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  2064.6798279419,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.116971229902234,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0dad9bfb-91bb-4ee1-ba4c-bccb6abed864}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.62687662598561,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b9af937e-56e4-4d24-b58d-b6773efed211}, !- Handle
  GuestRoom301_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {c214b55c-0b49-4785-b6e8-9ca79c9be938}, !- Air Inlet Node Name
  {200a0dcd-2b6f-4d66-b1d4-debdb2e53e7d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.116971229902234,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.116971229902234,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.116971229902234,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {53b8c03c-3517-46ec-996f-e1226a5acc10}, !- Supply Air Fan Name
  {d96c6e6e-7845-4480-8e19-aad3f616d1c8}, !- Heating Coil Name
  {d0171c9a-a873-41f6-a2c9-92a905f14685}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2ff43318-ec80-4b71-b49a-10e2771b2990}, !- Handle
  GuestRoom301_SZAC Inlet Node,           !- Name
  {17cd3c24-6397-44bb-88f4-4d68b664ffb6}, !- Inlet Port
  {c214b55c-0b49-4785-b6e8-9ca79c9be938}; !- Outlet Port

OS:Connection,
  {17cd3c24-6397-44bb-88f4-4d68b664ffb6}, !- Handle
  {ee280bec-b266-47d3-be41-6520fc991041}, !- Name
  {aa0d2aca-5d2f-4be3-a5d5-faa8197ee0bf}, !- Source Object
  4,                                      !- Outlet Port
  {2ff43318-ec80-4b71-b49a-10e2771b2990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c214b55c-0b49-4785-b6e8-9ca79c9be938}, !- Handle
  {d79c12ec-3883-4d5d-8c4f-56b649a34058}, !- Name
  {2ff43318-ec80-4b71-b49a-10e2771b2990}, !- Source Object
  3,                                      !- Outlet Port
  {b9af937e-56e4-4d24-b58d-b6773efed211}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {786bb0ba-7c04-4472-83e2-438d2c8daa12}, !- Handle
  GuestRoom301_SZAC Outlet Node,          !- Name
  {200a0dcd-2b6f-4d66-b1d4-debdb2e53e7d}, !- Inlet Port
  {b45ee022-79c7-426d-9acb-102204a6560e}; !- Outlet Port

OS:Connection,
  {b45ee022-79c7-426d-9acb-102204a6560e}, !- Handle
  {a2975f3a-d18d-478a-a9c7-cca92ec4eb56}, !- Name
  {786bb0ba-7c04-4472-83e2-438d2c8daa12}, !- Source Object
  3,                                      !- Outlet Port
  {b923841f-3de5-4197-b228-f2c0e4675900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {200a0dcd-2b6f-4d66-b1d4-debdb2e53e7d}, !- Handle
  {5b405b8f-66cd-437d-b12b-7670f5f22dd7}, !- Name
  {b9af937e-56e4-4d24-b58d-b6773efed211}, !- Source Object
  4,                                      !- Outlet Port
  {786bb0ba-7c04-4472-83e2-438d2c8daa12}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7b4c246f-5d44-4e32-a782-ea2834fdcb3c}, !- Handle
  GuestRoom302_305 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3497e0fa-7768-4826-af9a-b75bda635086}, !- Handle
  GuestRoom302_305 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {56cba088-5db6-40ca-83e6-50dbc6d3b744}, !- Handle
  GuestRoom302_305 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {26314585-e204-45d7-a8d7-8f053ee4f8d6}, !- Air Inlet Node Name
  {e1de304b-3e69-4bb9-b0c2-22538979bc5c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d788d5a3-5c09-4b98-bc41-ab659f17c844}, !- Handle
  GuestRoom302_305 Thermal Zone PropExhFan Inlet Node, !- Name
  {64c71554-4464-4843-8c97-f19434cad5e4}, !- Inlet Port
  {26314585-e204-45d7-a8d7-8f053ee4f8d6}; !- Outlet Port

OS:Connection,
  {64c71554-4464-4843-8c97-f19434cad5e4}, !- Handle
  {199a96d0-c316-4217-b25d-6d7782bd591f}, !- Name
  {feee1132-1f93-45dc-bcdc-0766bbfe25de}, !- Source Object
  3,                                      !- Outlet Port
  {d788d5a3-5c09-4b98-bc41-ab659f17c844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26314585-e204-45d7-a8d7-8f053ee4f8d6}, !- Handle
  {32fd25ac-9231-4971-8dcf-45a55d8f6a94}, !- Name
  {d788d5a3-5c09-4b98-bc41-ab659f17c844}, !- Source Object
  3,                                      !- Outlet Port
  {56cba088-5db6-40ca-83e6-50dbc6d3b744}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c07e17a-c646-40a2-b8be-053a691c302b}, !- Handle
  GuestRoom302_305 Thermal Zone PropExhFan Outlet Node, !- Name
  {e1de304b-3e69-4bb9-b0c2-22538979bc5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1de304b-3e69-4bb9-b0c2-22538979bc5c}, !- Handle
  {6ec83ea9-a606-4be1-a7a9-dbc743d03eb3}, !- Name
  {56cba088-5db6-40ca-83e6-50dbc6d3b744}, !- Source Object
  7,                                      !- Outlet Port
  {1c07e17a-c646-40a2-b8be-053a691c302b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a6bfd2d8-caaf-4f27-80f7-d251f9544c35}, !- Handle
  GuestRoom302_305_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.330017744711578,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5de055be-cf42-4310-b147-1f31e2065981}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2206152d-1dc6-4c60-98c8-23b4fbe32099}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {5de055be-cf42-4310-b147-1f31e2065981}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2206152d-1dc6-4c60-98c8-23b4fbe32099}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {781202e8-5969-4da1-be3f-526c1778e714}, !- Handle
  GuestRoom302_305_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6602.74467544508,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {db1d3b7b-ca89-4bfe-8e17-d47cbeb641aa}, !- Handle
  GuestRoom302_305_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5825.19781917116,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.330017744711578,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {84be56b8-064b-4fc2-b8b0-34d4ab702563}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.8753668001591,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6eef728-75b9-4e3b-a43f-9e7cb8a5fb33}, !- Handle
  GuestRoom302_305_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {2d8e80e2-05a6-4380-8d5e-0524985154ed}, !- Air Inlet Node Name
  {155235c5-a586-4bca-a230-f4dd79218b39}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.330017744711578,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.330017744711578,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.330017744711578,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a6bfd2d8-caaf-4f27-80f7-d251f9544c35}, !- Supply Air Fan Name
  {781202e8-5969-4da1-be3f-526c1778e714}, !- Heating Coil Name
  {db1d3b7b-ca89-4bfe-8e17-d47cbeb641aa}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8d7911aa-a63d-4a0c-a38d-734c83ce488e}, !- Handle
  GuestRoom302_305_SZAC Inlet Node,       !- Name
  {79634979-97f2-4bb3-aa89-cfcd80cec293}, !- Inlet Port
  {2d8e80e2-05a6-4380-8d5e-0524985154ed}; !- Outlet Port

OS:Connection,
  {79634979-97f2-4bb3-aa89-cfcd80cec293}, !- Handle
  {1b8c46c3-9be3-476a-b34b-a703a3387733}, !- Name
  {feee1132-1f93-45dc-bcdc-0766bbfe25de}, !- Source Object
  4,                                      !- Outlet Port
  {8d7911aa-a63d-4a0c-a38d-734c83ce488e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8e80e2-05a6-4380-8d5e-0524985154ed}, !- Handle
  {834b458f-cd50-41ab-a4fe-03c5eaeb2978}, !- Name
  {8d7911aa-a63d-4a0c-a38d-734c83ce488e}, !- Source Object
  3,                                      !- Outlet Port
  {a6eef728-75b9-4e3b-a43f-9e7cb8a5fb33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51a5d459-ef90-4036-804d-501a5ba6ca2a}, !- Handle
  GuestRoom302_305_SZAC Outlet Node,      !- Name
  {155235c5-a586-4bca-a230-f4dd79218b39}, !- Inlet Port
  {5a2823a6-cfe7-4b4f-a972-1933d730a6f5}; !- Outlet Port

OS:Connection,
  {5a2823a6-cfe7-4b4f-a972-1933d730a6f5}, !- Handle
  {7ac3240b-0f2e-44d1-99df-ae7550c0cffb}, !- Name
  {51a5d459-ef90-4036-804d-501a5ba6ca2a}, !- Source Object
  3,                                      !- Outlet Port
  {d8e1e09f-97d8-4fb3-b2cb-5ac6f480d5ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {155235c5-a586-4bca-a230-f4dd79218b39}, !- Handle
  {48743692-bdc1-4b8d-8273-efd62a7f5c5c}, !- Name
  {a6eef728-75b9-4e3b-a43f-9e7cb8a5fb33}, !- Source Object
  4,                                      !- Outlet Port
  {51a5d459-ef90-4036-804d-501a5ba6ca2a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f9c0c6a1-f928-4b84-87c5-132e359e3f95}, !- Handle
  GuestRoom306_308 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6766a7c9-dde8-41ad-af5b-08adb4adad75}, !- Handle
  GuestRoom306_308 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {e7670403-1a57-44d1-959c-f02bc5238e59}, !- Handle
  GuestRoom306_308 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {5a744032-0816-44cf-9774-f6dc5eb0cfb3}, !- Air Inlet Node Name
  {1c1d3bd8-a0ae-4e3e-8e64-d94323eefb0a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9bb1d7b7-3c94-4f8d-ae3a-a1cf33aee633}, !- Handle
  GuestRoom306_308 Thermal Zone PropExhFan Inlet Node, !- Name
  {fd9cc0a8-795d-4984-b88f-b6d053c61889}, !- Inlet Port
  {5a744032-0816-44cf-9774-f6dc5eb0cfb3}; !- Outlet Port

OS:Connection,
  {fd9cc0a8-795d-4984-b88f-b6d053c61889}, !- Handle
  {3c5f6cf1-16f8-4f10-97d9-c82fed5e0147}, !- Name
  {197b02d8-c939-4e19-acf7-c51805445cb7}, !- Source Object
  3,                                      !- Outlet Port
  {9bb1d7b7-3c94-4f8d-ae3a-a1cf33aee633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a744032-0816-44cf-9774-f6dc5eb0cfb3}, !- Handle
  {68ffc858-712b-4f3e-910c-c90a02a97e71}, !- Name
  {9bb1d7b7-3c94-4f8d-ae3a-a1cf33aee633}, !- Source Object
  3,                                      !- Outlet Port
  {e7670403-1a57-44d1-959c-f02bc5238e59}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbb5c002-2e91-49a4-8294-65a53adf7f1d}, !- Handle
  GuestRoom306_308 Thermal Zone PropExhFan Outlet Node, !- Name
  {1c1d3bd8-a0ae-4e3e-8e64-d94323eefb0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c1d3bd8-a0ae-4e3e-8e64-d94323eefb0a}, !- Handle
  {e1c4ed79-7c4a-4aba-9948-f86b943f7e29}, !- Name
  {e7670403-1a57-44d1-959c-f02bc5238e59}, !- Source Object
  7,                                      !- Outlet Port
  {cbb5c002-2e91-49a4-8294-65a53adf7f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c7341159-4841-4104-9b72-a7be5259c07e}, !- Handle
  GuestRoom306_308_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.270132805591373,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5f9bc36-c398-4a62-ab59-aa277adc67cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fe74c47-65d9-469b-995e-b068186e39da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {c5f9bc36-c398-4a62-ab59-aa277adc67cc}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fe74c47-65d9-469b-995e-b068186e39da}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {da91c84a-188f-4d94-9fb7-740150717db3}, !- Handle
  GuestRoom306_308_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5404.58221925998,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cc8ea68c-3e4b-4a1c-b6fa-89ba6ea98304}, !- Handle
  GuestRoom306_308_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  4768.11977616697,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.270132805591373,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c919bb6-1183-442a-92db-1fab5fdc21c4}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  12.9945954087942,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d5486922-b72d-4237-a17d-b07c753e2618}, !- Handle
  GuestRoom306_308_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {1270ead2-05b1-4547-add8-a81f277c2c11}, !- Air Inlet Node Name
  {43a92e15-fb07-47ce-9d83-af7ee3dd69f5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.270132805591373,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.270132805591373,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.270132805591373,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c7341159-4841-4104-9b72-a7be5259c07e}, !- Supply Air Fan Name
  {da91c84a-188f-4d94-9fb7-740150717db3}, !- Heating Coil Name
  {cc8ea68c-3e4b-4a1c-b6fa-89ba6ea98304}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a30eb01b-5220-4b8e-9322-ebb68906f934}, !- Handle
  GuestRoom306_308_SZAC Inlet Node,       !- Name
  {b24a9a93-d0bc-4afe-848d-58a71d2ce6ce}, !- Inlet Port
  {1270ead2-05b1-4547-add8-a81f277c2c11}; !- Outlet Port

OS:Connection,
  {b24a9a93-d0bc-4afe-848d-58a71d2ce6ce}, !- Handle
  {a2c9194a-f658-4b3f-9504-37fa2e2b4a5a}, !- Name
  {197b02d8-c939-4e19-acf7-c51805445cb7}, !- Source Object
  4,                                      !- Outlet Port
  {a30eb01b-5220-4b8e-9322-ebb68906f934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1270ead2-05b1-4547-add8-a81f277c2c11}, !- Handle
  {20f464aa-7618-402c-a65c-78cd2f6e3328}, !- Name
  {a30eb01b-5220-4b8e-9322-ebb68906f934}, !- Source Object
  3,                                      !- Outlet Port
  {d5486922-b72d-4237-a17d-b07c753e2618}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b77728f-f4c5-4a0f-ac14-2d5d453c2a80}, !- Handle
  GuestRoom306_308_SZAC Outlet Node,      !- Name
  {43a92e15-fb07-47ce-9d83-af7ee3dd69f5}, !- Inlet Port
  {6c873a2e-e9c9-4d39-b874-0740c1de840f}; !- Outlet Port

OS:Connection,
  {6c873a2e-e9c9-4d39-b874-0740c1de840f}, !- Handle
  {db33f219-9b7e-433b-9107-df6bb415a0b3}, !- Name
  {7b77728f-f4c5-4a0f-ac14-2d5d453c2a80}, !- Source Object
  3,                                      !- Outlet Port
  {559a609e-951c-45e4-94e5-fbcc80761174}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43a92e15-fb07-47ce-9d83-af7ee3dd69f5}, !- Handle
  {3778436f-618c-4196-975b-fbe056784181}, !- Name
  {d5486922-b72d-4237-a17d-b07c753e2618}, !- Source Object
  4,                                      !- Outlet Port
  {7b77728f-f4c5-4a0f-ac14-2d5d453c2a80}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0df69ea6-b909-439d-b6d4-0385462a6c7e}, !- Handle
  GuestRoom309_312 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3820cc8e-e9e2-4a95-9620-c0ae70cc24fc}, !- Handle
  GuestRoom309_312 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c695c929-49b6-48b1-a205-87453cdd9cd0}, !- Handle
  GuestRoom309_312 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {84e6c509-978c-41ea-8c4b-13d09098d5a5}, !- Air Inlet Node Name
  {fa9d64f6-8be1-40df-b60d-7f7a94a32471}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {10c7e02d-a67f-4d0a-bb8b-040807919e3a}, !- Handle
  GuestRoom309_312 Thermal Zone PropExhFan Inlet Node, !- Name
  {0d344665-a1b8-47bb-a3f3-5cf251f803aa}, !- Inlet Port
  {84e6c509-978c-41ea-8c4b-13d09098d5a5}; !- Outlet Port

OS:Connection,
  {0d344665-a1b8-47bb-a3f3-5cf251f803aa}, !- Handle
  {b51c489c-3a73-4cb1-a75e-c18c77dfb4c7}, !- Name
  {d5eca887-ea34-46d2-9af9-20bc146068f9}, !- Source Object
  3,                                      !- Outlet Port
  {10c7e02d-a67f-4d0a-bb8b-040807919e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e6c509-978c-41ea-8c4b-13d09098d5a5}, !- Handle
  {1b2511ab-f1c6-4533-8132-5c769b0e4323}, !- Name
  {10c7e02d-a67f-4d0a-bb8b-040807919e3a}, !- Source Object
  3,                                      !- Outlet Port
  {c695c929-49b6-48b1-a205-87453cdd9cd0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b911580e-d2af-41f8-a80d-64f02697d181}, !- Handle
  GuestRoom309_312 Thermal Zone PropExhFan Outlet Node, !- Name
  {fa9d64f6-8be1-40df-b60d-7f7a94a32471}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa9d64f6-8be1-40df-b60d-7f7a94a32471}, !- Handle
  {d8bb88af-a78f-43a4-8768-07bc5eff6d12}, !- Name
  {c695c929-49b6-48b1-a205-87453cdd9cd0}, !- Source Object
  7,                                      !- Outlet Port
  {b911580e-d2af-41f8-a80d-64f02697d181}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {98ae639c-e92a-401e-b701-3f211b5b001b}, !- Handle
  GuestRoom309_312_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.328584912274022,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {062afc16-c2e0-40f2-aa2b-eae5d1441a43}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d29d8b4d-1232-4410-9ef4-4d05175e38a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {062afc16-c2e0-40f2-aa2b-eae5d1441a43}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d29d8b4d-1232-4410-9ef4-4d05175e38a8}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {be9bd70f-3234-48b4-9c34-969334b8492b}, !- Handle
  GuestRoom309_312_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6574.08232478224,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2585b5de-2acf-4ef0-aa17-0a3d10d6c541}, !- Handle
  GuestRoom309_312_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5799.90578581529,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.328584912274022,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba437003-43c1-4ac7-af9c-fb7194b48db4}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.8064657915616,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a295e34f-050c-4ff6-ac11-27a2e47e6b02}, !- Handle
  GuestRoom309_312_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {6962dd7f-851c-4a9c-93a2-a52b946fb8a6}, !- Air Inlet Node Name
  {d3af78f9-bf51-495b-90bc-8e3ea1d1366d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.328584912274022,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.328584912274022,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.328584912274022,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {98ae639c-e92a-401e-b701-3f211b5b001b}, !- Supply Air Fan Name
  {be9bd70f-3234-48b4-9c34-969334b8492b}, !- Heating Coil Name
  {2585b5de-2acf-4ef0-aa17-0a3d10d6c541}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b17be452-a990-4e71-bf8b-dc3f6e868ca0}, !- Handle
  GuestRoom309_312_SZAC Inlet Node,       !- Name
  {88ab228e-e12d-435b-9b6f-34aee2b8ac92}, !- Inlet Port
  {6962dd7f-851c-4a9c-93a2-a52b946fb8a6}; !- Outlet Port

OS:Connection,
  {88ab228e-e12d-435b-9b6f-34aee2b8ac92}, !- Handle
  {be3d0a15-0f06-4c4d-b817-d9060c46b116}, !- Name
  {d5eca887-ea34-46d2-9af9-20bc146068f9}, !- Source Object
  4,                                      !- Outlet Port
  {b17be452-a990-4e71-bf8b-dc3f6e868ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6962dd7f-851c-4a9c-93a2-a52b946fb8a6}, !- Handle
  {deec0059-53d2-4cd6-8d53-b13e05ce45ee}, !- Name
  {b17be452-a990-4e71-bf8b-dc3f6e868ca0}, !- Source Object
  3,                                      !- Outlet Port
  {a295e34f-050c-4ff6-ac11-27a2e47e6b02}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d960e2c1-4541-4428-b04d-f67547e49f3e}, !- Handle
  GuestRoom309_312_SZAC Outlet Node,      !- Name
  {d3af78f9-bf51-495b-90bc-8e3ea1d1366d}, !- Inlet Port
  {640b204b-05ac-4c66-9de9-89b532f12335}; !- Outlet Port

OS:Connection,
  {640b204b-05ac-4c66-9de9-89b532f12335}, !- Handle
  {b125732c-a4cc-40cd-8c51-8047f46fa3d6}, !- Name
  {d960e2c1-4541-4428-b04d-f67547e49f3e}, !- Source Object
  3,                                      !- Outlet Port
  {7a90590f-1bb7-4302-8b37-b6345980b086}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3af78f9-bf51-495b-90bc-8e3ea1d1366d}, !- Handle
  {2b8a3569-a6b9-4022-8eaf-f51fb01fda4a}, !- Name
  {a295e34f-050c-4ff6-ac11-27a2e47e6b02}, !- Source Object
  4,                                      !- Outlet Port
  {d960e2c1-4541-4428-b04d-f67547e49f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7452d41c-2854-4b14-b29a-c68cfdc71533}, !- Handle
  GuestRoom313 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8dc34647-3dda-4344-b581-a3308fbc0ee2}, !- Handle
  GuestRoom313 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {a3eaa3fa-d24d-42b3-b564-376ba6e900e9}, !- Handle
  GuestRoom313 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {bf06707d-a0bb-486c-bbd5-8d296c180a38}, !- Air Inlet Node Name
  {f18e4c6f-6375-43c2-94ed-c35a69f5c3aa}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {59cfe156-64fb-40e8-8cad-3b43d2ac20a6}, !- Handle
  GuestRoom313 Thermal Zone PropExhFan Inlet Node, !- Name
  {40314aa4-bcfb-4b0d-83ce-4ed96013371c}, !- Inlet Port
  {bf06707d-a0bb-486c-bbd5-8d296c180a38}; !- Outlet Port

OS:Connection,
  {40314aa4-bcfb-4b0d-83ce-4ed96013371c}, !- Handle
  {be23534d-9a57-4296-b2ac-1dc61fba6eaf}, !- Name
  {2d636370-4d2f-48b2-95f1-9a9852301aec}, !- Source Object
  3,                                      !- Outlet Port
  {59cfe156-64fb-40e8-8cad-3b43d2ac20a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf06707d-a0bb-486c-bbd5-8d296c180a38}, !- Handle
  {099ade05-7731-4e46-b2f5-de087a408219}, !- Name
  {59cfe156-64fb-40e8-8cad-3b43d2ac20a6}, !- Source Object
  3,                                      !- Outlet Port
  {a3eaa3fa-d24d-42b3-b564-376ba6e900e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6b81b6b-756c-4dd5-81f7-c656c0becfe9}, !- Handle
  GuestRoom313 Thermal Zone PropExhFan Outlet Node, !- Name
  {f18e4c6f-6375-43c2-94ed-c35a69f5c3aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f18e4c6f-6375-43c2-94ed-c35a69f5c3aa}, !- Handle
  {574afcc5-6123-4acd-adfa-67c3a68c6ad7}, !- Name
  {a3eaa3fa-d24d-42b3-b564-376ba6e900e9}, !- Source Object
  7,                                      !- Outlet Port
  {a6b81b6b-756c-4dd5-81f7-c656c0becfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5982a124-abea-4447-8ddf-47dcaa443730}, !- Handle
  GuestRoom313_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.08948123523072,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c6fa271-3601-4ed3-bc6d-c7fdb6a209da}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f457a92e-cece-43f0-ab43-3815da3283c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3c6fa271-3601-4ed3-bc6d-c7fdb6a209da}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f457a92e-cece-43f0-ab43-3815da3283c5}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f510f28f-f948-4743-94ab-9aa366ea5bbd}, !- Handle
  GuestRoom313_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1790.28617707176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c1a2bd59-e4a6-4137-b107-df3908a9cede}, !- Handle
  GuestRoom313_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1579.45964132196,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.08948123523072,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6fe20810-cde6-43a9-94e3-41c59aa1435e}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.30451065026153,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e2da4110-c61d-4de3-b746-058cfd2072a8}, !- Handle
  GuestRoom313_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {0000304e-0636-440a-8423-c85bfdaf923f}, !- Air Inlet Node Name
  {51f9873f-6b27-44ad-b3fd-3cebaffcaffd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.08948123523072,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.08948123523072,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.08948123523072,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5982a124-abea-4447-8ddf-47dcaa443730}, !- Supply Air Fan Name
  {f510f28f-f948-4743-94ab-9aa366ea5bbd}, !- Heating Coil Name
  {c1a2bd59-e4a6-4137-b107-df3908a9cede}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {05b5b66e-62a5-49b0-82ff-6a2fc01aa399}, !- Handle
  GuestRoom313_SZAC Inlet Node,           !- Name
  {73b1f8ad-a88f-4322-a649-1a8d943e63ef}, !- Inlet Port
  {0000304e-0636-440a-8423-c85bfdaf923f}; !- Outlet Port

OS:Connection,
  {73b1f8ad-a88f-4322-a649-1a8d943e63ef}, !- Handle
  {d4d280bc-151d-40b1-84f2-b7a886c56c3f}, !- Name
  {2d636370-4d2f-48b2-95f1-9a9852301aec}, !- Source Object
  4,                                      !- Outlet Port
  {05b5b66e-62a5-49b0-82ff-6a2fc01aa399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0000304e-0636-440a-8423-c85bfdaf923f}, !- Handle
  {2af5d837-683b-4738-b8e7-180f2fa624ff}, !- Name
  {05b5b66e-62a5-49b0-82ff-6a2fc01aa399}, !- Source Object
  3,                                      !- Outlet Port
  {e2da4110-c61d-4de3-b746-058cfd2072a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a1f85ad-6a23-4a2a-8116-70f54ecfb67e}, !- Handle
  GuestRoom313_SZAC Outlet Node,          !- Name
  {51f9873f-6b27-44ad-b3fd-3cebaffcaffd}, !- Inlet Port
  {fe4271ab-b28b-4a53-b529-17c62aa29265}; !- Outlet Port

OS:Connection,
  {fe4271ab-b28b-4a53-b529-17c62aa29265}, !- Handle
  {a9efe078-64d1-4c53-8051-b74acdeac9fa}, !- Name
  {5a1f85ad-6a23-4a2a-8116-70f54ecfb67e}, !- Source Object
  3,                                      !- Outlet Port
  {052261c4-5acc-4e69-bdf8-9538a2ec20ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51f9873f-6b27-44ad-b3fd-3cebaffcaffd}, !- Handle
  {056e222f-c576-459b-b8e1-3f25d10373a3}, !- Name
  {e2da4110-c61d-4de3-b746-058cfd2072a8}, !- Source Object
  4,                                      !- Outlet Port
  {5a1f85ad-6a23-4a2a-8116-70f54ecfb67e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ef87a0b8-79ec-41b8-b4b2-b2ecbf15787d}, !- Handle
  GuestRoom314 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c6a2f155-69bf-437e-8f94-6c8e955002c5}, !- Handle
  GuestRoom314 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {bec1c957-9291-425a-919d-adce96cc4005}, !- Handle
  GuestRoom314 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {e2276e73-7c6e-4269-a5ce-fa5776850794}, !- Air Inlet Node Name
  {655ab20e-ea9c-471a-8330-360d9aeca709}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0117c01b-94f4-44af-abe9-2c3a6a664eee}, !- Handle
  GuestRoom314 Thermal Zone PropExhFan Inlet Node, !- Name
  {2ad7477d-4846-4930-9ce8-686d678bb5a6}, !- Inlet Port
  {e2276e73-7c6e-4269-a5ce-fa5776850794}; !- Outlet Port

OS:Connection,
  {2ad7477d-4846-4930-9ce8-686d678bb5a6}, !- Handle
  {6207e5d4-be03-4930-b1cb-b11ec5bd327d}, !- Name
  {44908884-6a97-4f1e-b66c-4579b0b068e0}, !- Source Object
  3,                                      !- Outlet Port
  {0117c01b-94f4-44af-abe9-2c3a6a664eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2276e73-7c6e-4269-a5ce-fa5776850794}, !- Handle
  {c77e45c4-57e3-4f60-a89d-6f5c5df44c8f}, !- Name
  {0117c01b-94f4-44af-abe9-2c3a6a664eee}, !- Source Object
  3,                                      !- Outlet Port
  {bec1c957-9291-425a-919d-adce96cc4005}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99461121-01e9-41f1-a164-9757e77ce76c}, !- Handle
  GuestRoom314 Thermal Zone PropExhFan Outlet Node, !- Name
  {655ab20e-ea9c-471a-8330-360d9aeca709}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {655ab20e-ea9c-471a-8330-360d9aeca709}, !- Handle
  {fcff7e4e-ad96-46b5-baf3-7d15c350ec07}, !- Name
  {bec1c957-9291-425a-919d-adce96cc4005}, !- Source Object
  7,                                      !- Outlet Port
  {99461121-01e9-41f1-a164-9757e77ce76c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fa2b2b6e-e6c3-4d5b-8e5d-aa6777add0a5}, !- Handle
  GuestRoom314_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0894703804395264,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa6da232-b0c9-4f50-a155-47c61514286a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b541a50a-5823-4c58-a549-4158fa2a6459}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {fa6da232-b0c9-4f50-a155-47c61514286a}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b541a50a-5823-4c58-a549-4158fa2a6459}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {aad28d3a-56df-4be8-921c-e57f61e9a5f0}, !- Handle
  GuestRoom314_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1790.06344305842,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9af2bad1-92d0-43d9-afd5-0bb8ce6b6ab4}, !- Handle
  GuestRoom314_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1579.26035299425,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0894703804395264,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {38c88bf3-0ad6-4298-a8b9-2540ff384453}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.3039538152282,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b01f3209-a8e2-4c3b-a4ca-fec1d7fa6fd8}, !- Handle
  GuestRoom314_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {effa9223-7e4c-4690-8fd2-30da561d40b4}, !- Air Inlet Node Name
  {3f164441-1ca4-475a-9399-59edabacd26a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0894703804395264,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0894703804395264,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0894703804395264,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fa2b2b6e-e6c3-4d5b-8e5d-aa6777add0a5}, !- Supply Air Fan Name
  {aad28d3a-56df-4be8-921c-e57f61e9a5f0}, !- Heating Coil Name
  {9af2bad1-92d0-43d9-afd5-0bb8ce6b6ab4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {12fdf8e9-a6bd-4b75-9c18-2ae310a27149}, !- Handle
  GuestRoom314_SZAC Inlet Node,           !- Name
  {8d0dad6c-4851-4f2c-aeb6-6ab41f18b7c4}, !- Inlet Port
  {effa9223-7e4c-4690-8fd2-30da561d40b4}; !- Outlet Port

OS:Connection,
  {8d0dad6c-4851-4f2c-aeb6-6ab41f18b7c4}, !- Handle
  {94344a82-e238-4fcd-9a07-c66bfd7e6d22}, !- Name
  {44908884-6a97-4f1e-b66c-4579b0b068e0}, !- Source Object
  4,                                      !- Outlet Port
  {12fdf8e9-a6bd-4b75-9c18-2ae310a27149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effa9223-7e4c-4690-8fd2-30da561d40b4}, !- Handle
  {d2b56a58-df3a-4132-8c0c-fc81262de4a5}, !- Name
  {12fdf8e9-a6bd-4b75-9c18-2ae310a27149}, !- Source Object
  3,                                      !- Outlet Port
  {b01f3209-a8e2-4c3b-a4ca-fec1d7fa6fd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b16b778-d750-427a-bbf9-e220ce062a52}, !- Handle
  GuestRoom314_SZAC Outlet Node,          !- Name
  {3f164441-1ca4-475a-9399-59edabacd26a}, !- Inlet Port
  {c974f47c-81c3-46de-8199-c1cf5f7beae9}; !- Outlet Port

OS:Connection,
  {c974f47c-81c3-46de-8199-c1cf5f7beae9}, !- Handle
  {324f241a-5d1e-4b6a-9621-3dd8c2ce6cfd}, !- Name
  {1b16b778-d750-427a-bbf9-e220ce062a52}, !- Source Object
  3,                                      !- Outlet Port
  {7882d199-6ae6-4dcb-95a2-d4866fcd9c75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f164441-1ca4-475a-9399-59edabacd26a}, !- Handle
  {c9784557-779a-436c-b99b-eeb882d63bb0}, !- Name
  {b01f3209-a8e2-4c3b-a4ca-fec1d7fa6fd8}, !- Source Object
  4,                                      !- Outlet Port
  {1b16b778-d750-427a-bbf9-e220ce062a52}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {66ee618c-8c27-416b-920b-c9839163e9de}, !- Handle
  GuestRoom315_318 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9a7afc2d-173a-428d-80f8-543f5a28dbd5}, !- Handle
  GuestRoom315_318 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {532d4e6a-58e9-4491-930c-0dc36d9599d4}, !- Handle
  GuestRoom315_318 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {700f18de-9e34-4698-9ea0-7b672f5e93d7}, !- Air Inlet Node Name
  {49d7ade0-aa87-49c2-a978-1580d4caa78a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9ac2461e-ec0b-4d1c-ac34-b6cdf54117c6}, !- Handle
  GuestRoom315_318 Thermal Zone PropExhFan Inlet Node, !- Name
  {eb2279bb-64de-4635-bc18-4fab1b5545af}, !- Inlet Port
  {700f18de-9e34-4698-9ea0-7b672f5e93d7}; !- Outlet Port

OS:Connection,
  {eb2279bb-64de-4635-bc18-4fab1b5545af}, !- Handle
  {48cdd833-e7c7-409f-b693-292e6e727d5e}, !- Name
  {066d426a-5828-42b8-ae86-87f4db301515}, !- Source Object
  3,                                      !- Outlet Port
  {9ac2461e-ec0b-4d1c-ac34-b6cdf54117c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {700f18de-9e34-4698-9ea0-7b672f5e93d7}, !- Handle
  {dd22ebf2-5232-4237-a72a-425e4d2324fe}, !- Name
  {9ac2461e-ec0b-4d1c-ac34-b6cdf54117c6}, !- Source Object
  3,                                      !- Outlet Port
  {532d4e6a-58e9-4491-930c-0dc36d9599d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {120b93fa-60a0-4194-93b7-d24ff89796a4}, !- Handle
  GuestRoom315_318 Thermal Zone PropExhFan Outlet Node, !- Name
  {49d7ade0-aa87-49c2-a978-1580d4caa78a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49d7ade0-aa87-49c2-a978-1580d4caa78a}, !- Handle
  {93f68b03-49c6-49c3-af4b-d8562c0cd1f2}, !- Name
  {532d4e6a-58e9-4491-930c-0dc36d9599d4}, !- Source Object
  7,                                      !- Outlet Port
  {120b93fa-60a0-4194-93b7-d24ff89796a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9372b7f3-3088-4236-8495-d11da94dd31f}, !- Handle
  GuestRoom315_318_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.327982707336499,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b39519fb-cb1d-4fcc-81e7-d7946fb9abbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d53d9fa-71d6-47ff-9741-b9a8758c9b4d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b39519fb-cb1d-4fcc-81e7-d7946fb9abbc}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d53d9fa-71d6-47ff-9741-b9a8758c9b4d}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a7357df3-ac26-4853-870d-de06528bbaae}, !- Handle
  GuestRoom315_318_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6562.00779669114,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9d2efb18-529a-4919-ab67-88122bba77fd}, !- Handle
  GuestRoom315_318_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5789.26730596804,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.327982707336499,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4101eb08-cbe8-46ca-824c-176b73860432}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.7774517556146,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fe22f8fb-78b7-4e86-9a7a-68bf78909700}, !- Handle
  GuestRoom315_318_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {d9ee2575-cea6-402d-b2ad-6f17b48633c4}, !- Air Inlet Node Name
  {5d259431-b192-46e0-93fc-90da2efd18e5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.327982707336499,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.327982707336499,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.327982707336499,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9372b7f3-3088-4236-8495-d11da94dd31f}, !- Supply Air Fan Name
  {a7357df3-ac26-4853-870d-de06528bbaae}, !- Heating Coil Name
  {9d2efb18-529a-4919-ab67-88122bba77fd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0ed0130-f35c-4277-8468-b07392fa8e35}, !- Handle
  GuestRoom315_318_SZAC Inlet Node,       !- Name
  {eae9a014-66c8-4eed-8a09-8e98e2240041}, !- Inlet Port
  {d9ee2575-cea6-402d-b2ad-6f17b48633c4}; !- Outlet Port

OS:Connection,
  {eae9a014-66c8-4eed-8a09-8e98e2240041}, !- Handle
  {796b424b-0de5-4d97-b943-03d993d4c124}, !- Name
  {066d426a-5828-42b8-ae86-87f4db301515}, !- Source Object
  4,                                      !- Outlet Port
  {c0ed0130-f35c-4277-8468-b07392fa8e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ee2575-cea6-402d-b2ad-6f17b48633c4}, !- Handle
  {d6e563ef-7bc4-4797-9ddc-f69a64c39687}, !- Name
  {c0ed0130-f35c-4277-8468-b07392fa8e35}, !- Source Object
  3,                                      !- Outlet Port
  {fe22f8fb-78b7-4e86-9a7a-68bf78909700}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f421b073-2ad0-4931-91e6-1de97d1c257d}, !- Handle
  GuestRoom315_318_SZAC Outlet Node,      !- Name
  {5d259431-b192-46e0-93fc-90da2efd18e5}, !- Inlet Port
  {e42293a0-46d8-4f9a-8584-bd6c2e6fd127}; !- Outlet Port

OS:Connection,
  {e42293a0-46d8-4f9a-8584-bd6c2e6fd127}, !- Handle
  {0d93bc1e-6d85-4ede-9fc4-fea646810d21}, !- Name
  {f421b073-2ad0-4931-91e6-1de97d1c257d}, !- Source Object
  3,                                      !- Outlet Port
  {d70b9473-83bd-4092-898d-783841dfe3fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d259431-b192-46e0-93fc-90da2efd18e5}, !- Handle
  {c7f7dd05-6f1f-4867-898c-73ac0d4af94f}, !- Name
  {fe22f8fb-78b7-4e86-9a7a-68bf78909700}, !- Source Object
  4,                                      !- Outlet Port
  {f421b073-2ad0-4931-91e6-1de97d1c257d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ad4dac72-b2e7-41bd-8cfb-1d9c804224f4}, !- Handle
  GuestRoom319 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {02b8e81a-79f6-44b5-809f-a9d2755e07d1}, !- Handle
  GuestRoom319 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {3c5a9f3c-e5bc-4fd5-a0c0-76077b8bfc74}, !- Handle
  GuestRoom319 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {c6fc7ddd-9f5e-411f-a4fd-8b38c0298c43}, !- Air Inlet Node Name
  {7d2c8478-7ed0-4d5b-b690-86747e95742b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {87717600-2670-437f-813a-22754e363dcb}, !- Handle
  GuestRoom319 Thermal Zone PropExhFan Inlet Node, !- Name
  {90daf292-7e15-4fa3-af0c-f4b7319f94c1}, !- Inlet Port
  {c6fc7ddd-9f5e-411f-a4fd-8b38c0298c43}; !- Outlet Port

OS:Connection,
  {90daf292-7e15-4fa3-af0c-f4b7319f94c1}, !- Handle
  {b8f2f4c9-b4cc-4840-a841-58765d5bb14c}, !- Name
  {d410f75d-977d-40f4-a811-d9c4bcb5959d}, !- Source Object
  3,                                      !- Outlet Port
  {87717600-2670-437f-813a-22754e363dcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fc7ddd-9f5e-411f-a4fd-8b38c0298c43}, !- Handle
  {46e65094-47e7-4c64-a06a-52f8ef954cb0}, !- Name
  {87717600-2670-437f-813a-22754e363dcb}, !- Source Object
  3,                                      !- Outlet Port
  {3c5a9f3c-e5bc-4fd5-a0c0-76077b8bfc74}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf951f17-9cee-4f84-8f48-9b0354d65c51}, !- Handle
  GuestRoom319 Thermal Zone PropExhFan Outlet Node, !- Name
  {7d2c8478-7ed0-4d5b-b690-86747e95742b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d2c8478-7ed0-4d5b-b690-86747e95742b}, !- Handle
  {abd5489b-3d0b-4cfa-91dd-362168a0c8be}, !- Name
  {3c5a9f3c-e5bc-4fd5-a0c0-76077b8bfc74}, !- Source Object
  7,                                      !- Outlet Port
  {bf951f17-9cee-4f84-8f48-9b0354d65c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {315bbe71-9d63-40c5-870d-666672861e7d}, !- Handle
  GuestRoom319_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0889819148358144,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2a34df5-0daa-40b3-b3df-8c85506927ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b75c9632-000a-4167-be49-eef3e2091ec4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {b2a34df5-0daa-40b3-b3df-8c85506927ea}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b75c9632-000a-4167-be49-eef3e2091ec4}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {62141ce6-a897-4767-a904-5adf1fa56bc1}, !- Handle
  GuestRoom319_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1780.3276221073,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cddb8388-8ed7-4a30-8d84-c35b5632096e}, !- Handle
  GuestRoom319_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1570.6675092168,                        !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0889819148358144,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d597db66-e141-4742-953e-a1803543eabb}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.28053743672144,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a588618c-94ed-4d6d-94ec-c4ee0c7886f6}, !- Handle
  GuestRoom319_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {54d2991a-6c46-4390-8728-889a506e1fc4}, !- Air Inlet Node Name
  {d39a9701-0def-4cdb-a935-14322f168740}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0889819148358144,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0889819148358144,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0889819148358144,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {315bbe71-9d63-40c5-870d-666672861e7d}, !- Supply Air Fan Name
  {62141ce6-a897-4767-a904-5adf1fa56bc1}, !- Heating Coil Name
  {cddb8388-8ed7-4a30-8d84-c35b5632096e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {afc6913f-4b07-4ca0-87d2-b6514ad73518}, !- Handle
  GuestRoom319_SZAC Inlet Node,           !- Name
  {2b5149ad-e88a-4a00-a5b1-57ea9f321d14}, !- Inlet Port
  {54d2991a-6c46-4390-8728-889a506e1fc4}; !- Outlet Port

OS:Connection,
  {2b5149ad-e88a-4a00-a5b1-57ea9f321d14}, !- Handle
  {952ee511-5300-44ec-8208-4b48b2adbce3}, !- Name
  {d410f75d-977d-40f4-a811-d9c4bcb5959d}, !- Source Object
  4,                                      !- Outlet Port
  {afc6913f-4b07-4ca0-87d2-b6514ad73518}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d2991a-6c46-4390-8728-889a506e1fc4}, !- Handle
  {b85227f8-77fa-4c47-a6bb-f394441e32b6}, !- Name
  {afc6913f-4b07-4ca0-87d2-b6514ad73518}, !- Source Object
  3,                                      !- Outlet Port
  {a588618c-94ed-4d6d-94ec-c4ee0c7886f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {479b4323-e9b7-481e-a953-98829e39beb1}, !- Handle
  GuestRoom319_SZAC Outlet Node,          !- Name
  {d39a9701-0def-4cdb-a935-14322f168740}, !- Inlet Port
  {9a598567-0851-4b66-97a2-9d1b24b8900c}; !- Outlet Port

OS:Connection,
  {9a598567-0851-4b66-97a2-9d1b24b8900c}, !- Handle
  {0280971d-47a6-4e40-b4fd-65281552d004}, !- Name
  {479b4323-e9b7-481e-a953-98829e39beb1}, !- Source Object
  3,                                      !- Outlet Port
  {b798f895-bad4-417a-91b0-d141dc8f070f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d39a9701-0def-4cdb-a935-14322f168740}, !- Handle
  {dff9e895-7e14-43c7-b0e5-cc1175cd5bf3}, !- Name
  {a588618c-94ed-4d6d-94ec-c4ee0c7886f6}, !- Source Object
  4,                                      !- Outlet Port
  {479b4323-e9b7-481e-a953-98829e39beb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5090a603-4f43-4391-8a99-6e41e33cfb33}, !- Handle
  GuestRoom320_323 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2422a36d-8d45-4777-b37b-ae3a0cc95a96}, !- Handle
  GuestRoom320_323 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {fc972ede-4256-4f71-863c-5898eeeecddc}, !- Handle
  GuestRoom320_323 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {a388d40f-fb76-4819-9fbf-7fb348c55a94}, !- Air Inlet Node Name
  {d9777221-3f9f-4043-a274-d76f12381ae9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c94927a9-955a-45a3-900b-b4f6433b75bf}, !- Handle
  GuestRoom320_323 Thermal Zone PropExhFan Inlet Node, !- Name
  {35fdb507-eb26-4092-b3ca-098595d1fad3}, !- Inlet Port
  {a388d40f-fb76-4819-9fbf-7fb348c55a94}; !- Outlet Port

OS:Connection,
  {35fdb507-eb26-4092-b3ca-098595d1fad3}, !- Handle
  {6208e665-348c-4f13-921e-65d446dbd5a6}, !- Name
  {6b0be4fa-fb38-4162-9fa7-621f26637abe}, !- Source Object
  3,                                      !- Outlet Port
  {c94927a9-955a-45a3-900b-b4f6433b75bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a388d40f-fb76-4819-9fbf-7fb348c55a94}, !- Handle
  {12cf0469-d7b3-4657-9c4a-62a36c284741}, !- Name
  {c94927a9-955a-45a3-900b-b4f6433b75bf}, !- Source Object
  3,                                      !- Outlet Port
  {fc972ede-4256-4f71-863c-5898eeeecddc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0056c41b-1f6b-48ea-a7f0-864cf7ebfca6}, !- Handle
  GuestRoom320_323 Thermal Zone PropExhFan Outlet Node, !- Name
  {d9777221-3f9f-4043-a274-d76f12381ae9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9777221-3f9f-4043-a274-d76f12381ae9}, !- Handle
  {e1af6762-967e-4e67-9cb4-85274b933e54}, !- Name
  {fc972ede-4256-4f71-863c-5898eeeecddc}, !- Source Object
  7,                                      !- Outlet Port
  {0056c41b-1f6b-48ea-a7f0-864cf7ebfca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c3c3043a-4eac-4aee-9171-e26b4d1e1db7}, !- Handle
  GuestRoom320_323_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.324894283268198,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e302d9e0-c515-4fcd-bcc3-4fd92b478d2a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ba73df0-2961-4898-b695-42416a63c7bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e302d9e0-c515-4fcd-bcc3-4fd92b478d2a}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ba73df0-2961-4898-b695-42416a63c7bf}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {a4eef1fb-548e-4785-9d7c-31ff71e1977a}, !- Handle
  GuestRoom320_323_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6500.28702931287,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1d17ded8-1d16-42fb-bd7d-3d06a3ceaac2}, !- Handle
  GuestRoom320_323_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  5734.81470113004,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.324894283268198,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4767bed9-3ae3-44dd-8c70-608b439cd6df}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  15.6290698727864,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {33bb7226-a40c-4412-800b-3d0dabcba992}, !- Handle
  GuestRoom320_323_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {632d8710-654e-4f69-8dbf-7075430a83b2}, !- Air Inlet Node Name
  {3f4fd612-452d-4a53-a3d8-21fd871c1e62}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.324894283268198,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.324894283268198,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.324894283268198,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c3c3043a-4eac-4aee-9171-e26b4d1e1db7}, !- Supply Air Fan Name
  {a4eef1fb-548e-4785-9d7c-31ff71e1977a}, !- Heating Coil Name
  {1d17ded8-1d16-42fb-bd7d-3d06a3ceaac2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {36a10bef-88ce-44e6-ba17-341ee0d44195}, !- Handle
  GuestRoom320_323_SZAC Inlet Node,       !- Name
  {79ced464-ba72-45a5-b256-bb5aaf0ce39d}, !- Inlet Port
  {632d8710-654e-4f69-8dbf-7075430a83b2}; !- Outlet Port

OS:Connection,
  {79ced464-ba72-45a5-b256-bb5aaf0ce39d}, !- Handle
  {f5799ab8-20c1-4551-8bee-07c819c5e1d0}, !- Name
  {6b0be4fa-fb38-4162-9fa7-621f26637abe}, !- Source Object
  4,                                      !- Outlet Port
  {36a10bef-88ce-44e6-ba17-341ee0d44195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632d8710-654e-4f69-8dbf-7075430a83b2}, !- Handle
  {a0c62fef-8ee6-470e-a084-3de52580048c}, !- Name
  {36a10bef-88ce-44e6-ba17-341ee0d44195}, !- Source Object
  3,                                      !- Outlet Port
  {33bb7226-a40c-4412-800b-3d0dabcba992}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bdfcc918-50f1-4460-ba54-a786d6d4f609}, !- Handle
  GuestRoom320_323_SZAC Outlet Node,      !- Name
  {3f4fd612-452d-4a53-a3d8-21fd871c1e62}, !- Inlet Port
  {def62241-53a9-4df2-aba4-7607156dffb5}; !- Outlet Port

OS:Connection,
  {def62241-53a9-4df2-aba4-7607156dffb5}, !- Handle
  {ded338f3-9433-4737-a6a9-f0876c4e59fd}, !- Name
  {bdfcc918-50f1-4460-ba54-a786d6d4f609}, !- Source Object
  3,                                      !- Outlet Port
  {8d96da42-edf0-41b9-96e3-1cab8e12c998}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f4fd612-452d-4a53-a3d8-21fd871c1e62}, !- Handle
  {71b60ac7-23f6-4d77-b333-7350da78a81e}, !- Name
  {33bb7226-a40c-4412-800b-3d0dabcba992}, !- Source Object
  4,                                      !- Outlet Port
  {bdfcc918-50f1-4460-ba54-a786d6d4f609}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0d722d17-d056-4ba1-b8ba-3c0fa72b6e89}, !- Handle
  GuestRoom324 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {675d373a-e181-4338-9738-dd6277dd4a42}, !- Handle
  GuestRoom324 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d9de9ae6-bb14-402c-bf0a-b7ae781411fc}, !- Handle
  GuestRoom324 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {d6a1ea9c-5bcf-4071-9b23-64c73aab949d}, !- Air Inlet Node Name
  {9fd469d4-0d18-4527-a89f-8508835850a5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c8f6de3a-30fd-459b-941c-a867c478c100}, !- Handle
  GuestRoom324 Thermal Zone PropExhFan Inlet Node, !- Name
  {e8fd658a-b13f-42c5-8442-4170fdc74e6b}, !- Inlet Port
  {d6a1ea9c-5bcf-4071-9b23-64c73aab949d}; !- Outlet Port

OS:Connection,
  {e8fd658a-b13f-42c5-8442-4170fdc74e6b}, !- Handle
  {2a2762b5-e403-419c-b8e9-f5e1f7c72177}, !- Name
  {0c2d00f1-18c0-4220-85e0-d8a2bc7421ae}, !- Source Object
  3,                                      !- Outlet Port
  {c8f6de3a-30fd-459b-941c-a867c478c100}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a1ea9c-5bcf-4071-9b23-64c73aab949d}, !- Handle
  {6580fffc-9976-43fe-9705-e04ec9af233d}, !- Name
  {c8f6de3a-30fd-459b-941c-a867c478c100}, !- Source Object
  3,                                      !- Outlet Port
  {d9de9ae6-bb14-402c-bf0a-b7ae781411fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3b8444b3-f7d4-40e5-9f20-d3e5122370f2}, !- Handle
  GuestRoom324 Thermal Zone PropExhFan Outlet Node, !- Name
  {9fd469d4-0d18-4527-a89f-8508835850a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9fd469d4-0d18-4527-a89f-8508835850a5}, !- Handle
  {dc262fcc-936a-47ad-a763-63f8489180c3}, !- Name
  {d9de9ae6-bb14-402c-bf0a-b7ae781411fc}, !- Source Object
  7,                                      !- Outlet Port
  {3b8444b3-f7d4-40e5-9f20-d3e5122370f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7af68d0d-368d-4cb0-9477-570e58b85b30}, !- Handle
  GuestRoom324_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0885802875616512,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f397ac1-7c07-4c42-ac02-b603058ef68a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76d77a06-f01a-49f1-81f2-7fb44c99d354}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {6f397ac1-7c07-4c42-ac02-b603058ef68a}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76d77a06-f01a-49f1-81f2-7fb44c99d354}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {ae361c3c-42a2-44f3-a088-fc459529e535}, !- Handle
  GuestRoom324_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1772.24179128125,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c16a6330-4b29-4bb6-8396-212c8cbcc96e}, !- Handle
  GuestRoom324_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1563.53709007951,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0885802875616512,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {689d64ca-685f-42e3-93ac-ffb820408f42}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.26110682476902,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2c7e7039-841b-4a7a-9f15-7aa3b36051bb}, !- Handle
  GuestRoom324_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {26b38ca5-d624-4e54-95ad-d020e01b7894}, !- Air Inlet Node Name
  {d8622cd1-f096-496d-8687-130e4b4a03af}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0885802875616512,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0885802875616512,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0885802875616512,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7af68d0d-368d-4cb0-9477-570e58b85b30}, !- Supply Air Fan Name
  {ae361c3c-42a2-44f3-a088-fc459529e535}, !- Heating Coil Name
  {c16a6330-4b29-4bb6-8396-212c8cbcc96e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {68529856-6653-4925-972f-d6273d306c07}, !- Handle
  GuestRoom324_SZAC Inlet Node,           !- Name
  {aa7f2d8b-e2b0-42c8-b6b9-9b824a08d4ac}, !- Inlet Port
  {26b38ca5-d624-4e54-95ad-d020e01b7894}; !- Outlet Port

OS:Connection,
  {aa7f2d8b-e2b0-42c8-b6b9-9b824a08d4ac}, !- Handle
  {0c737c75-e3f5-4882-8564-d028eeba998d}, !- Name
  {0c2d00f1-18c0-4220-85e0-d8a2bc7421ae}, !- Source Object
  4,                                      !- Outlet Port
  {68529856-6653-4925-972f-d6273d306c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b38ca5-d624-4e54-95ad-d020e01b7894}, !- Handle
  {d8aa07b4-ef88-41dd-b3cf-6d58de3d070a}, !- Name
  {68529856-6653-4925-972f-d6273d306c07}, !- Source Object
  3,                                      !- Outlet Port
  {2c7e7039-841b-4a7a-9f15-7aa3b36051bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8080769e-fe31-4fea-9877-1ae657e061e9}, !- Handle
  GuestRoom324_SZAC Outlet Node,          !- Name
  {d8622cd1-f096-496d-8687-130e4b4a03af}, !- Inlet Port
  {5b53a881-5dae-497a-ae50-d9c25f96e273}; !- Outlet Port

OS:Connection,
  {5b53a881-5dae-497a-ae50-d9c25f96e273}, !- Handle
  {83c16e26-11ac-4cea-a2d7-66f872cb8f56}, !- Name
  {8080769e-fe31-4fea-9877-1ae657e061e9}, !- Source Object
  3,                                      !- Outlet Port
  {1ef443ad-e034-46e2-84b4-a109aeb2bdcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8622cd1-f096-496d-8687-130e4b4a03af}, !- Handle
  {5ee83fb3-85c9-4e3d-8f08-1b10f60629f3}, !- Name
  {2c7e7039-841b-4a7a-9f15-7aa3b36051bb}, !- Source Object
  4,                                      !- Outlet Port
  {8080769e-fe31-4fea-9877-1ae657e061e9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e75399ab-6dae-4d29-99f6-32c47d422f01}, !- Handle
  GuestRoom401 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {412e2045-878d-4f73-8038-79cd063b3a56}, !- Handle
  GuestRoom401 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {901a91be-7971-4035-a322-9a9accbe2f30}, !- Handle
  GuestRoom401 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248499206742528,                     !- Maximum Flow Rate {m3/s}
  {fd4b11a1-f977-4ce6-90fb-0a2dcf70bbf8}, !- Air Inlet Node Name
  {6bcf9f4e-526a-4185-a916-4abe45f63da7}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {122f3fd0-f725-49bb-81e6-3205922c638f}, !- Handle
  GuestRoom401 Thermal Zone PropExhFan Inlet Node, !- Name
  {9291ea1f-38bd-45ad-8735-a0fa7c16533a}, !- Inlet Port
  {fd4b11a1-f977-4ce6-90fb-0a2dcf70bbf8}; !- Outlet Port

OS:Connection,
  {9291ea1f-38bd-45ad-8735-a0fa7c16533a}, !- Handle
  {df7666e5-d2c9-4bf8-b480-3e3fe3c0798f}, !- Name
  {a5da7db7-ccb8-46e5-a1de-8c2ca2e448d2}, !- Source Object
  3,                                      !- Outlet Port
  {122f3fd0-f725-49bb-81e6-3205922c638f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4b11a1-f977-4ce6-90fb-0a2dcf70bbf8}, !- Handle
  {5defdb47-7635-49cf-8b58-af999e722d91}, !- Name
  {122f3fd0-f725-49bb-81e6-3205922c638f}, !- Source Object
  3,                                      !- Outlet Port
  {901a91be-7971-4035-a322-9a9accbe2f30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a20b315-7e0e-4244-a304-1e9509933380}, !- Handle
  GuestRoom401 Thermal Zone PropExhFan Outlet Node, !- Name
  {6bcf9f4e-526a-4185-a916-4abe45f63da7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bcf9f4e-526a-4185-a916-4abe45f63da7}, !- Handle
  {484aff5b-e53c-4f70-9b73-f7e75e2b45dc}, !- Name
  {901a91be-7971-4035-a322-9a9accbe2f30}, !- Source Object
  7,                                      !- Outlet Port
  {5a20b315-7e0e-4244-a304-1e9509933380}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b0163fa0-b670-4082-afb9-de5ed28155f7}, !- Handle
  GuestRoom401_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.137074303192781,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18298c00-acbd-42f5-96d7-5a7dad6e619f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {13522167-92ad-43a8-b587-3bdafb28d02c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {18298c00-acbd-42f5-96d7-5a7dad6e619f}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {13522167-92ad-43a8-b587-3bdafb28d02c}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {e3f26bf3-fb5d-464e-ae5e-34b4a7340ffb}, !- Handle
  GuestRoom401_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  2557.58140731105,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d9f1999d-e071-4c03-b966-c0baa06da818}, !- Handle
  GuestRoom401_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  2419.55665610274,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.137074303192781,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8b88fa00-d1e9-4b83-a2c9-fff3056e3d91}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  6.59401115755395,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a9594805-716e-4914-b62a-4ab0c2b44215}, !- Handle
  GuestRoom401_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {c80b82e1-d508-4653-8cdb-cd88507a3051}, !- Air Inlet Node Name
  {92943350-53d5-4381-9bd6-5b0c50c13f40}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.137074303192781,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.137074303192781,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.137074303192781,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0163fa0-b670-4082-afb9-de5ed28155f7}, !- Supply Air Fan Name
  {e3f26bf3-fb5d-464e-ae5e-34b4a7340ffb}, !- Heating Coil Name
  {d9f1999d-e071-4c03-b966-c0baa06da818}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2c7e6484-4bf1-443a-83c5-05880fc28e01}, !- Handle
  GuestRoom401_SZAC Inlet Node,           !- Name
  {43947ca8-c5ee-4ec3-a496-9b0813c42d94}, !- Inlet Port
  {c80b82e1-d508-4653-8cdb-cd88507a3051}; !- Outlet Port

OS:Connection,
  {43947ca8-c5ee-4ec3-a496-9b0813c42d94}, !- Handle
  {69b44f27-b7d8-47a6-b3b0-8496bedbd193}, !- Name
  {a5da7db7-ccb8-46e5-a1de-8c2ca2e448d2}, !- Source Object
  4,                                      !- Outlet Port
  {2c7e6484-4bf1-443a-83c5-05880fc28e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80b82e1-d508-4653-8cdb-cd88507a3051}, !- Handle
  {0eb9a56f-ca03-44d6-be55-5482037bb881}, !- Name
  {2c7e6484-4bf1-443a-83c5-05880fc28e01}, !- Source Object
  3,                                      !- Outlet Port
  {a9594805-716e-4914-b62a-4ab0c2b44215}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {70f46ae4-1879-4bd5-b651-86aff53be70e}, !- Handle
  GuestRoom401_SZAC Outlet Node,          !- Name
  {92943350-53d5-4381-9bd6-5b0c50c13f40}, !- Inlet Port
  {f7bd9406-0c49-40aa-a18a-87b00edef39f}; !- Outlet Port

OS:Connection,
  {f7bd9406-0c49-40aa-a18a-87b00edef39f}, !- Handle
  {91f5ed17-e74a-4d5a-8715-4827c4e52f87}, !- Name
  {70f46ae4-1879-4bd5-b651-86aff53be70e}, !- Source Object
  3,                                      !- Outlet Port
  {2bcb978e-0db2-418b-a05f-8a7ad50979d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92943350-53d5-4381-9bd6-5b0c50c13f40}, !- Handle
  {75642dfe-5c28-4cbc-8ca1-89bab7abe3e3}, !- Name
  {a9594805-716e-4914-b62a-4ab0c2b44215}, !- Source Object
  4,                                      !- Outlet Port
  {70f46ae4-1879-4bd5-b651-86aff53be70e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2e700341-59e5-4daa-a16c-d5914f807f42}, !- Handle
  GuestRoom402_405 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6b4cf14f-479b-4272-8898-66a485e17494}, !- Handle
  GuestRoom402_405 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {92df80b0-fbeb-4094-a618-58ea2e288c76}, !- Handle
  GuestRoom402_405 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {cdc11cc9-0320-4338-95e6-a030864c8341}, !- Air Inlet Node Name
  {ad7d78bd-2bd6-4678-805b-01aec1fec5ca}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {3b5fe16f-5a3b-4f99-bd68-c92faeda1b21}, !- Handle
  GuestRoom402_405 Thermal Zone PropExhFan Inlet Node, !- Name
  {8f572f21-00db-4ded-971f-bb96731b64ec}, !- Inlet Port
  {cdc11cc9-0320-4338-95e6-a030864c8341}; !- Outlet Port

OS:Connection,
  {8f572f21-00db-4ded-971f-bb96731b64ec}, !- Handle
  {afa30a0f-59f8-4e0b-be7d-7f7524d4d548}, !- Name
  {009a73f6-87c8-4809-b011-bd37872e1bd3}, !- Source Object
  3,                                      !- Outlet Port
  {3b5fe16f-5a3b-4f99-bd68-c92faeda1b21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc11cc9-0320-4338-95e6-a030864c8341}, !- Handle
  {496904d0-8e1d-4f5e-9eec-b542cc2f9c87}, !- Name
  {3b5fe16f-5a3b-4f99-bd68-c92faeda1b21}, !- Source Object
  3,                                      !- Outlet Port
  {92df80b0-fbeb-4094-a618-58ea2e288c76}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eb5817f9-e31b-4f2b-89a7-434465e5c8f3}, !- Handle
  GuestRoom402_405 Thermal Zone PropExhFan Outlet Node, !- Name
  {ad7d78bd-2bd6-4678-805b-01aec1fec5ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad7d78bd-2bd6-4678-805b-01aec1fec5ca}, !- Handle
  {895962ce-ceba-4912-844e-5503e139a981}, !- Name
  {92df80b0-fbeb-4094-a618-58ea2e288c76}, !- Source Object
  7,                                      !- Outlet Port
  {eb5817f9-e31b-4f2b-89a7-434465e5c8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ec074fe7-864b-46ca-ac60-63fb5f7d1c64}, !- Handle
  GuestRoom402_405_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.417269500220621,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {23e28479-ec00-48e6-818e-84c606a20f99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cbf42356-212f-450d-aeb6-2a2dafbf37a2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {23e28479-ec00-48e6-818e-84c606a20f99}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cbf42356-212f-450d-aeb6-2a2dafbf37a2}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {362d9d37-b362-43e8-b324-64b2485d5db1}, !- Handle
  GuestRoom402_405_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7053.51728847697,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0c5bb31d-bd15-43a9-aa4f-2872d5370854}, !- Handle
  GuestRoom402_405_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  7365.28629292619,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.417269500220621,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b91ac9e-58c9-4d9b-b5bb-47dfc33a21c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  20.0725841316306,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7fa7bf7-a5ad-49ad-bbae-74f4774ef51e}, !- Handle
  GuestRoom402_405_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {aae8656f-f05b-488b-a853-99a299fb4eed}, !- Air Inlet Node Name
  {d2381d2e-8084-4773-b875-13264e47ad4a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.417269500220621,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.417269500220621,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.417269500220621,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec074fe7-864b-46ca-ac60-63fb5f7d1c64}, !- Supply Air Fan Name
  {362d9d37-b362-43e8-b324-64b2485d5db1}, !- Heating Coil Name
  {0c5bb31d-bd15-43a9-aa4f-2872d5370854}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b8c0e6c3-b94f-4b74-8fe7-7252cb94e2c3}, !- Handle
  GuestRoom402_405_SZAC Inlet Node,       !- Name
  {35a94797-74e5-4c51-8a95-c34dcfbb0638}, !- Inlet Port
  {aae8656f-f05b-488b-a853-99a299fb4eed}; !- Outlet Port

OS:Connection,
  {35a94797-74e5-4c51-8a95-c34dcfbb0638}, !- Handle
  {d7da087f-cdb9-4749-9c62-5f8c99465041}, !- Name
  {009a73f6-87c8-4809-b011-bd37872e1bd3}, !- Source Object
  4,                                      !- Outlet Port
  {b8c0e6c3-b94f-4b74-8fe7-7252cb94e2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae8656f-f05b-488b-a853-99a299fb4eed}, !- Handle
  {5cb46346-a140-4a0a-8e12-156bc69f2415}, !- Name
  {b8c0e6c3-b94f-4b74-8fe7-7252cb94e2c3}, !- Source Object
  3,                                      !- Outlet Port
  {e7fa7bf7-a5ad-49ad-bbae-74f4774ef51e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b6db8cf-5b0e-47fc-9496-1bbe32b96f0c}, !- Handle
  GuestRoom402_405_SZAC Outlet Node,      !- Name
  {d2381d2e-8084-4773-b875-13264e47ad4a}, !- Inlet Port
  {00036b0e-30cc-4bc8-b946-f7517b05cec5}; !- Outlet Port

OS:Connection,
  {00036b0e-30cc-4bc8-b946-f7517b05cec5}, !- Handle
  {0e2c2618-717e-45b3-bca7-344a6ab542c6}, !- Name
  {4b6db8cf-5b0e-47fc-9496-1bbe32b96f0c}, !- Source Object
  3,                                      !- Outlet Port
  {6d2a76ec-6e38-4133-ac96-a051f1aaf7ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2381d2e-8084-4773-b875-13264e47ad4a}, !- Handle
  {4f6f9c8c-7224-464a-9bf4-3ea54daa42f0}, !- Name
  {e7fa7bf7-a5ad-49ad-bbae-74f4774ef51e}, !- Source Object
  4,                                      !- Outlet Port
  {4b6db8cf-5b0e-47fc-9496-1bbe32b96f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {75b0fc2e-86db-4ee5-b25e-85152baf60df}, !- Handle
  GuestRoom406_408 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2ff9ad0a-3cd6-471f-99fb-93cefcaf6247}, !- Handle
  GuestRoom406_408 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d32f59c1-544a-4b92-ac45-596dbb9a45e0}, !- Handle
  GuestRoom406_408 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0802843954050816,                     !- Maximum Flow Rate {m3/s}
  {58973f67-92ed-484f-b8d8-419d0d9691b0}, !- Air Inlet Node Name
  {5c72ae35-066c-41ed-8f97-b3413e6cf37f}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {184aebd3-2f17-4c42-85c2-0917a8540a48}, !- Handle
  GuestRoom406_408 Thermal Zone PropExhFan Inlet Node, !- Name
  {79b6d5ca-a315-4006-91be-b17a1aff7292}, !- Inlet Port
  {58973f67-92ed-484f-b8d8-419d0d9691b0}; !- Outlet Port

OS:Connection,
  {79b6d5ca-a315-4006-91be-b17a1aff7292}, !- Handle
  {8b48e2f6-e925-41a1-9c25-7aa721e9d956}, !- Name
  {5d2ce0fc-7190-4693-946b-41bef5d68792}, !- Source Object
  3,                                      !- Outlet Port
  {184aebd3-2f17-4c42-85c2-0917a8540a48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58973f67-92ed-484f-b8d8-419d0d9691b0}, !- Handle
  {12286156-816b-45ff-9228-e9e7cab7af5b}, !- Name
  {184aebd3-2f17-4c42-85c2-0917a8540a48}, !- Source Object
  3,                                      !- Outlet Port
  {d32f59c1-544a-4b92-ac45-596dbb9a45e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02cd5fe0-33f0-43d4-aa21-a72e6db69acc}, !- Handle
  GuestRoom406_408 Thermal Zone PropExhFan Outlet Node, !- Name
  {5c72ae35-066c-41ed-8f97-b3413e6cf37f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c72ae35-066c-41ed-8f97-b3413e6cf37f}, !- Handle
  {6b6978be-1c78-44d1-b2ae-5433bbae6f47}, !- Name
  {d32f59c1-544a-4b92-ac45-596dbb9a45e0}, !- Source Object
  7,                                      !- Outlet Port
  {02cd5fe0-33f0-43d4-aa21-a72e6db69acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {638ae443-3549-470d-aa15-1c29be071b15}, !- Handle
  GuestRoom406_408_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.344102072258995,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2f3bd4e-0bc7-4010-af77-fe13e52c64c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8bd176f5-2d60-412d-9ad0-1f5754f63031}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {e2f3bd4e-0bc7-4010-af77-fe13e52c64c3}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8bd176f5-2d60-412d-9ad0-1f5754f63031}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {65a038a2-2ab4-4c8f-9696-56d7f641a6cb}, !- Handle
  GuestRoom406_408_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  5782.14567896286,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e2e0740e-3525-4217-9977-4d6157559c78}, !- Handle
  GuestRoom406_408_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  6073.83931510527,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.344102072258995,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b5a0e428-73e9-45dc-93d9-1cf77e8d0bf0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  16.5530350357183,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {34ee52d1-2f4d-4337-bafb-75827364ad94}, !- Handle
  GuestRoom406_408_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {83bd0186-1469-4d60-b334-86d23f898a7a}, !- Air Inlet Node Name
  {88a86dac-5ae8-40ca-85a4-f23239313e7a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.344102072258995,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.344102072258995,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.344102072258995,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {638ae443-3549-470d-aa15-1c29be071b15}, !- Supply Air Fan Name
  {65a038a2-2ab4-4c8f-9696-56d7f641a6cb}, !- Heating Coil Name
  {e2e0740e-3525-4217-9977-4d6157559c78}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8569b26a-00da-458a-bc04-79d8b522b644}, !- Handle
  GuestRoom406_408_SZAC Inlet Node,       !- Name
  {2b4ff545-eb5a-4ecb-8670-b5a9a2099e15}, !- Inlet Port
  {83bd0186-1469-4d60-b334-86d23f898a7a}; !- Outlet Port

OS:Connection,
  {2b4ff545-eb5a-4ecb-8670-b5a9a2099e15}, !- Handle
  {ee5262f7-482c-40f4-95b1-14f404fc8288}, !- Name
  {5d2ce0fc-7190-4693-946b-41bef5d68792}, !- Source Object
  4,                                      !- Outlet Port
  {8569b26a-00da-458a-bc04-79d8b522b644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83bd0186-1469-4d60-b334-86d23f898a7a}, !- Handle
  {869fdaea-b1a2-4d8a-8d6f-215e22d3a664}, !- Name
  {8569b26a-00da-458a-bc04-79d8b522b644}, !- Source Object
  3,                                      !- Outlet Port
  {34ee52d1-2f4d-4337-bafb-75827364ad94}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15fb622a-2330-4138-b431-67a8ac110f90}, !- Handle
  GuestRoom406_408_SZAC Outlet Node,      !- Name
  {88a86dac-5ae8-40ca-85a4-f23239313e7a}, !- Inlet Port
  {e292e2a4-7538-4464-8c10-8bdd22b05f9e}; !- Outlet Port

OS:Connection,
  {e292e2a4-7538-4464-8c10-8bdd22b05f9e}, !- Handle
  {e8e4e2c9-800a-4437-9ab1-86047b1b1b7b}, !- Name
  {15fb622a-2330-4138-b431-67a8ac110f90}, !- Source Object
  3,                                      !- Outlet Port
  {3921c003-f552-4604-90ac-b3a9c294ad51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88a86dac-5ae8-40ca-85a4-f23239313e7a}, !- Handle
  {e14b764e-be78-46e1-9d41-8255506de1a1}, !- Name
  {34ee52d1-2f4d-4337-bafb-75827364ad94}, !- Source Object
  4,                                      !- Outlet Port
  {15fb622a-2330-4138-b431-67a8ac110f90}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0886f55b-c1b4-426f-a2e7-08417fa2c57e}, !- Handle
  GuestRoom409_412 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f22a2265-6c79-46a2-9cf7-a943cb61c09f}, !- Handle
  GuestRoom409_412 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7c65ab47-44f4-40ea-9d58-6f148e34e237}, !- Handle
  GuestRoom409_412 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0993996826970112,                     !- Maximum Flow Rate {m3/s}
  {ba15bd37-79e2-40cd-a24e-52f5afb4848d}, !- Air Inlet Node Name
  {28856974-f226-4483-9076-bbea97cc3309}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {df4cc749-428d-419a-915a-73257a692103}, !- Handle
  GuestRoom409_412 Thermal Zone PropExhFan Inlet Node, !- Name
  {ae08f8cb-937b-4b60-b40a-61ceb4ee2f2e}, !- Inlet Port
  {ba15bd37-79e2-40cd-a24e-52f5afb4848d}; !- Outlet Port

OS:Connection,
  {ae08f8cb-937b-4b60-b40a-61ceb4ee2f2e}, !- Handle
  {76883262-9be7-4d5e-a1b7-937f4d0e0433}, !- Name
  {c7c8ad95-707f-4027-9a8d-e2826d897101}, !- Source Object
  3,                                      !- Outlet Port
  {df4cc749-428d-419a-915a-73257a692103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba15bd37-79e2-40cd-a24e-52f5afb4848d}, !- Handle
  {e92371f1-3b28-489a-9b81-b53cdc6a6f5b}, !- Name
  {df4cc749-428d-419a-915a-73257a692103}, !- Source Object
  3,                                      !- Outlet Port
  {7c65ab47-44f4-40ea-9d58-6f148e34e237}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c4b01b1-4ed3-4738-823c-daaecfd24e5d}, !- Handle
  GuestRoom409_412 Thermal Zone PropExhFan Outlet Node, !- Name
  {28856974-f226-4483-9076-bbea97cc3309}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28856974-f226-4483-9076-bbea97cc3309}, !- Handle
  {2de4d1a6-c1be-4153-9b37-52f899489f4e}, !- Name
  {7c65ab47-44f4-40ea-9d58-6f148e34e237}, !- Source Object
  7,                                      !- Outlet Port
  {8c4b01b1-4ed3-4738-823c-daaecfd24e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7a58452a-5d8d-4a82-b5a4-1cf5f8a2d4d6}, !- Handle
  GuestRoom409_412_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.41581967767511,                       !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c3bee74-6ecd-45c8-9235-0617812e40d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d224d1a7-9e91-4808-80f5-ccf22df8854d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1c3bee74-6ecd-45c8-9235-0617812e40d9}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d224d1a7-9e91-4808-80f5-ccf22df8854d}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {080bf3d0-e8a7-4016-9ffe-91f5b8b25e3a}, !- Handle
  GuestRoom409_412_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  7011.8718894055,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a3a9996b-8d34-4299-93b7-7139fc2aa1b8}, !- Handle
  GuestRoom409_412_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  7339.70118850015,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.41581967767511,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {abd17b45-fe86-4838-9be6-16f02341c6b6}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  20.0028918311436,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ff9e652b-c8e8-4713-9e3a-55ebd9677401}, !- Handle
  GuestRoom409_412_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {8424c0db-2f9f-47ce-b148-09b8d40f426a}, !- Air Inlet Node Name
  {4b99e0e4-4da2-41cb-a544-0ee88e202848}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.41581967767511,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.41581967767511,                       !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.41581967767511,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a58452a-5d8d-4a82-b5a4-1cf5f8a2d4d6}, !- Supply Air Fan Name
  {080bf3d0-e8a7-4016-9ffe-91f5b8b25e3a}, !- Heating Coil Name
  {a3a9996b-8d34-4299-93b7-7139fc2aa1b8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2dda5340-9537-4714-9a5a-f910138eb5fd}, !- Handle
  GuestRoom409_412_SZAC Inlet Node,       !- Name
  {1bbcc39a-a69c-442b-ab5e-2b795ea48ee0}, !- Inlet Port
  {8424c0db-2f9f-47ce-b148-09b8d40f426a}; !- Outlet Port

OS:Connection,
  {1bbcc39a-a69c-442b-ab5e-2b795ea48ee0}, !- Handle
  {224125f0-7278-4612-9741-4fc0b1e7a3cf}, !- Name
  {c7c8ad95-707f-4027-9a8d-e2826d897101}, !- Source Object
  4,                                      !- Outlet Port
  {2dda5340-9537-4714-9a5a-f910138eb5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8424c0db-2f9f-47ce-b148-09b8d40f426a}, !- Handle
  {5aea33ce-b48c-4643-8124-170835811cee}, !- Name
  {2dda5340-9537-4714-9a5a-f910138eb5fd}, !- Source Object
  3,                                      !- Outlet Port
  {ff9e652b-c8e8-4713-9e3a-55ebd9677401}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de203cfc-a90a-4ff9-ac99-06dd98802bbf}, !- Handle
  GuestRoom409_412_SZAC Outlet Node,      !- Name
  {4b99e0e4-4da2-41cb-a544-0ee88e202848}, !- Inlet Port
  {619a51b4-b280-4f12-9bd6-949c590e2730}; !- Outlet Port

OS:Connection,
  {619a51b4-b280-4f12-9bd6-949c590e2730}, !- Handle
  {52a2ed64-9f4b-49a2-b3af-9b6df57565d7}, !- Name
  {de203cfc-a90a-4ff9-ac99-06dd98802bbf}, !- Source Object
  3,                                      !- Outlet Port
  {6d3861ed-f87f-4db8-a4cd-8d6b17b41301}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b99e0e4-4da2-41cb-a544-0ee88e202848}, !- Handle
  {d787acd1-065e-4f25-af2a-8f7add198e28}, !- Name
  {ff9e652b-c8e8-4713-9e3a-55ebd9677401}, !- Source Object
  4,                                      !- Outlet Port
  {de203cfc-a90a-4ff9-ac99-06dd98802bbf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c4136f80-9371-4631-87f7-7e8eabf84cf8}, !- Handle
  GuestRoom413 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6ec31d20-4d6e-4de5-87a4-3632d8a96e0c}, !- Handle
  GuestRoom413 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b86ec070-a19e-478e-bef9-82712e0906c1}, !- Handle
  GuestRoom413 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {4bf40304-878b-43c7-b8a1-e149a55ac225}, !- Air Inlet Node Name
  {3498d37e-5449-4fdd-81e1-977e3f0729b6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e37a74f7-866a-428f-a4db-0495752f0415}, !- Handle
  GuestRoom413 Thermal Zone PropExhFan Inlet Node, !- Name
  {7d011cf8-99c5-466c-a9f6-2d88632fe3a0}, !- Inlet Port
  {4bf40304-878b-43c7-b8a1-e149a55ac225}; !- Outlet Port

OS:Connection,
  {7d011cf8-99c5-466c-a9f6-2d88632fe3a0}, !- Handle
  {bc2de33c-5648-4a19-8f6e-e6843931dac6}, !- Name
  {2f8d0bef-b94d-4e4a-a200-4eccbf7e5a7e}, !- Source Object
  3,                                      !- Outlet Port
  {e37a74f7-866a-428f-a4db-0495752f0415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf40304-878b-43c7-b8a1-e149a55ac225}, !- Handle
  {7cd2c20a-c76d-4e99-8aa3-2498f4957544}, !- Name
  {e37a74f7-866a-428f-a4db-0495752f0415}, !- Source Object
  3,                                      !- Outlet Port
  {b86ec070-a19e-478e-bef9-82712e0906c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa7892bb-76a5-4e92-afeb-13b08d30ceba}, !- Handle
  GuestRoom413 Thermal Zone PropExhFan Outlet Node, !- Name
  {3498d37e-5449-4fdd-81e1-977e3f0729b6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3498d37e-5449-4fdd-81e1-977e3f0729b6}, !- Handle
  {28c95ef7-b571-4b53-a79d-e9b985bc59d4}, !- Name
  {b86ec070-a19e-478e-bef9-82712e0906c1}, !- Source Object
  7,                                      !- Outlet Port
  {aa7892bb-76a5-4e92-afeb-13b08d30ceba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d6fd2221-982b-44f3-816e-5b52f2d89356}, !- Handle
  GuestRoom413_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.107684720062387,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7feafa1d-c418-4359-ba48-5a8b50c103a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a0b07eef-60c9-41d1-9e50-2714bbbe1eac}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {7feafa1d-c418-4359-ba48-5a8b50c103a9}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a0b07eef-60c9-41d1-9e50-2714bbbe1eac}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {f91fc42e-f5b6-4ef2-a1e0-41749ee455e1}, !- Handle
  GuestRoom413_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1920.75848680173,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b5909ff3-f2f3-4251-b83d-dfba45b3c53c}, !- Handle
  GuestRoom413_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1900.75931697317,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.107684720062387,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {5999ca44-55cd-4364-969b-53733bc953bf}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  5.1801483937221,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c2083661-3d10-47fa-b095-a7304e683c8d}, !- Handle
  GuestRoom413_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {6b3be285-2f78-4e1e-8936-e8e8cf6d2253}, !- Air Inlet Node Name
  {bcc71bdc-370a-4792-ba3e-8ad793d48d33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.107684720062387,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.107684720062387,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.107684720062387,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6fd2221-982b-44f3-816e-5b52f2d89356}, !- Supply Air Fan Name
  {f91fc42e-f5b6-4ef2-a1e0-41749ee455e1}, !- Heating Coil Name
  {b5909ff3-f2f3-4251-b83d-dfba45b3c53c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3e829527-c6bc-42fa-af0e-2cb4f0887c4c}, !- Handle
  GuestRoom413_SZAC Inlet Node,           !- Name
  {5922b52b-d789-4654-85d0-6dacce533143}, !- Inlet Port
  {6b3be285-2f78-4e1e-8936-e8e8cf6d2253}; !- Outlet Port

OS:Connection,
  {5922b52b-d789-4654-85d0-6dacce533143}, !- Handle
  {a30605da-090f-411b-8e5a-c8d14fdca441}, !- Name
  {2f8d0bef-b94d-4e4a-a200-4eccbf7e5a7e}, !- Source Object
  4,                                      !- Outlet Port
  {3e829527-c6bc-42fa-af0e-2cb4f0887c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3be285-2f78-4e1e-8936-e8e8cf6d2253}, !- Handle
  {d953874f-9f13-4eec-a30d-9496383a967c}, !- Name
  {3e829527-c6bc-42fa-af0e-2cb4f0887c4c}, !- Source Object
  3,                                      !- Outlet Port
  {c2083661-3d10-47fa-b095-a7304e683c8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7925c26-d9b4-4dd3-abff-92d53f5e70bb}, !- Handle
  GuestRoom413_SZAC Outlet Node,          !- Name
  {bcc71bdc-370a-4792-ba3e-8ad793d48d33}, !- Inlet Port
  {c6e0a213-152a-47a1-88bf-f2c3ed5a671c}; !- Outlet Port

OS:Connection,
  {c6e0a213-152a-47a1-88bf-f2c3ed5a671c}, !- Handle
  {ed39fc9d-ec95-4d25-ac24-c8d2b4524f10}, !- Name
  {d7925c26-d9b4-4dd3-abff-92d53f5e70bb}, !- Source Object
  3,                                      !- Outlet Port
  {890dd189-41fb-4d4c-96b4-a0768e120b63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcc71bdc-370a-4792-ba3e-8ad793d48d33}, !- Handle
  {0b5fd244-1e7c-4c35-90d6-8f1e823e8c0f}, !- Name
  {c2083661-3d10-47fa-b095-a7304e683c8d}, !- Source Object
  4,                                      !- Outlet Port
  {d7925c26-d9b4-4dd3-abff-92d53f5e70bb}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d63fa8a4-cc8e-4757-a559-0826596495cc}, !- Handle
  GuestRoom414 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {33ac5d1b-9490-4062-ae13-a0d8f64b43ad}, !- Handle
  GuestRoom414 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {14994fb3-c1ff-4c24-a5d0-0a885dbfbdf3}, !- Handle
  GuestRoom414 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {5fcae5b6-b1f1-42b1-9a81-3135ab5b42a4}, !- Air Inlet Node Name
  {790452ec-ee3f-45cd-8662-0f01c5efcc26}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {7c032e44-dda7-4060-88b5-b191019e8dc0}, !- Handle
  GuestRoom414 Thermal Zone PropExhFan Inlet Node, !- Name
  {ed86d41a-2b91-499c-9daa-5391ac3ad2ca}, !- Inlet Port
  {5fcae5b6-b1f1-42b1-9a81-3135ab5b42a4}; !- Outlet Port

OS:Connection,
  {ed86d41a-2b91-499c-9daa-5391ac3ad2ca}, !- Handle
  {a3d7784c-22f2-4b3f-86d1-e20450d5316e}, !- Name
  {6a907b38-86c2-40df-99ad-2e6dcc1cf4f8}, !- Source Object
  3,                                      !- Outlet Port
  {7c032e44-dda7-4060-88b5-b191019e8dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcae5b6-b1f1-42b1-9a81-3135ab5b42a4}, !- Handle
  {4bb7d904-eda1-47b4-a275-4867609919d3}, !- Name
  {7c032e44-dda7-4060-88b5-b191019e8dc0}, !- Source Object
  3,                                      !- Outlet Port
  {14994fb3-c1ff-4c24-a5d0-0a885dbfbdf3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cbc91c3a-8707-43e7-a1ba-051f99791857}, !- Handle
  GuestRoom414 Thermal Zone PropExhFan Outlet Node, !- Name
  {790452ec-ee3f-45cd-8662-0f01c5efcc26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {790452ec-ee3f-45cd-8662-0f01c5efcc26}, !- Handle
  {706df2bb-c1b6-40d8-83e2-f8b000de0f6b}, !- Name
  {14994fb3-c1ff-4c24-a5d0-0a885dbfbdf3}, !- Source Object
  7,                                      !- Outlet Port
  {cbc91c3a-8707-43e7-a1ba-051f99791857}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e02a8fd2-051c-4cd2-89e4-462724449e6c}, !- Handle
  GuestRoom414_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0960323376897792,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3547711f-999b-42f7-9e0d-93e753872b3d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a15e93b7-86a3-4390-976a-fb6b951e4c75}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {3547711f-999b-42f7-9e0d-93e753872b3d}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a15e93b7-86a3-4390-976a-fb6b951e4c75}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {dd10c3a3-fc46-42f9-986c-7f921bc5e8af}, !- Handle
  GuestRoom414_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1920.58264415962,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ea025e71-fe95-4e96-b160-734cca135765}, !- Handle
  GuestRoom414_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1695.11720845473,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0960323376897792,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5d6c716-b046-4ac7-a1fe-342f8c41ec12}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.61970858623176,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {56099d16-2986-4430-9044-d920991f9e28}, !- Handle
  GuestRoom414_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {4e64960c-64c7-46b9-829a-9d31529c53d2}, !- Air Inlet Node Name
  {26d42575-b71f-45f9-9161-0c482abd8121}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0960323376897792,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0960323376897792,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0960323376897792,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e02a8fd2-051c-4cd2-89e4-462724449e6c}, !- Supply Air Fan Name
  {dd10c3a3-fc46-42f9-986c-7f921bc5e8af}, !- Heating Coil Name
  {ea025e71-fe95-4e96-b160-734cca135765}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {782d28f3-ea01-4a82-8e9b-b3dcd38442b9}, !- Handle
  GuestRoom414_SZAC Inlet Node,           !- Name
  {1cb46298-26b1-4425-ac7e-e08d80d68574}, !- Inlet Port
  {4e64960c-64c7-46b9-829a-9d31529c53d2}; !- Outlet Port

OS:Connection,
  {1cb46298-26b1-4425-ac7e-e08d80d68574}, !- Handle
  {343cb926-683c-476c-9624-728bc8da31a5}, !- Name
  {6a907b38-86c2-40df-99ad-2e6dcc1cf4f8}, !- Source Object
  4,                                      !- Outlet Port
  {782d28f3-ea01-4a82-8e9b-b3dcd38442b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e64960c-64c7-46b9-829a-9d31529c53d2}, !- Handle
  {c36ef80a-13b2-47e2-9324-84e976ee57a2}, !- Name
  {782d28f3-ea01-4a82-8e9b-b3dcd38442b9}, !- Source Object
  3,                                      !- Outlet Port
  {56099d16-2986-4430-9044-d920991f9e28}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6069780-265a-4b9b-bad7-d67791cd21c5}, !- Handle
  GuestRoom414_SZAC Outlet Node,          !- Name
  {26d42575-b71f-45f9-9161-0c482abd8121}, !- Inlet Port
  {f88cf333-84e9-404b-b6c3-6cef63264e7a}; !- Outlet Port

OS:Connection,
  {f88cf333-84e9-404b-b6c3-6cef63264e7a}, !- Handle
  {c1acad2a-98fd-47b6-8155-5e205ce309c7}, !- Name
  {c6069780-265a-4b9b-bad7-d67791cd21c5}, !- Source Object
  3,                                      !- Outlet Port
  {37db4f8f-4635-4e55-910d-b74c82c78bbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26d42575-b71f-45f9-9161-0c482abd8121}, !- Handle
  {912c3ef9-8a54-47b7-8f6a-dd694f2b7eb6}, !- Name
  {56099d16-2986-4430-9044-d920991f9e28}, !- Source Object
  4,                                      !- Outlet Port
  {c6069780-265a-4b9b-bad7-d67791cd21c5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {76e2552d-960d-46f4-a285-d954222867c3}, !- Handle
  GuestRoom415_418 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ca4e7fac-611a-47ce-8e2f-ebdbccbfb9a7}, !- Handle
  GuestRoom415_418 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b794d0bc-9cfb-4969-bd05-a878ff3e9870}, !- Handle
  GuestRoom415_418 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {ad5e654a-23cc-4eda-bb4f-a718637cbf13}, !- Air Inlet Node Name
  {f3832839-cd44-43da-b022-5858c83892e5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {784e604f-800f-43c2-a507-6749dcbeb556}, !- Handle
  GuestRoom415_418 Thermal Zone PropExhFan Inlet Node, !- Name
  {e896b520-3980-4df1-8f7b-75de5b7c65c3}, !- Inlet Port
  {ad5e654a-23cc-4eda-bb4f-a718637cbf13}; !- Outlet Port

OS:Connection,
  {e896b520-3980-4df1-8f7b-75de5b7c65c3}, !- Handle
  {934c053f-56f7-4509-b8a1-18d046f9301e}, !- Name
  {9cee1227-9d1e-4604-9004-9e029b716cc0}, !- Source Object
  3,                                      !- Outlet Port
  {784e604f-800f-43c2-a507-6749dcbeb556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad5e654a-23cc-4eda-bb4f-a718637cbf13}, !- Handle
  {7d65e58d-f329-4589-8750-33a889596c08}, !- Name
  {784e604f-800f-43c2-a507-6749dcbeb556}, !- Source Object
  3,                                      !- Outlet Port
  {b794d0bc-9cfb-4969-bd05-a878ff3e9870}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53b42524-10dd-4483-b3f3-888627486325}, !- Handle
  GuestRoom415_418 Thermal Zone PropExhFan Outlet Node, !- Name
  {f3832839-cd44-43da-b022-5858c83892e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f3832839-cd44-43da-b022-5858c83892e5}, !- Handle
  {f05a87f7-37eb-4a83-afd7-084b5e7831a0}, !- Name
  {b794d0bc-9cfb-4969-bd05-a878ff3e9870}, !- Source Object
  7,                                      !- Outlet Port
  {53b42524-10dd-4483-b3f3-888627486325}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {af0dfd24-8794-4609-92a3-a6e9b33cd892}, !- Handle
  GuestRoom415_418_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.368466359014195,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56d9981d-817f-4a66-aa6b-60bd3b6fe103}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8525c42e-9e1c-4b00-83c0-2363d692d607}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {56d9981d-817f-4a66-aa6b-60bd3b6fe103}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8525c42e-9e1c-4b00-83c0-2363d692d607}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {26cc61be-90b2-43ec-8b0b-64c1d1b96449}, !- Handle
  GuestRoom415_418_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6989.27610989523,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8c6b609d-a238-4727-8631-fe7f11c81cb5}, !- Handle
  GuestRoom415_418_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  6503.86249636897,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.368466359014195,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b1d9c143-1c53-440f-8976-e20060b33112}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  17.724967631123,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {06ef88f5-5a5c-46a3-aa8c-cbac11976ab0}, !- Handle
  GuestRoom415_418_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {39cf17eb-251d-4c42-b0d0-16f3882edd05}, !- Air Inlet Node Name
  {bd65ccee-b004-4689-b614-770044a0e2d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.368466359014195,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.368466359014195,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.368466359014195,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {af0dfd24-8794-4609-92a3-a6e9b33cd892}, !- Supply Air Fan Name
  {26cc61be-90b2-43ec-8b0b-64c1d1b96449}, !- Heating Coil Name
  {8c6b609d-a238-4727-8631-fe7f11c81cb5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {59dea451-ec94-47a9-ae08-1384f6d68cd2}, !- Handle
  GuestRoom415_418_SZAC Inlet Node,       !- Name
  {d9c2e875-d5d8-4fc4-a141-5cca3a23a0cd}, !- Inlet Port
  {39cf17eb-251d-4c42-b0d0-16f3882edd05}; !- Outlet Port

OS:Connection,
  {d9c2e875-d5d8-4fc4-a141-5cca3a23a0cd}, !- Handle
  {39c4136d-1177-4fd3-a7cf-bf798b30c468}, !- Name
  {9cee1227-9d1e-4604-9004-9e029b716cc0}, !- Source Object
  4,                                      !- Outlet Port
  {59dea451-ec94-47a9-ae08-1384f6d68cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cf17eb-251d-4c42-b0d0-16f3882edd05}, !- Handle
  {013e3a3c-2535-4d29-93f1-fb0ba3209e2b}, !- Name
  {59dea451-ec94-47a9-ae08-1384f6d68cd2}, !- Source Object
  3,                                      !- Outlet Port
  {06ef88f5-5a5c-46a3-aa8c-cbac11976ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76507d1b-b918-4c1e-9fcc-b7a3906ec0c2}, !- Handle
  GuestRoom415_418_SZAC Outlet Node,      !- Name
  {bd65ccee-b004-4689-b614-770044a0e2d5}, !- Inlet Port
  {0969136c-3779-464d-b201-84714a83394e}; !- Outlet Port

OS:Connection,
  {0969136c-3779-464d-b201-84714a83394e}, !- Handle
  {f204e6ce-85d0-4c3f-bf98-05369771a8ca}, !- Name
  {76507d1b-b918-4c1e-9fcc-b7a3906ec0c2}, !- Source Object
  3,                                      !- Outlet Port
  {e990b9cd-8ca1-4170-a846-1c05ad0b91e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd65ccee-b004-4689-b614-770044a0e2d5}, !- Handle
  {ae04297c-78a0-43ce-aed1-223df178cf4e}, !- Name
  {06ef88f5-5a5c-46a3-aa8c-cbac11976ab0}, !- Source Object
  4,                                      !- Outlet Port
  {76507d1b-b918-4c1e-9fcc-b7a3906ec0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bb803f3e-70fd-44e7-90cf-050e1a5fd703}, !- Handle
  GuestRoom419 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {af927a8f-aacf-4fb7-8286-d8f34194976c}, !- Handle
  GuestRoom419 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {4ee575e0-7e6c-4e4e-88b7-0e57ce1ce44d}, !- Handle
  GuestRoom419 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.0248484104424346,                     !- Maximum Flow Rate {m3/s}
  {efc96db9-e446-4258-9d8e-72471217aead}, !- Air Inlet Node Name
  {8ddcf3a3-309d-4c62-ae92-aac22fddd2c0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c928d28c-81fe-423d-9e9c-40946016cdd7}, !- Handle
  GuestRoom419 Thermal Zone PropExhFan Inlet Node, !- Name
  {907718cb-0a4d-4806-a100-74330ca20597}, !- Inlet Port
  {efc96db9-e446-4258-9d8e-72471217aead}; !- Outlet Port

OS:Connection,
  {907718cb-0a4d-4806-a100-74330ca20597}, !- Handle
  {3f225963-9b6d-4122-a5e4-9705657cf6b6}, !- Name
  {883cf985-bfb8-44b9-a700-d5eb95ef06c8}, !- Source Object
  3,                                      !- Outlet Port
  {c928d28c-81fe-423d-9e9c-40946016cdd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc96db9-e446-4258-9d8e-72471217aead}, !- Handle
  {46ed6e72-bf70-41ff-a8b0-1bc40bc41746}, !- Name
  {c928d28c-81fe-423d-9e9c-40946016cdd7}, !- Source Object
  3,                                      !- Outlet Port
  {4ee575e0-7e6c-4e4e-88b7-0e57ce1ce44d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fef68480-3df8-49ee-bcf4-ca3a54c29200}, !- Handle
  GuestRoom419 Thermal Zone PropExhFan Outlet Node, !- Name
  {8ddcf3a3-309d-4c62-ae92-aac22fddd2c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ddcf3a3-309d-4c62-ae92-aac22fddd2c0}, !- Handle
  {406c25e8-bf00-4892-9935-955403bbdbef}, !- Name
  {4ee575e0-7e6c-4e4e-88b7-0e57ce1ce44d}, !- Source Object
  7,                                      !- Outlet Port
  {fef68480-3df8-49ee-bcf4-ca3a54c29200}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {56d6ed9d-d345-4a50-93e6-f89f8aa3365c}, !- Handle
  GuestRoom419_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.095777014123008,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eb33de55-d8c2-438d-993b-4bb7193f098d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7abe597d-177b-49b4-889a-b29c41789ad8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {eb33de55-d8c2-438d-993b-4bb7193f098d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7abe597d-177b-49b4-889a-b29c41789ad8}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {8ec60457-157b-4ab3-bf99-9a9397c54fb5}, !- Handle
  GuestRoom419_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1916.29794511371,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9823a083-5e4f-4a10-bfe6-4e749dc2ff58}, !- Handle
  GuestRoom419_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1690.62735965969,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.095777014123008,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aaf967aa-94f1-430e-b01b-ed79547ec180}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.60745821549856,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fdefc28c-b57e-454c-a88a-54e3170e12c1}, !- Handle
  GuestRoom419_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {a70cba4a-4e7e-4527-806c-d443e1306644}, !- Air Inlet Node Name
  {192d5ded-4dee-4051-abdd-630abe0b33a3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.095777014123008,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.095777014123008,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.095777014123008,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {56d6ed9d-d345-4a50-93e6-f89f8aa3365c}, !- Supply Air Fan Name
  {8ec60457-157b-4ab3-bf99-9a9397c54fb5}, !- Heating Coil Name
  {9823a083-5e4f-4a10-bfe6-4e749dc2ff58}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cf17139f-b202-4b8e-bb88-58571b44a377}, !- Handle
  GuestRoom419_SZAC Inlet Node,           !- Name
  {636a0689-29bf-463e-852f-704cd91f5323}, !- Inlet Port
  {a70cba4a-4e7e-4527-806c-d443e1306644}; !- Outlet Port

OS:Connection,
  {636a0689-29bf-463e-852f-704cd91f5323}, !- Handle
  {e68e1f37-de1a-423f-ad91-aeaeecc7e30b}, !- Name
  {883cf985-bfb8-44b9-a700-d5eb95ef06c8}, !- Source Object
  4,                                      !- Outlet Port
  {cf17139f-b202-4b8e-bb88-58571b44a377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a70cba4a-4e7e-4527-806c-d443e1306644}, !- Handle
  {ddf157b8-0169-4cc4-a6b4-e6e42b5e69c3}, !- Name
  {cf17139f-b202-4b8e-bb88-58571b44a377}, !- Source Object
  3,                                      !- Outlet Port
  {fdefc28c-b57e-454c-a88a-54e3170e12c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1c88fb55-3c60-4246-833c-457fc3cf7597}, !- Handle
  GuestRoom419_SZAC Outlet Node,          !- Name
  {192d5ded-4dee-4051-abdd-630abe0b33a3}, !- Inlet Port
  {b906f3b6-4ed9-4385-93af-d519b3ca95b4}; !- Outlet Port

OS:Connection,
  {b906f3b6-4ed9-4385-93af-d519b3ca95b4}, !- Handle
  {eea12472-3511-401a-beda-50b5d6ed3457}, !- Name
  {1c88fb55-3c60-4246-833c-457fc3cf7597}, !- Source Object
  3,                                      !- Outlet Port
  {178df673-e89c-41a7-a442-e6fa45407eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {192d5ded-4dee-4051-abdd-630abe0b33a3}, !- Handle
  {824d22a0-b1fd-4c1a-816b-da7004b4f376}, !- Name
  {fdefc28c-b57e-454c-a88a-54e3170e12c1}, !- Source Object
  4,                                      !- Outlet Port
  {1c88fb55-3c60-4246-833c-457fc3cf7597}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {90e40c9b-1a37-4a71-91c9-bddfa3b5d7a8}, !- Handle
  GuestRoom420_423 Thermal Zone Thermostat, !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0ebc07a9-9bef-4864-8cdd-34f5af35b4c6}, !- Handle
  GuestRoom420_423 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {dcd32945-6455-4932-a659-2c6e9a679226}, !- Handle
  GuestRoom420_423 Thermal Zone PropExhFan, !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.09939213153792,                       !- Maximum Flow Rate {m3/s}
  {b243696e-fbea-448d-bc46-20b071b228cf}, !- Air Inlet Node Name
  {5dab82c4-40c0-48d5-a2d4-2b2fc341e6a5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {27e58f1c-2057-45c9-a727-e472ffb0ecc8}, !- Handle
  GuestRoom420_423 Thermal Zone PropExhFan Inlet Node, !- Name
  {c323cccf-bd43-4c4d-8493-a9e28b90608b}, !- Inlet Port
  {b243696e-fbea-448d-bc46-20b071b228cf}; !- Outlet Port

OS:Connection,
  {c323cccf-bd43-4c4d-8493-a9e28b90608b}, !- Handle
  {1c253470-43d5-42e6-b613-6fa7fff02f6f}, !- Name
  {0faea71f-7087-4039-b2d4-ace9888aec9c}, !- Source Object
  3,                                      !- Outlet Port
  {27e58f1c-2057-45c9-a727-e472ffb0ecc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b243696e-fbea-448d-bc46-20b071b228cf}, !- Handle
  {03524e97-d397-4b18-baec-f914c66a6eb9}, !- Name
  {27e58f1c-2057-45c9-a727-e472ffb0ecc8}, !- Source Object
  3,                                      !- Outlet Port
  {dcd32945-6455-4932-a659-2c6e9a679226}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53c77860-31f3-4643-93c1-05e8470e55dd}, !- Handle
  GuestRoom420_423 Thermal Zone PropExhFan Outlet Node, !- Name
  {5dab82c4-40c0-48d5-a2d4-2b2fc341e6a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dab82c4-40c0-48d5-a2d4-2b2fc341e6a5}, !- Handle
  {10e40229-c69d-4254-92fb-8f8659a93acd}, !- Name
  {dcd32945-6455-4932-a659-2c6e9a679226}, !- Source Object
  7,                                      !- Outlet Port
  {53c77860-31f3-4643-93c1-05e8470e55dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a9af4562-082d-4ee6-9845-49e7682b1b64}, !- Handle
  GuestRoom420_423_SZAC Fan,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.367960431355085,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c842249e-0439-4cd3-9f9d-8d475d996377}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ca0a0ad4-d834-462c-bc6c-81b76032a873}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {c842249e-0439-4cd3-9f9d-8d475d996377}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ca0a0ad4-d834-462c-bc6c-81b76032a873}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {25cb8bef-a763-43f3-8892-a4082da254d7}, !- Handle
  GuestRoom420_423_SZAC CoilHtg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  6902.96667972951,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {65d57651-c74c-4a0f-b4e6-6e13c6d4628d}, !- Handle
  GuestRoom420_423_SZAC CoilClg,          !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  6494.92382872872,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.367960431355085,                      !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e71963f6-9ae9-44df-9e6c-8005bed17380}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  17.7006427322987,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {55ff98f7-b1ae-4277-bfbb-d4fc4d59d68c}, !- Handle
  GuestRoom420_423_SZAC,                  !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {d7ccc98d-fa15-41f2-8205-e76ff701cf1b}, !- Air Inlet Node Name
  {39d220fb-04c7-4c92-bbbc-41a753a75c44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.367960431355085,                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.367960431355085,                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.367960431355085,                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9af4562-082d-4ee6-9845-49e7682b1b64}, !- Supply Air Fan Name
  {25cb8bef-a763-43f3-8892-a4082da254d7}, !- Heating Coil Name
  {65d57651-c74c-4a0f-b4e6-6e13c6d4628d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {08dd25fd-9dac-4891-a27d-a22d5505968a}, !- Handle
  GuestRoom420_423_SZAC Inlet Node,       !- Name
  {44a2eca2-5c74-4fc9-bcc3-bdea29c7e54d}, !- Inlet Port
  {d7ccc98d-fa15-41f2-8205-e76ff701cf1b}; !- Outlet Port

OS:Connection,
  {44a2eca2-5c74-4fc9-bcc3-bdea29c7e54d}, !- Handle
  {e0bf862e-f147-47ed-b3eb-606bfb534476}, !- Name
  {0faea71f-7087-4039-b2d4-ace9888aec9c}, !- Source Object
  4,                                      !- Outlet Port
  {08dd25fd-9dac-4891-a27d-a22d5505968a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ccc98d-fa15-41f2-8205-e76ff701cf1b}, !- Handle
  {68c4b912-9e9c-42ca-b16b-758e23e2ea09}, !- Name
  {08dd25fd-9dac-4891-a27d-a22d5505968a}, !- Source Object
  3,                                      !- Outlet Port
  {55ff98f7-b1ae-4277-bfbb-d4fc4d59d68c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00fcad5c-fead-4bc1-b9bb-321817f89ec4}, !- Handle
  GuestRoom420_423_SZAC Outlet Node,      !- Name
  {39d220fb-04c7-4c92-bbbc-41a753a75c44}, !- Inlet Port
  {f54032a1-1dc3-4da7-a185-2ce4b5394444}; !- Outlet Port

OS:Connection,
  {f54032a1-1dc3-4da7-a185-2ce4b5394444}, !- Handle
  {4504ee70-ecd9-40b1-b897-14881b93c42b}, !- Name
  {00fcad5c-fead-4bc1-b9bb-321817f89ec4}, !- Source Object
  3,                                      !- Outlet Port
  {753570a6-b54f-4a55-9b5c-5ad7ea812218}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39d220fb-04c7-4c92-bbbc-41a753a75c44}, !- Handle
  {c09545ce-4920-4a53-b399-e78e9871b414}, !- Name
  {55ff98f7-b1ae-4277-bfbb-d4fc4d59d68c}, !- Source Object
  4,                                      !- Outlet Port
  {00fcad5c-fead-4bc1-b9bb-321817f89ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bcf4f0dc-7e12-4e68-80c4-c20aa977c132}, !- Handle
  GuestRoom424 Thermal Zone Thermostat,   !- Name
  {bf9bb1b2-4256-4318-94e7-18e81b7a4733}, !- Heating Setpoint Temperature Schedule Name
  {86e13d86-c626-4b4c-8966-e35b0aee7bac}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a14e72b8-200c-4844-bd45-08c0119ca45b}, !- Handle
  GuestRoom424 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d719c89f-3a8a-40e4-b288-bdf95e454254}, !- Handle
  GuestRoom424 Thermal Zone PropExhFan,   !- Name
  {742a4b9d-633b-4092-9a26-c9056accb845}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  683.320597592,                          !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {2b576f21-668f-464a-9b00-6ecd18667c39}, !- Air Inlet Node Name
  {5a80e545-d5ab-45bb-8d42-91a4b02c0bd0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {d9ed7dac-c285-4df6-ac88-a827e79e9aa3}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {86e7907e-1f86-422b-9c32-4da0c6123aae}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {06b5a559-7f68-4189-bead-ff33073ff29d}, !- Handle
  GuestRoom424 Thermal Zone PropExhFan Inlet Node, !- Name
  {d7ae9c8c-fa8b-4d4a-942d-6b5c3eda74c7}, !- Inlet Port
  {2b576f21-668f-464a-9b00-6ecd18667c39}; !- Outlet Port

OS:Connection,
  {d7ae9c8c-fa8b-4d4a-942d-6b5c3eda74c7}, !- Handle
  {dbfa0c1c-9459-4b9c-8ab6-7e10589a6788}, !- Name
  {e0e638a0-eff9-4286-90cd-5d7497b2b86c}, !- Source Object
  3,                                      !- Outlet Port
  {06b5a559-7f68-4189-bead-ff33073ff29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b576f21-668f-464a-9b00-6ecd18667c39}, !- Handle
  {d41c9f95-3367-43cd-a213-cba9bbf3ad1d}, !- Name
  {06b5a559-7f68-4189-bead-ff33073ff29d}, !- Source Object
  3,                                      !- Outlet Port
  {d719c89f-3a8a-40e4-b288-bdf95e454254}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c62f358b-4186-4dbb-98a9-42845bcc0903}, !- Handle
  GuestRoom424 Thermal Zone PropExhFan Outlet Node, !- Name
  {5a80e545-d5ab-45bb-8d42-91a4b02c0bd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a80e545-d5ab-45bb-8d42-91a4b02c0bd0}, !- Handle
  {6efdfa87-c927-476b-8877-ce0f791c6051}, !- Name
  {d719c89f-3a8a-40e4-b288-bdf95e454254}, !- Source Object
  7,                                      !- Outlet Port
  {c62f358b-4186-4dbb-98a9-42845bcc0903}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e05367ff-0911-4bab-996d-6f4e2ef9d511}, !- Handle
  GuestRoom424_SZAC Fan,                  !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  407.815819747,                          !- Pressure Rise {Pa}
  0.0950554064823552,                     !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e87b3f0-c85e-4dbe-b803-4e84c6268969}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c61f3482-064c-46d0-a8a6-31aafe07a955}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {1e87b3f0-c85e-4dbe-b803-4e84c6268969}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c61f3482-064c-46d0-a8a6-31aafe07a955}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {b6b403bb-b2bf-47f5-9641-84b1a8102fcb}, !- Handle
  GuestRoom424_SZAC CoilHtg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  0.810316,                               !- Gas Burner Efficiency
  1901.81144211509,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {80c3a533-f6f0-4de8-a234-8c3cbd8e8cf7}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cd7d0021-f6a6-4bc3-8df4-29ef6bc12095}, !- Handle
  GuestRoom424_SZAC CoilClg,              !- Name
  {fce5c71f-a062-4235-910f-bf1033b66fdf}, !- Availability Schedule Name
  1677.84653028948,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.41403663650408,                       !- Rated COP {W/W}
  0.0950554064823552,                     !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {06bcfdde-702d-408e-8883-72190652d62d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {51cfd7bc-b29f-407f-9f48-077b917bab8f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b8ff7916-8c19-463e-ba2a-0dbbb9d470ef}, !- Energy Input Ratio Function of Temperature Curve Name
  {ada6ca18-cd5f-421e-9b22-cf5b9d4541e4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {de92a119-a048-4a1e-8eed-46dbdb51ca35}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  4.5726413723621,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {06927bfd-488f-4439-ac90-e3ff72a04fa8}, !- Handle
  GuestRoom424_SZAC,                      !- Name
  {85a3da69-18a2-4ed4-825e-a290ab26ee30}, !- Availability Schedule Name
  {f5571e93-855c-48c8-adc1-607b9b10cef9}, !- Air Inlet Node Name
  {6a867183-e8fe-4f2a-9b83-d626627b81fb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.0950554064823552,                     !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.0950554064823552,                     !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.0950554064823552,                     !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e05367ff-0911-4bab-996d-6f4e2ef9d511}, !- Supply Air Fan Name
  {b6b403bb-b2bf-47f5-9641-84b1a8102fcb}, !- Heating Coil Name
  {cd7d0021-f6a6-4bc3-8df4-29ef6bc12095}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {75d77405-ab23-4807-bd01-ae7fbe78ec0a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1d2045e8-032e-4b52-ad11-d77d1ed09b31}, !- Handle
  GuestRoom424_SZAC Inlet Node,           !- Name
  {688e6fc6-1c44-4d5d-a992-fd1ce09a4990}, !- Inlet Port
  {f5571e93-855c-48c8-adc1-607b9b10cef9}; !- Outlet Port

OS:Connection,
  {688e6fc6-1c44-4d5d-a992-fd1ce09a4990}, !- Handle
  {e8df0a17-d445-435a-a276-62a5c995334e}, !- Name
  {e0e638a0-eff9-4286-90cd-5d7497b2b86c}, !- Source Object
  4,                                      !- Outlet Port
  {1d2045e8-032e-4b52-ad11-d77d1ed09b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5571e93-855c-48c8-adc1-607b9b10cef9}, !- Handle
  {1d49a2b9-9662-457d-a6b8-3f9c815faac8}, !- Name
  {1d2045e8-032e-4b52-ad11-d77d1ed09b31}, !- Source Object
  3,                                      !- Outlet Port
  {06927bfd-488f-4439-ac90-e3ff72a04fa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {abc029ff-e108-49d8-8e79-34bb18973309}, !- Handle
  GuestRoom424_SZAC Outlet Node,          !- Name
  {6a867183-e8fe-4f2a-9b83-d626627b81fb}, !- Inlet Port
  {c38fbf15-143b-4dfa-b571-c0c6724be4a8}; !- Outlet Port

OS:Connection,
  {c38fbf15-143b-4dfa-b571-c0c6724be4a8}, !- Handle
  {3b5d369e-8fbd-4cc9-9607-46001ececcf1}, !- Name
  {abc029ff-e108-49d8-8e79-34bb18973309}, !- Source Object
  3,                                      !- Outlet Port
  {0a1b8026-1361-4651-bf2d-eac64333987a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a867183-e8fe-4f2a-9b83-d626627b81fb}, !- Handle
  {c77ad4cc-b5ab-481d-bbbc-83e20e85d5aa}, !- Name
  {06927bfd-488f-4439-ac90-e3ff72a04fa8}, !- Source Object
  4,                                      !- Outlet Port
  {abc029ff-e108-49d8-8e79-34bb18973309}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {46f9ffd3-37d2-47ce-bd95-f94496ca0d81}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {f5fc5f97-be84-41de-938b-7f76caf49333}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dd403736-1e56-4a49-bb3c-08df6c4937ea}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c73168b9-da42-4bb6-bc1a-e59ffed4b5c7}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f4b6826-9d6a-453c-aba5-9381ecd35e7e}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {942a226a-6577-4d2d-805f-b4d6dc9a3bda}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b786126-0048-442f-a1c9-cac41173cfa0}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {604528f7-df0d-4f9b-9ebe-bf608af3aa3e}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e2bedf4-b8c5-4c01-a611-1c05f089cd6a}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bcd25f76-a67e-459d-9a97-3541c8c8c057}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3b24711-65f5-4f4c-b256-6d449f405d04}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a6693a5-bf97-4203-bef8-e0eefdfad534}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59f0038b-038d-416a-a140-a98f78a3dfa5}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9627e731-a269-4a78-ba20-f3cdecf8a869}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {25a5f051-6ab1-43f3-9daf-d46ea614509d}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b630812-02c1-4605-87e6-f42d9a9b5519}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7effdc07-4f99-44f0-8db2-70fa9246b925}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5f3c693-e699-415d-a7d8-06a7de31e646}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9f3636e3-c1b9-4852-911c-e851a56dfbc9}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {07e48fff-2b2d-4a17-b510-30cba6abdc5a}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a69a16de-d3d8-4e4e-931e-e3df4c4b6525}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f094f182-b196-4c3c-8026-c2ee6a97c53a}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c3e20170-85c2-4271-a1e1-8bfd3fa17599}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f55c3a7d-82c0-460b-8182-fdfb66c17057}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb2672b3-b2d0-49de-9bdd-9fa2ec9472c5}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {878833a5-ada8-4e7c-9e9d-4e5c830f926b}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {326e10d0-94e4-4bac-9fd5-d6e172221bbc}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2697949-30df-4fb8-948d-1f3e7d1a07fe}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {382150fd-a160-4fb6-befd-20c0ac496412}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d36382d9-36dc-4585-9304-1758b026d35d}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {08990d8b-387b-4dcb-a580-cfb71af7a52a}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4eff6358-4845-4286-ac44-af7f1402ebca}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b66dac40-4f8d-43cc-a1c0-25df1b8e7a3f}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {842813a8-0959-49c2-9e0f-ef346af0d814}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e4d9a3f7-f8f4-4c1a-8392-60541b6a7810}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {528c9a97-5c82-4f31-8e6c-f3cc128bc237}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48f20474-e10b-4c78-ab70-86bfff4d7dc2}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {295d71a2-65b6-4d54-a11a-beca4544931d}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e6f6e386-4e48-4b36-a813-9faae76b1e40}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {da141f2d-aae2-4936-b378-02fca14f8993}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {58355cb7-309d-4e18-b6c4-52ee7ad8a463}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e795b7e4-2700-4262-baec-4df26a5fef51}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cd1c1d6d-e8c8-4990-969e-c995f1486335}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98dd20eb-55be-4e0e-bf94-f014046481ce}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cca57f83-7482-4ec7-afc7-6c52722eeab5}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {313f798e-2e3e-4164-bb9d-d58855892c89}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17e1e64f-15e9-4108-8906-ae2e4ff8f5c4}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d4f2c677-6642-4525-817d-75fc843c477d}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2a8573c-5229-4047-94d2-20c4556c228e}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6ac0b116-473d-4b94-a6db-895185de1328}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98553c09-fb96-43d8-b3fa-a8a04961187c}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {94ff9dbe-59fc-48c3-b8af-221b8076babb}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a94b31eb-0861-4d74-8e91-d8da9dac8379}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {23ef42db-d1de-429c-b608-dc014f5d6ce9}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f67118c2-b21b-4ff7-b80f-044072aabc8b}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7cf2cc58-162c-46b5-b538-131a41232140}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {20dfec92-0443-46e1-ba8a-a7a13a0af97b}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8aea7f2-dce9-4c2c-80d7-aebef02b918a}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad06a032-6659-4ac8-a8f0-11d775b32794}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a406b059-34b8-43dc-87a9-7106e504d46b}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {253f5f60-e60f-4bc1-919d-12857766506f}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f00cfeeb-dd9a-42ba-b35c-ada767540b91}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f8a682fc-8805-4f71-9fe0-161c05fbaf23}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d965ba7d-4c9d-4814-ba82-4e5a5882af62}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ff7f25c1-3007-45a7-be27-e7c97421f2b9}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb4eacbf-a8af-443a-9228-067cd8b052c8}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {acae12d8-c44c-4f86-ac0c-d6c4a2cd23eb}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5adcb67e-8241-440b-9482-1c14b034611b}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {72728e28-509e-4636-afef-4437b2db1c3a}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84222902-2dba-4c14-99e2-017ea20d323f}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {14cae0ff-b706-4cbf-9ec5-b4bed053c62d}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d68dbb2e-ede7-400e-9552-17072bc6d880}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {13761b85-9fd4-4b61-abf5-06093752d521}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {55d923b4-5d69-42c1-ac8d-223124176622}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b2ee7614-2c97-4a2e-ae33-61f41ed8e8e8}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a38ce45a-77d5-4668-b5e5-531d83487a84}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {29f7eeee-1fc8-4ba2-9f96-5c7bb4db3262}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c5dfa41-8ba8-4f65-8e3c-400631ec263c}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {af066e67-d2c3-421d-9283-8508ea7656c5}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37abf6a3-4aa6-45ea-aff7-3acd85d7b1c5}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6eeabcaa-90d6-4536-93a9-5cf280ccfb72}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {62161a70-61c2-4686-a950-f27a92e03df5}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0c2a90f0-4975-4a16-a867-20a9be38c856}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1bbaa83e-c282-4bd5-8f99-b8e60fadeed6}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5e2132b-7729-44b0-accd-9034a1ea28a5}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {324cbf2d-2720-4f3a-803c-cce2ce648fcd}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {649baac0-9dc6-4b0f-abab-ef78675a8749}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b504d1a-ecf7-4ab1-bac8-58d87c5115f6}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4c80732-09ed-4190-957a-0cd2b4054a40}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dea4b875-e757-40c9-9e40-b21ffefb561f}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7c75ccf7-1fe5-4e5c-830d-581ec1994939}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b134145-f33e-471b-a8c5-0b6594c33646}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {052e7aee-b861-4e65-9aba-723ad010955f}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

