AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseAirSys5","PVAV",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-2","PVAV",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-3","PVAV",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-4","PVAV",0.0,0.0,0.0,-99996.0,0.000,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseZnSys1","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-2","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-3","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-4","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-5","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-6","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-7","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-8","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-9","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-10","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-11","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-12","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-13","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-14","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-15","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-16","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-17","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-18","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-19","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-20","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-21","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-22","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-23","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-24","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-25","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-26","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-27","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-28","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-29","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-30","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-31","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-32","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-33","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-34","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000
"BaseZnSys1-35","SZAC",0.0,0,0,-99996.0,0.000,0,0,-99996.000,-99996.000,-99996.000,0,0,-99996.000,-99996.000,-99996.000,-99996.000,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996.0,-99996,-99996,-99996,-99996,-99996,-99996,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"CorridorFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1620.0,1,1099.9,914.3,0.0,0.130,0.000,0.000,-99996.000,0.000,0.000,0.000,1.124,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"EmployeeLoungeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,165.4,198.1,0.0,0.020,0.000,0.000,-99996.000,0.000,0.000,0.000,0.169,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"ExerciseCenterFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,171.6,198.1,0.0,0.020,0.000,0.000,-99996.000,0.000,0.000,0.000,0.175,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontLoungeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1755.1,1,2471.5,3301.6,0.0,0.292,0.000,0.000,-99996.000,0.000,0.000,0.000,2.526,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontOfficeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1404.0,1,986.6,792.3,0.0,0.117,0.000,0.000,-99996.000,0.000,0.000,0.000,1.008,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"LaundryRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1053.0,1,1015.4,594.3,0.0,0.120,0.000,0.000,-99996.000,0.000,0.000,0.000,1.038,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"MechanicalRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,471.0,198.1,0.0,0.056,0.000,0.000,-99996.000,0.000,0.000,0.000,0.481,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"MeetingRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",864.1,1,1198.1,1625.4,0.0,0.142,0.000,0.000,-99996.000,0.000,0.000,0.000,1.224,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.0,1,176.7,121.9,0.0,0.021,0.000,0.000,-99996.000,0.000,0.000,0.000,0.181,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",135.0,1,124.4,76.2,0.0,0.015,0.000,0.000,-99996.000,0.000,0.000,0.000,0.127,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.1,1,156.9,121.9,0.0,0.019,0.000,0.000,-99996.000,0.000,0.000,0.000,0.160,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.1,1,164.4,121.9,0.0,0.019,0.000,0.000,-99996.000,0.000,0.000,0.000,0.168,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RestroomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,260.3,198.1,0.0,0.031,0.000,0.000,-99996.000,0.000,0.000,0.000,0.266,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",1350.0,1,264.3,354.8,0.0,0.471,0.000,0.000,-99996.000,0.000,0.000,0.000,0.264,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.0,1,94.2,56.8,0.0,0.168,0.000,0.000,-99996.000,0.000,0.000,0.000,0.094,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",135.0,1,34.4,35.5,0.0,0.061,0.000,0.000,-99996.000,0.000,0.000,0.000,0.034,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.1,1,81.3,56.8,0.0,0.145,0.000,0.000,-99996.000,0.000,0.000,0.000,0.081,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.1,1,86.5,56.8,0.0,0.154,0.000,0.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",1350.0,1,263.4,360.4,0.0,0.463,0.000,0.000,-99996.000,0.000,0.000,0.000,0.263,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.0,1,98.1,57.7,0.0,0.172,0.000,0.000,-99996.000,0.000,0.000,0.000,0.098,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",135.0,1,35.8,36.0,0.0,0.063,0.000,0.000,-99996.000,0.000,0.000,0.000,0.036,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.1,1,83.5,57.7,0.0,0.147,0.000,0.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.1,1,88.7,57.7,0.0,0.156,0.000,0.000,-99996.000,0.000,0.000,0.000,0.089,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",1350.0,1,422.6,532.3,0.0,0.502,0.000,0.000,-99996.000,0.000,0.000,0.000,0.423,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.0,1,127.8,85.2,0.0,0.152,0.000,0.000,-99996.000,0.000,0.000,0.000,0.128,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",135.0,1,54.0,53.2,0.0,0.064,0.000,0.000,-99996.000,0.000,0.000,0.000,0.054,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.1,1,114.7,85.2,0.0,0.136,0.000,0.000,-99996.000,0.000,0.000,0.000,0.115,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.1,1,122.1,85.2,0.0,0.145,0.000,0.000,-99996.000,0.000,0.000,0.000,0.122,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom101 Thermal Zone","BaseZnSys1","NONE","NONE",351.0,1,219.1,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom102 Thermal Zone","BaseZnSys1-2","NONE","NONE",351.0,1,219.7,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom103 Thermal Zone","BaseZnSys1-3","NONE","NONE",351.0,1,221.0,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom104 Thermal Zone","BaseZnSys1-4","NONE","NONE",351.0,1,220.9,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom105 Thermal Zone","BaseZnSys1-5","NONE","NONE",351.0,1,219.6,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom201 Thermal Zone","BaseZnSys1-6","NONE","NONE",351.0,1,246.3,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.111,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom202_205 Thermal Zone","BaseZnSys1-7","NONE","NONE",1404.1,1,186.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom206_208 Thermal Zone","BaseZnSys1-8","NONE","NONE",1134.1,1,190.1,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom209_212 Thermal Zone","BaseZnSys1-9","NONE","NONE",1404.1,1,170.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.077,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom213 Thermal Zone","BaseZnSys1-10","NONE","NONE",351.0,1,186.8,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom214 Thermal Zone","BaseZnSys1-11","NONE","NONE",351.0,1,186.8,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom215_218 Thermal Zone","BaseZnSys1-12","NONE","NONE",1404.0,1,169.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.076,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom219 Thermal Zone","BaseZnSys1-13","NONE","NONE",351.0,1,184.2,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom220_223 Thermal Zone","BaseZnSys1-14","NONE","NONE",1404.0,1,167.3,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.075,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom224 Thermal Zone","BaseZnSys1-15","NONE","NONE",351.0,1,183.5,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom301 Thermal Zone","BaseZnSys1-16","NONE","NONE",351.0,1,247.8,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.112,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom302_305 Thermal Zone","BaseZnSys1-17","NONE","NONE",1404.1,1,174.8,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.079,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom306_308 Thermal Zone","BaseZnSys1-18","NONE","NONE",1134.1,1,190.8,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom309_312 Thermal Zone","BaseZnSys1-19","NONE","NONE",1404.1,1,174.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.078,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom313 Thermal Zone","BaseZnSys1-20","NONE","NONE",351.0,1,189.6,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom314 Thermal Zone","BaseZnSys1-21","NONE","NONE",351.0,1,189.6,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom315_318 Thermal Zone","BaseZnSys1-22","NONE","NONE",1404.0,1,173.7,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.078,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom319 Thermal Zone","BaseZnSys1-23","NONE","NONE",351.0,1,188.5,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom320_323 Thermal Zone","BaseZnSys1-24","NONE","NONE",1404.0,1,172.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.077,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom324 Thermal Zone","BaseZnSys1-25","NONE","NONE",351.0,1,187.7,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom401 Thermal Zone","BaseZnSys1-26","NONE","NONE",351.0,1,290.4,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.131,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom402_405 Thermal Zone","BaseZnSys1-27","NONE","NONE",1404.1,1,221.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom406_408 Thermal Zone","BaseZnSys1-28","NONE","NONE",1134.1,1,243.0,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.109,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom409_412 Thermal Zone","BaseZnSys1-29","NONE","NONE",1404.1,1,220.3,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom413 Thermal Zone","BaseZnSys1-30","NONE","NONE",351.0,1,228.2,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.103,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom414 Thermal Zone","BaseZnSys1-31","NONE","NONE",351.0,1,203.5,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.092,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom415_418 Thermal Zone","BaseZnSys1-32","NONE","NONE",1404.0,1,195.2,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.088,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom419 Thermal Zone","BaseZnSys1-33","NONE","NONE",351.0,1,202.9,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.091,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom420_423 Thermal Zone","BaseZnSys1-34","NONE","NONE",1404.0,1,194.9,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.088,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom424 Thermal Zone","BaseZnSys1-35","NONE","NONE",351.0,1,201.4,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.091,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
