BuildingStory
,,Floor Area (including multipliers),,,,,Ventilation (Design),,,Ventilation (For Balance),,,,,,General,,Comm. Kitchen,,Parking Garage,,Laboratory
Name,Multiplier,Total,Cond. NRes,Cond. Res,Total Cond.,Number,Total,Code Min.,Exhaust,Total,Code Min.,Tot:Min Ratio,Exhaust,Vent:Exh Ratio,Vent Mult.,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust,Vent,Exhaust
,,(ft2),(ft2),(ft2),(ft2),(people),(cfm),(cfm),(cfm),(cfm),(cfm),,(cfm),,,(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"Building Story 1",1,10638.5,8883.4,1755.1,10638.5,221.6,2512,2512,0,2249,2249,1.000,0,1.000,1.000,2512,0,0,0,0,0,0,0
"Building Story 2",1,10638.5,2133.1,8505.4,10638.5,31.9,1596,1596,0,320,320,1.000,0,1.000,1.000,1596,0,0,0,0,0,0,0
"Building Story 3",1,10638.5,2133.1,8505.4,10638.5,31.9,1596,1596,0,320,320,1.000,0,1.000,1.000,1596,0,0,0,0,0,0,0
"Building Story 4",1,10638.5,2133.1,8505.4,10638.5,31.9,1596,1596,0,320,320,1.000,0,1.000,1.000,1596,0,0,0,0,0,0,0

Space
,,,,,,,Occupancy,,,Ventilation,,Design Input (By Component),,,,,Minimum Req. (By Component),,,,Simulated,,,Exhaust,,,ForBalance
Name,Story Name,Condg Type,Space Function,Thermal Zone,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Per Space,Calculated Flow,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Calculated Flow,Calculated Flow,Lab Exh Type,Max Kitchen,Ventilation,Exhaust
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm),(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),(cfm),,(cfm),(cfm),(cfm)
"CorridorFlr1","Building Story 1","DirectlyConditioned","Corridor Area","CorridorFlr1 Thermal Zone",1620.0,1,10.0,10.0,8.1,"Maximum","Fixed",0,0.15,0,0,243,0,0.15,0,243,0,0.15,-99996,0,"UNDEFINED",0,243,0
"ElevatorCoreFlr1","Building Story 1","IndirectlyConditioned","Unoccupied-Exclude from Gross Floor Area","CorridorFlr1 Thermal Zone",0.0,1,0.0,0.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.15,-99996,0,"UNDEFINED",0,0,0
"EmployeeLoungeFlr1","Building Story 1","DirectlyConditioned","Corridor Area","EmployeeLoungeFlr1 Thermal Zone",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0.15,-99996,0,"UNDEFINED",0,53,0
"ExerciseCenterFlr1","Building Story 1","DirectlyConditioned","Corridor Area","ExerciseCenterFlr1 Thermal Zone",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0.15,-99996,0,"UNDEFINED",0,53,0
"FrontLoungeFlr1","Building Story 1","DirectlyConditioned","Hotel Function Area","FrontLoungeFlr1 Thermal Zone",1755.1,1,142.9,142.9,125.4,"Maximum","Fixed",6.99986,0.5,0,0,878,6.99986,0.5,0,878,0,0.5,-99996,0,"UNDEFINED",0,878,0
"FrontOfficeFlr1","Building Story 1","DirectlyConditioned","Office Area (>250 square feet)","FrontOfficeFlr1 Thermal Zone",1404.0,1,10.0,10.0,7.0,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0.15,-99996,0,"UNDEFINED",0,211,0
"FrontStairsFlr1","Building Story 1","DirectlyConditioned","Corridor Area","FrontStairsFlr1 Thermal Zone",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"FrontStorageFlr1","Building Story 1","DirectlyConditioned","Corridor Area","FrontStorageFlr1 Thermal Zone",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",0,0.15,0,0,20,0,0.15,0,20,0,0.15,-99996,0,"UNDEFINED",0,20,0
"GuestRoom101","Building Story 1","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom101 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom102","Building Story 1","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom102 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom103","Building Story 1","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom103 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom104","Building Story 1","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom104 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom105","Building Story 1","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom105 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"LaundryRoomFlr1","Building Story 1","DirectlyConditioned","Laundry Area","LaundryRoomFlr1 Thermal Zone",1053.0,1,10.0,10.0,5.3,"Maximum","Fixed",0,0.15,0,0,158,0,0.15,0,158,0,0.15,-99996,0,"UNDEFINED",0,158,0
"MechanicalRoomFlr1","Building Story 1","DirectlyConditioned","Electrical, Mechanical, Telephone Rooms","MechanicalRoomFlr1 Thermal Zone",351.0,1,3.0,3.0,0.5,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0.15,-99996,0,"UNDEFINED",0,53,0
"MeetingRoomFlr1","Building Story 1","DirectlyConditioned","Hotel Function Area","MeetingRoomFlr1 Thermal Zone",864.1,1,142.9,142.9,61.7,"Maximum","Fixed",6.99986,0.5,0,0,432,6.99986,0.5,0,432,0,0.5,-99996,0,"UNDEFINED",0,432,0
"RearStairsFlr1","Building Story 1","DirectlyConditioned","Corridor Area","RearStairsFlr1 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"RearStorageFlr1","Building Story 1","DirectlyConditioned","Corridor Area","RearStorageFlr1 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"RestroomFlr1","Building Story 1","DirectlyConditioned","Corridor Area","RestroomFlr1 Thermal Zone",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0.15,-99996,0,"UNDEFINED",0,53,0
"CorridorFlr2","Building Story 2","DirectlyConditioned","Corridor Area","CorridorFlr2 Thermal Zone",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",0,0.15,0,0,203,0,0.15,0,203,0,0.15,-99996,0,"UNDEFINED",0,203,0
"ElevatorCoreFlr2","Building Story 2","IndirectlyConditioned","Unoccupied-Exclude from Gross Floor Area","CorridorFlr2 Thermal Zone",0.0,1,0.0,0.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.15,-99996,0,"UNDEFINED",0,0,0
"FrontStairsFlr2","Building Story 2","DirectlyConditioned","Corridor Area","FrontStairsFlr2 Thermal Zone",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"FrontStorageFlr2","Building Story 2","DirectlyConditioned","Corridor Area","FrontStorageFlr2 Thermal Zone",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",0,0.15,0,0,20,0,0.15,0,20,0,0.15,-99996,0,"UNDEFINED",0,20,0
"GuestRoom201","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom201 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom202_205","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom202_205 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom206_208","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom206_208 Thermal Zone",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",0,0.15,0,0,170,0,0.15,0,170,0,0,-99996,170,"UNDEFINED",0,0,0
"GuestRoom209_212","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom209_212 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom213","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom213 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom214","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom214 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom215_218","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom215_218 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom219","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom219 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom220_223","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom220_223 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom224","Building Story 2","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom224 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"RearStairsFlr2","Building Story 2","DirectlyConditioned","Corridor Area","RearStairsFlr2 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"RearStorageFlr2","Building Story 2","DirectlyConditioned","Corridor Area","RearStorageFlr2 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"CorridorFlr3","Building Story 3","DirectlyConditioned","Corridor Area","CorridorFlr3 Thermal Zone",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",0,0.15,0,0,203,0,0.15,0,203,0,0.15,-99996,0,"UNDEFINED",0,203,0
"ElevatorCoreFlr3","Building Story 3","IndirectlyConditioned","Unoccupied-Exclude from Gross Floor Area","CorridorFlr3 Thermal Zone",0.0,1,0.0,0.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.15,-99996,0,"UNDEFINED",0,0,0
"FrontStairsFlr3","Building Story 3","DirectlyConditioned","Corridor Area","FrontStairsFlr3 Thermal Zone",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"FrontStorageFlr3","Building Story 3","DirectlyConditioned","Corridor Area","FrontStorageFlr3 Thermal Zone",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",0,0.15,0,0,20,0,0.15,0,20,0,0.15,-99996,0,"UNDEFINED",0,20,0
"GuestRoom301","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom301 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom302_305","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom302_305 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom306_308","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom306_308 Thermal Zone",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",0,0.15,0,0,170,0,0.15,0,170,0,0,-99996,170,"UNDEFINED",0,0,0
"GuestRoom309_312","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom309_312 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom313","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom313 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom314","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom314 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom315_318","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom315_318 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom319","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom319 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom320_323","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom320_323 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom324","Building Story 3","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom324 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"RearStairsFlr3","Building Story 3","DirectlyConditioned","Corridor Area","RearStairsFlr3 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"RearStorageFlr3","Building Story 3","DirectlyConditioned","Corridor Area","RearStorageFlr3 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"CorridorFlr4","Building Story 4","DirectlyConditioned","Corridor Area","CorridorFlr4 Thermal Zone",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",0,0.15,0,0,203,0,0.15,0,203,0,0.15,-99996,0,"UNDEFINED",0,203,0
"ElevatorCoreFlr4","Building Story 4","IndirectlyConditioned","Unoccupied-Exclude from Gross Floor Area","CorridorFlr4 Thermal Zone",0.0,1,0.0,0.0,0.0,"Maximum","Fixed",0,0,0,0,0,0,0,0,0,0,0.15,-99996,0,"UNDEFINED",0,0,0
"FrontStairsFlr4","Building Story 4","DirectlyConditioned","Corridor Area","FrontStairsFlr4 Thermal Zone",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"FrontStorageFlr4","Building Story 4","DirectlyConditioned","Corridor Area","FrontStorageFlr4 Thermal Zone",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",0,0.15,0,0,20,0,0.15,0,20,0,0.15,-99996,0,"UNDEFINED",0,20,0
"GuestRoom401","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom401 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom402_405","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom402_405 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom406_408","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom406_408 Thermal Zone",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",0,0.15,0,0,170,0,0.15,0,170,0,0,-99996,170,"UNDEFINED",0,0,0
"GuestRoom409_412","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom409_412 Thermal Zone",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom413","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom413 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom414","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom414 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom415_418","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom415_418 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom419","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom419 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"GuestRoom420_423","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom420_423 Thermal Zone",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",0,0.15,0,0,211,0,0.15,0,211,0,0,-99996,211,"UNDEFINED",0,0,0
"GuestRoom424","Building Story 4","DirectlyConditioned","Hotel/Motel Guest Room","GuestRoom424 Thermal Zone",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",0,0.15,0,0,53,0,0.15,0,53,0,0,-99996,53,"UNDEFINED",0,0,0
"RearStairsFlr4","Building Story 4","DirectlyConditioned","Corridor Area","RearStairsFlr4 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0
"RearStorageFlr4","Building Story 4","DirectlyConditioned","Corridor Area","RearStorageFlr4 Thermal Zone",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",0,0.15,0,0,32,0,0.15,0,32,0,0.15,-99996,0,"UNDEFINED",0,32,0

ThermalZone
,,,,,,,Occupancy,,,,Ventilation,,Design Value (Total),,,,Minimum Req. (Total),,,,Simulated,,,Exhaust
Name,Story Name,Type,Ventilation Source,Pri. HVAC System,Ventilation System,Floor Area,Multiplier,Design,Minimum,Number,Spec. Method,Control,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Per Volume,Calculated Flow,Per Occupant,Per Area,Calculated Flow,Calculated Flow,ExhSysRef,ExhOperMode,ExhCtrlMthd,ExhBalancedSchRef
,,,,,(ft2),,(ppl/1000ft2),(ppl/1000ft2),(people),,,,(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(ACH),(cfm),(cfm/person),(cfm/ft2),(cfm),(cfm)
"CorridorFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",1620.0,1,10.0,10.0,8.1,"Maximum","Fixed",30,0.15,0.743806,243,30,0.15,0.743806,243,0,0.15,-99996
"EmployeeLoungeFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",30,0.15,0.818182,53,30,0.15,0.818182,53,0,0.15,-99996
"ExerciseCenterFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",30,0.15,0.818182,53,30,0.15,0.818182,53,0,0.15,-99996
"FrontLoungeFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",1755.1,1,142.9,142.9,125.4,"Maximum","Fixed",6.99986,0.5,2.72728,878,6.99986,0.5,2.72728,878,0,0.5,-99996
"FrontOfficeFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",1404.0,1,10.0,10.0,7.0,"Maximum","Fixed",30,0.15,0.818182,211,30,0.15,0.818182,211,0,0.15,-99996
"LaundryRoomFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",1053.0,1,10.0,10.0,5.3,"Maximum","Fixed",30,0.15,0.818186,158,30,0.15,0.818186,158,0,0.15,-99996
"MechanicalRoomFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",351.0,1,3.0,3.0,0.5,"Maximum","Fixed",100,0.15,0.818183,53,100,0.15,0.818183,53,0,0.15,-99996
"MeetingRoomFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",864.1,1,142.9,142.9,61.7,"Maximum","Fixed",6.99986,0.5,2.72729,432,6.99986,0.5,2.72729,432,0,0.5,-99996
"FrontStairsFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,0.818182,32,30,0.15,0.818182,32,0,0.15,-99996
"FrontStorageFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",30,0.15,0.818185,20,30,0.15,0.818185,20,0,0.15,-99996
"RearStairsFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,0.818187,32,30,0.15,0.818187,32,0,0.15,-99996
"RearStorageFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,0.818185,32,30,0.15,0.818185,32,0,0.15,-99996
"RestroomFlr1 Thermal Zone","Building Story 1","Conditioned","Forced","BaseAirSys5","BaseAirSys5",351.0,1,10.0,10.0,1.8,"Maximum","Fixed",30,0.15,0.818183,53,30,0.15,0.818183,53,0,0.15,-99996
"CorridorFlr2 Thermal Zone","Building Story 2","Conditioned","Forced","BaseAirSys5-2","BaseAirSys5-2",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",30,0.15,0.892859,203,30,0.15,0.892859,203,0,0.15,-99996
"FrontStairsFlr2 Thermal Zone","Building Story 2","Conditioned","Forced","BaseAirSys5-2","BaseAirSys5-2",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"FrontStorageFlr2 Thermal Zone","Building Story 2","Conditioned","Forced","BaseAirSys5-2","BaseAirSys5-2",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",30,0.15,1,20,30,0.15,1,20,0,0.15,-99996
"RearStairsFlr2 Thermal Zone","Building Story 2","Conditioned","Forced","BaseAirSys5-2","BaseAirSys5-2",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"RearStorageFlr2 Thermal Zone","Building Story 2","Conditioned","Forced","BaseAirSys5-2","BaseAirSys5-2",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"CorridorFlr3 Thermal Zone","Building Story 3","Conditioned","Forced","BaseAirSys5-3","BaseAirSys5-3",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",30,0.15,0.892859,203,30,0.15,0.892859,203,0,0.15,-99996
"FrontStairsFlr3 Thermal Zone","Building Story 3","Conditioned","Forced","BaseAirSys5-3","BaseAirSys5-3",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"FrontStorageFlr3 Thermal Zone","Building Story 3","Conditioned","Forced","BaseAirSys5-3","BaseAirSys5-3",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",30,0.15,1,20,30,0.15,1,20,0,0.15,-99996
"RearStairsFlr3 Thermal Zone","Building Story 3","Conditioned","Forced","BaseAirSys5-3","BaseAirSys5-3",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"RearStorageFlr3 Thermal Zone","Building Story 3","Conditioned","Forced","BaseAirSys5-3","BaseAirSys5-3",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"CorridorFlr4 Thermal Zone","Building Story 4","Conditioned","Forced","BaseAirSys5-4","BaseAirSys5-4",1350.0,1,10.0,10.0,6.8,"Maximum","Fixed",30,0.15,0.892859,203,30,0.15,0.892859,203,0,0.15,-99996
"FrontStairsFlr4 Thermal Zone","Building Story 4","Conditioned","Forced","BaseAirSys5-4","BaseAirSys5-4",216.0,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"FrontStorageFlr4 Thermal Zone","Building Story 4","Conditioned","Forced","BaseAirSys5-4","BaseAirSys5-4",135.0,1,10.0,10.0,0.7,"Maximum","Fixed",30,0.15,1,20,30,0.15,1,20,0,0.15,-99996
"RearStairsFlr4 Thermal Zone","Building Story 4","Conditioned","Forced","BaseAirSys5-4","BaseAirSys5-4",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"RearStorageFlr4 Thermal Zone","Building Story 4","Conditioned","Forced","BaseAirSys5-4","BaseAirSys5-4",216.1,1,10.0,10.0,1.1,"Maximum","Fixed",30,0.15,1,32,30,0.15,1,32,0,0.15,-99996
"GuestRoom101 Thermal Zone","Building Story 1","Conditioned","Forced","BaseZnSys1","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,0.818183,53,60,0.15,0.818183,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom102 Thermal Zone","Building Story 1","Conditioned","Forced","BaseZnSys1-2","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,0.818183,53,60,0.15,0.818183,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom103 Thermal Zone","Building Story 1","Conditioned","Forced","BaseZnSys1-3","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,0.818183,53,60,0.15,0.818183,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom104 Thermal Zone","Building Story 1","Conditioned","Forced","BaseZnSys1-4","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,0.818182,53,60,0.15,0.818182,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom105 Thermal Zone","Building Story 1","Conditioned","Forced","BaseZnSys1-5","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,0.818182,53,60,0.15,0.818182,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom201 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-6","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom202_205 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-7","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom206_208 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-8","NONE",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",60,0.15,1.00001,170,60,0.15,1.00001,170,0,0,-99996,170,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom209_212 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-9","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom213 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-10","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom214 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-11","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom215_218 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-12","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom219 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-13","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1.00002,53,60,0.15,1.00002,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom220_223 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-14","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom224 Thermal Zone","Building Story 2","Conditioned","Forced","BaseZnSys1-15","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom301 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-16","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom302_305 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-17","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom306_308 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-18","NONE",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",60,0.15,1.00001,170,60,0.15,1.00001,170,0,0,-99996,170,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom309_312 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-19","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom313 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-20","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom314 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-21","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom315_318 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-22","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom319 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-23","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1.00002,53,60,0.15,1.00002,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom320_323 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-24","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom324 Thermal Zone","Building Story 3","Conditioned","Forced","BaseZnSys1-25","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom401 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-26","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom402_405 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-27","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom406_408 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-28","NONE",1134.1,1,5.0,5.0,2.8,"Maximum","Fixed",60,0.15,1.00001,170,60,0.15,1.00001,170,0,0,-99996,170,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom409_412 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-29","NONE",1404.1,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom413 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-30","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom414 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-31","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom415_418 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-32","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom419 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-33","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1.00002,53,60,0.15,1.00002,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom420_423 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-34","NONE",1404.0,1,5.0,5.0,3.5,"Maximum","Fixed",60,0.15,1,211,60,0.15,1,211,0,0,-99996,211,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
"GuestRoom424 Thermal Zone","Building Story 4","Conditioned","Forced","BaseZnSys1-35","NONE",351.0,1,5.0,5.0,0.9,"Maximum","Fixed",60,0.15,1,53,60,0.15,1,53,0,0,-99996,53,"NONE","DecoupledFromSystem","ConstantFlowConstantSpeedFan","Off"
