  {68277739-f293-4b9e-96b3-e0b1a37e9ab5}, !- Saturday Schedule:Day Name
  {68277739-f293-4b9e-96b3-e0b1a37e9ab5}, !- Holiday Schedule:Day Name
  {424a836c-bf78-4bc7-add2-3dc903b99abf}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {68277739-f293-4b9e-96b3-e0b1a37e9ab5}, !- CustomDay1 Schedule:Day Name
  {68277739-f293-4b9e-96b3-e0b1a37e9ab5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7802379-a80d-47ab-bd7a-12679f01cd58}, !- Handle
  GuestRoom202_205-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {057e0b21-5eb9-42bd-b646-7d255f54d8e1}, !- Sunday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- Monday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- Tuesday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- Wednesday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- Thursday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- Friday Schedule:Day Name
  {057e0b21-5eb9-42bd-b646-7d255f54d8e1}, !- Saturday Schedule:Day Name
  {057e0b21-5eb9-42bd-b646-7d255f54d8e1}, !- Holiday Schedule:Day Name
  {77f9a666-c97c-4736-bf52-2b67d97d9c12}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {057e0b21-5eb9-42bd-b646-7d255f54d8e1}, !- CustomDay1 Schedule:Day Name
  {057e0b21-5eb9-42bd-b646-7d255f54d8e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d7218de9-49ab-4c44-adcb-4a78499d3885}, !- Handle
  GuestRoom202_205-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {75f11308-d94a-4f06-9c11-3a8be75ab943}, !- Sunday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- Monday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- Tuesday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- Wednesday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- Thursday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- Friday Schedule:Day Name
  {75f11308-d94a-4f06-9c11-3a8be75ab943}, !- Saturday Schedule:Day Name
  {75f11308-d94a-4f06-9c11-3a8be75ab943}, !- Holiday Schedule:Day Name
  {407dbb44-543a-471a-a6ae-d3d2407e640f}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {75f11308-d94a-4f06-9c11-3a8be75ab943}, !- CustomDay1 Schedule:Day Name
  {75f11308-d94a-4f06-9c11-3a8be75ab943}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5f3ac23b-cc3b-4913-9e8f-4b344641710c}, !- Handle
  GuestRoom202_205-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {dd48b7a3-4e41-43bf-9017-277b1beb63d7}, !- Sunday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- Monday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- Tuesday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- Wednesday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- Thursday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- Friday Schedule:Day Name
  {dd48b7a3-4e41-43bf-9017-277b1beb63d7}, !- Saturday Schedule:Day Name
  {dd48b7a3-4e41-43bf-9017-277b1beb63d7}, !- Holiday Schedule:Day Name
  {9e5e70a9-b1be-4ab4-b2f8-9b369bc9f06b}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {dd48b7a3-4e41-43bf-9017-277b1beb63d7}, !- CustomDay1 Schedule:Day Name
  {dd48b7a3-4e41-43bf-9017-277b1beb63d7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9aea810-e395-47a1-89a8-6c2227154ccd}, !- Handle
  GuestRoom202_205-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {b0a6120b-6f24-41a1-895e-aedaca39b64b}, !- Sunday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- Monday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- Tuesday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- Wednesday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- Thursday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- Friday Schedule:Day Name
  {b0a6120b-6f24-41a1-895e-aedaca39b64b}, !- Saturday Schedule:Day Name
  {b0a6120b-6f24-41a1-895e-aedaca39b64b}, !- Holiday Schedule:Day Name
  {02782600-020e-44e8-b3ac-6648c909bde2}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {b0a6120b-6f24-41a1-895e-aedaca39b64b}, !- CustomDay1 Schedule:Day Name
  {b0a6120b-6f24-41a1-895e-aedaca39b64b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a7305f88-0514-4a82-8133-d754e7beecee}, !- Handle
  GuestRoom202_205-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {13396a7c-daec-4c8a-bb28-8fd2e491ef29}, !- Sunday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- Monday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- Tuesday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- Wednesday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- Thursday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- Friday Schedule:Day Name
  {13396a7c-daec-4c8a-bb28-8fd2e491ef29}, !- Saturday Schedule:Day Name
  {13396a7c-daec-4c8a-bb28-8fd2e491ef29}, !- Holiday Schedule:Day Name
  {5b1c0fd6-8a9b-4cfb-878f-aa71b93e3042}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {13396a7c-daec-4c8a-bb28-8fd2e491ef29}, !- CustomDay1 Schedule:Day Name
  {13396a7c-daec-4c8a-bb28-8fd2e491ef29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9b23f010-8fb1-4467-9e0b-6367e6c9dbf2}, !- Handle
  GuestRoom202_205-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {1931d6ec-29e6-4cda-9281-0b3d41593a2b}, !- Sunday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- Monday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- Tuesday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- Wednesday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- Thursday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- Friday Schedule:Day Name
  {1931d6ec-29e6-4cda-9281-0b3d41593a2b}, !- Saturday Schedule:Day Name
  {1931d6ec-29e6-4cda-9281-0b3d41593a2b}, !- Holiday Schedule:Day Name
  {5ab7e14b-3567-4b60-9af4-5a9c0b737176}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {1931d6ec-29e6-4cda-9281-0b3d41593a2b}, !- CustomDay1 Schedule:Day Name
  {1931d6ec-29e6-4cda-9281-0b3d41593a2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e9b6972e-92a2-44ad-88bd-0547587a1b6b}, !- Handle
  GuestRoom202_205-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {7e235f27-da45-4bbd-a263-0f34fcbcad60}, !- Sunday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- Monday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- Tuesday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- Wednesday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- Thursday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- Friday Schedule:Day Name
  {7e235f27-da45-4bbd-a263-0f34fcbcad60}, !- Saturday Schedule:Day Name
  {7e235f27-da45-4bbd-a263-0f34fcbcad60}, !- Holiday Schedule:Day Name
  {94cd18c7-0c1b-4780-81e1-b56657d66a4b}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {7e235f27-da45-4bbd-a263-0f34fcbcad60}, !- CustomDay1 Schedule:Day Name
  {7e235f27-da45-4bbd-a263-0f34fcbcad60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a23d6933-3760-4f2a-ab0c-0cca2545c99d}, !- Handle
  GuestRoom202_205-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {2743ba84-e589-4821-a185-05b42c6d9962}, !- Sunday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- Monday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- Tuesday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- Wednesday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- Thursday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- Friday Schedule:Day Name
  {2743ba84-e589-4821-a185-05b42c6d9962}, !- Saturday Schedule:Day Name
  {2743ba84-e589-4821-a185-05b42c6d9962}, !- Holiday Schedule:Day Name
  {1c31e70f-68ca-4dff-8a3f-1e226d7f401b}, !- SummerDesignDay Schedule:Day Name
  {7367d878-a88c-461c-a454-9ca9e83c193b}, !- WinterDesignDay Schedule:Day Name
  {2743ba84-e589-4821-a185-05b42c6d9962}, !- CustomDay1 Schedule:Day Name
  {2743ba84-e589-4821-a185-05b42c6d9962}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4b7f1da3-3b1c-425c-a0d1-4a83cb6e4b94}, !- Handle
  GuestRoom206_208-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {8007f619-1ca3-4792-bfaa-475cca24fffe}, !- Sunday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- Monday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- Tuesday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- Wednesday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- Thursday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- Friday Schedule:Day Name
  {8007f619-1ca3-4792-bfaa-475cca24fffe}, !- Saturday Schedule:Day Name
  {8007f619-1ca3-4792-bfaa-475cca24fffe}, !- Holiday Schedule:Day Name
  {bf7f6d46-7a0e-4052-8ea9-bf69260411d1}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {8007f619-1ca3-4792-bfaa-475cca24fffe}, !- CustomDay1 Schedule:Day Name
  {8007f619-1ca3-4792-bfaa-475cca24fffe}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1700c552-6c48-43d8-b896-c498c8740330}, !- Handle
  GuestRoom206_208-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {c5fb6b20-9fdd-4fba-9fc5-d66b270bab3f}, !- Sunday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- Monday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- Tuesday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- Wednesday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- Thursday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- Friday Schedule:Day Name
  {c5fb6b20-9fdd-4fba-9fc5-d66b270bab3f}, !- Saturday Schedule:Day Name
  {c5fb6b20-9fdd-4fba-9fc5-d66b270bab3f}, !- Holiday Schedule:Day Name
  {647c4a35-14ad-40ec-8c08-99558e70b022}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {c5fb6b20-9fdd-4fba-9fc5-d66b270bab3f}, !- CustomDay1 Schedule:Day Name
  {c5fb6b20-9fdd-4fba-9fc5-d66b270bab3f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {08098ad9-2e14-4d3d-892c-c429029b54e3}, !- Handle
  GuestRoom206_208-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {3ba5e538-3505-4e85-a8a7-52751a6edb89}, !- Sunday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- Monday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- Tuesday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- Wednesday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- Thursday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- Friday Schedule:Day Name
  {3ba5e538-3505-4e85-a8a7-52751a6edb89}, !- Saturday Schedule:Day Name
  {3ba5e538-3505-4e85-a8a7-52751a6edb89}, !- Holiday Schedule:Day Name
  {cd731a43-78c7-463b-82dc-27ade3da9b84}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {3ba5e538-3505-4e85-a8a7-52751a6edb89}, !- CustomDay1 Schedule:Day Name
  {3ba5e538-3505-4e85-a8a7-52751a6edb89}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9f66769f-8325-4a09-8605-c0e5248a2512}, !- Handle
  GuestRoom206_208-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {6de6ef7a-2f67-4132-9168-6542a406631f}, !- Sunday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- Monday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- Tuesday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- Wednesday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- Thursday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- Friday Schedule:Day Name
  {6de6ef7a-2f67-4132-9168-6542a406631f}, !- Saturday Schedule:Day Name
  {6de6ef7a-2f67-4132-9168-6542a406631f}, !- Holiday Schedule:Day Name
  {c854ca3e-eaa6-44b1-9543-31beae6c35fb}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {6de6ef7a-2f67-4132-9168-6542a406631f}, !- CustomDay1 Schedule:Day Name
  {6de6ef7a-2f67-4132-9168-6542a406631f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c42f67d9-2576-47f8-99dd-5e7e945ffbb7}, !- Handle
  GuestRoom206_208-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {58a0d022-0fdd-4741-9794-77949e61848b}, !- Sunday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- Monday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- Tuesday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- Wednesday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- Thursday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- Friday Schedule:Day Name
  {58a0d022-0fdd-4741-9794-77949e61848b}, !- Saturday Schedule:Day Name
  {58a0d022-0fdd-4741-9794-77949e61848b}, !- Holiday Schedule:Day Name
  {e7dbae6a-7658-4a33-8b59-4e706514ec9e}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {58a0d022-0fdd-4741-9794-77949e61848b}, !- CustomDay1 Schedule:Day Name
  {58a0d022-0fdd-4741-9794-77949e61848b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {554de341-ff25-412b-a12e-3039b98324d5}, !- Handle
  GuestRoom206_208-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {f88b5fa3-8a9a-4afa-984f-03413ef24998}, !- Sunday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- Monday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- Tuesday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- Wednesday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- Thursday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- Friday Schedule:Day Name
  {f88b5fa3-8a9a-4afa-984f-03413ef24998}, !- Saturday Schedule:Day Name
  {f88b5fa3-8a9a-4afa-984f-03413ef24998}, !- Holiday Schedule:Day Name
  {36dcfdcf-1988-4333-b705-15a09270db3c}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {f88b5fa3-8a9a-4afa-984f-03413ef24998}, !- CustomDay1 Schedule:Day Name
  {f88b5fa3-8a9a-4afa-984f-03413ef24998}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3906f81e-992a-48ee-b97a-764249c612c6}, !- Handle
  GuestRoom206_208-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {852ec8f7-3e23-4ddf-b542-e632372a5293}, !- Sunday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- Monday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- Tuesday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- Wednesday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- Thursday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- Friday Schedule:Day Name
  {852ec8f7-3e23-4ddf-b542-e632372a5293}, !- Saturday Schedule:Day Name
  {852ec8f7-3e23-4ddf-b542-e632372a5293}, !- Holiday Schedule:Day Name
  {b1f23014-ae64-4c8c-bb0a-bab53b18d199}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {852ec8f7-3e23-4ddf-b542-e632372a5293}, !- CustomDay1 Schedule:Day Name
  {852ec8f7-3e23-4ddf-b542-e632372a5293}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f18c27b4-47e6-4618-a05e-9ee6c9808a89}, !- Handle
  GuestRoom206_208-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {58e9f6b6-8b74-4ed9-b037-44ea561b8ca7}, !- Sunday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- Monday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- Tuesday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- Wednesday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- Thursday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- Friday Schedule:Day Name
  {58e9f6b6-8b74-4ed9-b037-44ea561b8ca7}, !- Saturday Schedule:Day Name
  {58e9f6b6-8b74-4ed9-b037-44ea561b8ca7}, !- Holiday Schedule:Day Name
  {0ee4b527-459d-479f-b612-52b6c0b380fa}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {58e9f6b6-8b74-4ed9-b037-44ea561b8ca7}, !- CustomDay1 Schedule:Day Name
  {58e9f6b6-8b74-4ed9-b037-44ea561b8ca7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {48248c84-e25e-4f95-a342-f6810b469090}, !- Handle
  GuestRoom206_208-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {5221ddb7-fce1-4ad5-abc5-1ac7f3870926}, !- Sunday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- Monday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- Tuesday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- Wednesday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- Thursday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- Friday Schedule:Day Name
  {5221ddb7-fce1-4ad5-abc5-1ac7f3870926}, !- Saturday Schedule:Day Name
  {5221ddb7-fce1-4ad5-abc5-1ac7f3870926}, !- Holiday Schedule:Day Name
  {2c1c5269-9615-4c4c-a9cb-a8e114ace2e5}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {5221ddb7-fce1-4ad5-abc5-1ac7f3870926}, !- CustomDay1 Schedule:Day Name
  {5221ddb7-fce1-4ad5-abc5-1ac7f3870926}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {74bc1c5b-080e-4019-83fe-b1d07e756ee2}, !- Handle
  GuestRoom206_208-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {16f59522-dc78-4c90-9117-88af026d30bd}, !- Sunday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- Monday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- Tuesday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- Wednesday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- Thursday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- Friday Schedule:Day Name
  {16f59522-dc78-4c90-9117-88af026d30bd}, !- Saturday Schedule:Day Name
  {16f59522-dc78-4c90-9117-88af026d30bd}, !- Holiday Schedule:Day Name
  {f19c0b2c-be1c-49b6-a088-18175234eb13}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {16f59522-dc78-4c90-9117-88af026d30bd}, !- CustomDay1 Schedule:Day Name
  {16f59522-dc78-4c90-9117-88af026d30bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c354f005-4f84-462b-b855-4c155eb99ff8}, !- Handle
  GuestRoom206_208-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {59ea4b92-864c-44e8-a211-1e4a888078d7}, !- Sunday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- Monday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- Tuesday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- Wednesday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- Thursday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- Friday Schedule:Day Name
  {59ea4b92-864c-44e8-a211-1e4a888078d7}, !- Saturday Schedule:Day Name
  {59ea4b92-864c-44e8-a211-1e4a888078d7}, !- Holiday Schedule:Day Name
  {5011e749-dc08-4ca8-8b9e-76292b5279d2}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {59ea4b92-864c-44e8-a211-1e4a888078d7}, !- CustomDay1 Schedule:Day Name
  {59ea4b92-864c-44e8-a211-1e4a888078d7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8577e491-20be-4653-a5fe-d2df67029ff6}, !- Handle
  GuestRoom206_208-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {81c1ddcd-1c57-4ad4-8efd-4610c303ee15}, !- Sunday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- Monday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- Tuesday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- Wednesday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- Thursday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- Friday Schedule:Day Name
  {81c1ddcd-1c57-4ad4-8efd-4610c303ee15}, !- Saturday Schedule:Day Name
  {81c1ddcd-1c57-4ad4-8efd-4610c303ee15}, !- Holiday Schedule:Day Name
  {9e18689e-e595-4e45-85c2-3d866376fca9}, !- SummerDesignDay Schedule:Day Name
  {61e06cb4-a95e-44b4-9467-5e9e11285226}, !- WinterDesignDay Schedule:Day Name
  {81c1ddcd-1c57-4ad4-8efd-4610c303ee15}, !- CustomDay1 Schedule:Day Name
  {81c1ddcd-1c57-4ad4-8efd-4610c303ee15}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b5c56457-8be5-46d4-b7c8-d39cdcb06123}, !- Handle
  GuestRoom209_212-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {b1b928c7-4527-485d-9366-9157c3c7165f}, !- Sunday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- Monday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- Tuesday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- Wednesday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- Thursday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- Friday Schedule:Day Name
  {b1b928c7-4527-485d-9366-9157c3c7165f}, !- Saturday Schedule:Day Name
  {b1b928c7-4527-485d-9366-9157c3c7165f}, !- Holiday Schedule:Day Name
  {e5f8a9e4-4af8-45dc-8ad1-291a295bc769}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {b1b928c7-4527-485d-9366-9157c3c7165f}, !- CustomDay1 Schedule:Day Name
  {b1b928c7-4527-485d-9366-9157c3c7165f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3c3a2d0a-2ec9-42ef-a28c-a782253e3a20}, !- Handle
  GuestRoom209_212-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {81a966ca-d252-4802-b56b-fbeb3691bba4}, !- Sunday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- Monday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- Tuesday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- Wednesday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- Thursday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- Friday Schedule:Day Name
  {81a966ca-d252-4802-b56b-fbeb3691bba4}, !- Saturday Schedule:Day Name
  {81a966ca-d252-4802-b56b-fbeb3691bba4}, !- Holiday Schedule:Day Name
  {a7ead4d8-efb8-48bb-b3e1-b605e6e504b2}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {81a966ca-d252-4802-b56b-fbeb3691bba4}, !- CustomDay1 Schedule:Day Name
  {81a966ca-d252-4802-b56b-fbeb3691bba4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f7892c3-ca00-42d2-9638-2b491fb3d8f5}, !- Handle
  GuestRoom209_212-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {30b66cce-4967-46de-8d1c-bf39c56e6713}, !- Sunday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- Monday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- Tuesday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- Wednesday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- Thursday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- Friday Schedule:Day Name
  {30b66cce-4967-46de-8d1c-bf39c56e6713}, !- Saturday Schedule:Day Name
  {30b66cce-4967-46de-8d1c-bf39c56e6713}, !- Holiday Schedule:Day Name
  {8d43bfff-1416-4268-b487-dba62a68ac56}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {30b66cce-4967-46de-8d1c-bf39c56e6713}, !- CustomDay1 Schedule:Day Name
  {30b66cce-4967-46de-8d1c-bf39c56e6713}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b935e667-6c0c-417a-92c9-e85edff22d0a}, !- Handle
  GuestRoom209_212-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {18c002f8-146d-4433-8059-b4919f7f7c08}, !- Sunday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- Monday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- Tuesday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- Wednesday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- Thursday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- Friday Schedule:Day Name
  {18c002f8-146d-4433-8059-b4919f7f7c08}, !- Saturday Schedule:Day Name
  {18c002f8-146d-4433-8059-b4919f7f7c08}, !- Holiday Schedule:Day Name
  {8be0157a-f5f9-4048-a0c7-96a160573796}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {18c002f8-146d-4433-8059-b4919f7f7c08}, !- CustomDay1 Schedule:Day Name
  {18c002f8-146d-4433-8059-b4919f7f7c08}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f89bd80e-f992-4862-b53d-44d7b37f8c4c}, !- Handle
  GuestRoom209_212-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {cd5acf5b-e724-40b4-851a-d2694774067a}, !- Sunday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- Monday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- Tuesday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- Wednesday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- Thursday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- Friday Schedule:Day Name
  {cd5acf5b-e724-40b4-851a-d2694774067a}, !- Saturday Schedule:Day Name
  {cd5acf5b-e724-40b4-851a-d2694774067a}, !- Holiday Schedule:Day Name
  {4abd7696-7104-48da-932e-279ea7770c57}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {cd5acf5b-e724-40b4-851a-d2694774067a}, !- CustomDay1 Schedule:Day Name
  {cd5acf5b-e724-40b4-851a-d2694774067a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {004116bf-8fc2-46ef-81d8-741e314a76d9}, !- Handle
  GuestRoom209_212-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {ba390d97-8b62-4f58-b1f5-56be3adadf4c}, !- Sunday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- Monday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- Tuesday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- Wednesday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- Thursday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- Friday Schedule:Day Name
  {ba390d97-8b62-4f58-b1f5-56be3adadf4c}, !- Saturday Schedule:Day Name
  {ba390d97-8b62-4f58-b1f5-56be3adadf4c}, !- Holiday Schedule:Day Name
  {a8f2e6a0-ab2b-4d95-81db-faec4ab0a4e3}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {ba390d97-8b62-4f58-b1f5-56be3adadf4c}, !- CustomDay1 Schedule:Day Name
  {ba390d97-8b62-4f58-b1f5-56be3adadf4c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eccc2f2c-caa7-4d6d-bf3b-1a3c268cd03f}, !- Handle
  GuestRoom209_212-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {3c3a5959-1c57-4b29-ba2a-88810f27143d}, !- Sunday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- Monday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- Tuesday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- Wednesday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- Thursday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- Friday Schedule:Day Name
  {3c3a5959-1c57-4b29-ba2a-88810f27143d}, !- Saturday Schedule:Day Name
  {3c3a5959-1c57-4b29-ba2a-88810f27143d}, !- Holiday Schedule:Day Name
  {22bef2b8-de2e-4d46-85c2-d8f1f702035a}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {3c3a5959-1c57-4b29-ba2a-88810f27143d}, !- CustomDay1 Schedule:Day Name
  {3c3a5959-1c57-4b29-ba2a-88810f27143d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {33a14034-cd60-42a4-a24b-fab69146c176}, !- Handle
  GuestRoom209_212-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {e9ca58f5-3476-4ad0-afe1-96bbdd5d9574}, !- Sunday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- Monday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- Tuesday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- Wednesday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- Thursday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- Friday Schedule:Day Name
  {e9ca58f5-3476-4ad0-afe1-96bbdd5d9574}, !- Saturday Schedule:Day Name
  {e9ca58f5-3476-4ad0-afe1-96bbdd5d9574}, !- Holiday Schedule:Day Name
  {4acb462c-3dd3-4b03-a8f2-e5099b902520}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {e9ca58f5-3476-4ad0-afe1-96bbdd5d9574}, !- CustomDay1 Schedule:Day Name
  {e9ca58f5-3476-4ad0-afe1-96bbdd5d9574}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df57313b-41a3-42b0-a7b5-bf25e9feeade}, !- Handle
  GuestRoom209_212-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {2bf429bd-787e-4c9c-84c2-8602abe6c722}, !- Sunday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- Monday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- Tuesday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- Wednesday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- Thursday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- Friday Schedule:Day Name
  {2bf429bd-787e-4c9c-84c2-8602abe6c722}, !- Saturday Schedule:Day Name
  {2bf429bd-787e-4c9c-84c2-8602abe6c722}, !- Holiday Schedule:Day Name
  {fabcc9d7-ad5f-491e-baa2-fd2c05604746}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {2bf429bd-787e-4c9c-84c2-8602abe6c722}, !- CustomDay1 Schedule:Day Name
  {2bf429bd-787e-4c9c-84c2-8602abe6c722}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac62b223-1af2-47ea-a00f-7c78f8cae520}, !- Handle
  GuestRoom209_212-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {174f6609-d8d2-4414-9b12-f03215d02724}, !- Sunday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- Monday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- Tuesday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- Wednesday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- Thursday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- Friday Schedule:Day Name
  {174f6609-d8d2-4414-9b12-f03215d02724}, !- Saturday Schedule:Day Name
  {174f6609-d8d2-4414-9b12-f03215d02724}, !- Holiday Schedule:Day Name
  {b2601118-3d2d-4bee-a70e-464207fac7c6}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {174f6609-d8d2-4414-9b12-f03215d02724}, !- CustomDay1 Schedule:Day Name
  {174f6609-d8d2-4414-9b12-f03215d02724}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d33de12-1444-41ba-bdf4-5b255fbadf9e}, !- Handle
  GuestRoom209_212-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {e16c6584-c54c-4e67-8d60-7e6736b6849d}, !- Sunday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- Monday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- Tuesday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- Wednesday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- Thursday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- Friday Schedule:Day Name
  {e16c6584-c54c-4e67-8d60-7e6736b6849d}, !- Saturday Schedule:Day Name
  {e16c6584-c54c-4e67-8d60-7e6736b6849d}, !- Holiday Schedule:Day Name
  {530b4064-3726-4975-8a4e-d0106a04ded2}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {e16c6584-c54c-4e67-8d60-7e6736b6849d}, !- CustomDay1 Schedule:Day Name
  {e16c6584-c54c-4e67-8d60-7e6736b6849d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {84971b32-512b-4002-be12-6f9529f5a8d0}, !- Handle
  GuestRoom209_212-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {92837231-3b59-4b0f-8ee3-43ed39563b5e}, !- Sunday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- Monday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- Tuesday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- Wednesday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- Thursday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- Friday Schedule:Day Name
  {92837231-3b59-4b0f-8ee3-43ed39563b5e}, !- Saturday Schedule:Day Name
  {92837231-3b59-4b0f-8ee3-43ed39563b5e}, !- Holiday Schedule:Day Name
  {ac6374af-3b57-4bce-8e38-18fff13aa5ba}, !- SummerDesignDay Schedule:Day Name
  {153e535d-044c-43fa-9586-52526048a329}, !- WinterDesignDay Schedule:Day Name
  {92837231-3b59-4b0f-8ee3-43ed39563b5e}, !- CustomDay1 Schedule:Day Name
  {92837231-3b59-4b0f-8ee3-43ed39563b5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fb627944-2bc1-41d9-aa90-b5418534aa34}, !- Handle
  GuestRoom213-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {4ac44a5e-d97b-4ce1-b072-d02a3422d4b8}, !- Sunday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- Monday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- Tuesday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- Wednesday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- Thursday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- Friday Schedule:Day Name
  {4ac44a5e-d97b-4ce1-b072-d02a3422d4b8}, !- Saturday Schedule:Day Name
  {4ac44a5e-d97b-4ce1-b072-d02a3422d4b8}, !- Holiday Schedule:Day Name
  {c72a44ae-7f15-45f4-a948-3b750c9b5c29}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {4ac44a5e-d97b-4ce1-b072-d02a3422d4b8}, !- CustomDay1 Schedule:Day Name
  {4ac44a5e-d97b-4ce1-b072-d02a3422d4b8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {83d79c0f-88c7-4de1-a618-0617f5e6f299}, !- Handle
  GuestRoom213-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {c01d8d20-0b08-4421-842f-b620041c7670}, !- Sunday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- Monday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- Tuesday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- Wednesday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- Thursday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- Friday Schedule:Day Name
  {c01d8d20-0b08-4421-842f-b620041c7670}, !- Saturday Schedule:Day Name
  {c01d8d20-0b08-4421-842f-b620041c7670}, !- Holiday Schedule:Day Name
  {e1aaed26-be7c-4233-b5b6-73a9f389f253}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {c01d8d20-0b08-4421-842f-b620041c7670}, !- CustomDay1 Schedule:Day Name
  {c01d8d20-0b08-4421-842f-b620041c7670}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c17055b0-25a5-4d05-b7ed-dee258c64bae}, !- Handle
  GuestRoom213-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {542ca14a-2aac-4b5f-8bc1-2d22923f47a8}, !- Sunday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- Monday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- Tuesday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- Wednesday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- Thursday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- Friday Schedule:Day Name
  {542ca14a-2aac-4b5f-8bc1-2d22923f47a8}, !- Saturday Schedule:Day Name
  {542ca14a-2aac-4b5f-8bc1-2d22923f47a8}, !- Holiday Schedule:Day Name
  {4f9c5868-2167-4b37-968d-2760809003eb}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {542ca14a-2aac-4b5f-8bc1-2d22923f47a8}, !- CustomDay1 Schedule:Day Name
  {542ca14a-2aac-4b5f-8bc1-2d22923f47a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c969c13-ce7a-43a0-8644-4a6e0c1db94c}, !- Handle
  GuestRoom213-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {ad45dee0-6bf8-4a6d-b27a-307fa7114c3e}, !- Sunday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- Monday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- Tuesday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- Wednesday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- Thursday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- Friday Schedule:Day Name
  {ad45dee0-6bf8-4a6d-b27a-307fa7114c3e}, !- Saturday Schedule:Day Name
  {ad45dee0-6bf8-4a6d-b27a-307fa7114c3e}, !- Holiday Schedule:Day Name
  {f6dd5cf0-c0d9-44fa-b193-7933fc808b79}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {ad45dee0-6bf8-4a6d-b27a-307fa7114c3e}, !- CustomDay1 Schedule:Day Name
  {ad45dee0-6bf8-4a6d-b27a-307fa7114c3e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b1916277-b374-413f-aba5-8e636c8c01f5}, !- Handle
  GuestRoom213-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {fa7cb4c8-209f-4628-983c-85b0e458bb47}, !- Sunday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- Monday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- Tuesday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- Wednesday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- Thursday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- Friday Schedule:Day Name
  {fa7cb4c8-209f-4628-983c-85b0e458bb47}, !- Saturday Schedule:Day Name
  {fa7cb4c8-209f-4628-983c-85b0e458bb47}, !- Holiday Schedule:Day Name
  {d71bc37a-34d2-47e8-a8ed-f127cf547507}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {fa7cb4c8-209f-4628-983c-85b0e458bb47}, !- CustomDay1 Schedule:Day Name
  {fa7cb4c8-209f-4628-983c-85b0e458bb47}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c33a38e0-d4dd-4e1f-b7b4-80f6b78f48ea}, !- Handle
  GuestRoom213-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {5d860779-3a79-42b7-90a6-601d5d61a80e}, !- Sunday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- Monday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- Tuesday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- Wednesday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- Thursday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- Friday Schedule:Day Name
  {5d860779-3a79-42b7-90a6-601d5d61a80e}, !- Saturday Schedule:Day Name
  {5d860779-3a79-42b7-90a6-601d5d61a80e}, !- Holiday Schedule:Day Name
  {8c17a79c-f7da-43dc-9cda-103e51d33a33}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {5d860779-3a79-42b7-90a6-601d5d61a80e}, !- CustomDay1 Schedule:Day Name
  {5d860779-3a79-42b7-90a6-601d5d61a80e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dcddd39e-e93c-449c-b09d-41af5244dbb7}, !- Handle
  GuestRoom213-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {2f827544-7a2e-4edd-8484-90dd60875d46}, !- Sunday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- Monday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- Tuesday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- Wednesday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- Thursday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- Friday Schedule:Day Name
  {2f827544-7a2e-4edd-8484-90dd60875d46}, !- Saturday Schedule:Day Name
  {2f827544-7a2e-4edd-8484-90dd60875d46}, !- Holiday Schedule:Day Name
  {25afff5e-f53d-4b3e-a3fd-33933f26748c}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {2f827544-7a2e-4edd-8484-90dd60875d46}, !- CustomDay1 Schedule:Day Name
  {2f827544-7a2e-4edd-8484-90dd60875d46}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {36af4c31-e2f1-42e0-9a52-a6b80366d7d3}, !- Handle
  GuestRoom213-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {baefeda7-5b8f-4d50-80bb-48aa5f7a5fc7}, !- Sunday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- Monday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- Tuesday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- Wednesday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- Thursday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- Friday Schedule:Day Name
  {baefeda7-5b8f-4d50-80bb-48aa5f7a5fc7}, !- Saturday Schedule:Day Name
  {baefeda7-5b8f-4d50-80bb-48aa5f7a5fc7}, !- Holiday Schedule:Day Name
  {09f04933-a60a-40d2-b56c-57d93b47609e}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {baefeda7-5b8f-4d50-80bb-48aa5f7a5fc7}, !- CustomDay1 Schedule:Day Name
  {baefeda7-5b8f-4d50-80bb-48aa5f7a5fc7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {39407ad3-e7b4-46f5-b9a9-6f0031626cad}, !- Handle
  GuestRoom213-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {6ac33b94-7ac4-4ec0-b1fd-48f7a663ded3}, !- Sunday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- Monday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- Tuesday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- Wednesday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- Thursday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- Friday Schedule:Day Name
  {6ac33b94-7ac4-4ec0-b1fd-48f7a663ded3}, !- Saturday Schedule:Day Name
  {6ac33b94-7ac4-4ec0-b1fd-48f7a663ded3}, !- Holiday Schedule:Day Name
  {1753c83a-2f82-477f-ba37-258dbc17b1fa}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {6ac33b94-7ac4-4ec0-b1fd-48f7a663ded3}, !- CustomDay1 Schedule:Day Name
  {6ac33b94-7ac4-4ec0-b1fd-48f7a663ded3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff40e68e-5573-4018-bad6-d335463a031e}, !- Handle
  GuestRoom213-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {7a5dceed-b09a-47ae-92f5-b3f0112bfee3}, !- Sunday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- Monday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- Tuesday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- Wednesday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- Thursday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- Friday Schedule:Day Name
  {7a5dceed-b09a-47ae-92f5-b3f0112bfee3}, !- Saturday Schedule:Day Name
  {7a5dceed-b09a-47ae-92f5-b3f0112bfee3}, !- Holiday Schedule:Day Name
  {8e43da6a-4c95-4cce-b464-774f4f6425c6}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {7a5dceed-b09a-47ae-92f5-b3f0112bfee3}, !- CustomDay1 Schedule:Day Name
  {7a5dceed-b09a-47ae-92f5-b3f0112bfee3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b2e25d11-84ee-47cf-b0c7-0b37edd25d5c}, !- Handle
  GuestRoom213-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {3d9b9f08-f2f0-42b0-b271-1771678de696}, !- Sunday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- Monday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- Tuesday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- Wednesday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- Thursday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- Friday Schedule:Day Name
  {3d9b9f08-f2f0-42b0-b271-1771678de696}, !- Saturday Schedule:Day Name
  {3d9b9f08-f2f0-42b0-b271-1771678de696}, !- Holiday Schedule:Day Name
  {8f2d8b94-c555-4d30-a79e-f7c73cec6846}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {3d9b9f08-f2f0-42b0-b271-1771678de696}, !- CustomDay1 Schedule:Day Name
  {3d9b9f08-f2f0-42b0-b271-1771678de696}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f96b2e21-1efc-485c-be75-44205b29fd51}, !- Handle
  GuestRoom213-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {c7aa259b-dd34-4cb9-a85c-2b333f263c19}, !- Sunday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- Monday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- Tuesday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- Wednesday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- Thursday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- Friday Schedule:Day Name
  {c7aa259b-dd34-4cb9-a85c-2b333f263c19}, !- Saturday Schedule:Day Name
  {c7aa259b-dd34-4cb9-a85c-2b333f263c19}, !- Holiday Schedule:Day Name
  {7a2fd9de-d47b-4352-8173-9b309f68eb9e}, !- SummerDesignDay Schedule:Day Name
  {9e4c3f28-3f2e-40da-b93b-c6add592dbfb}, !- WinterDesignDay Schedule:Day Name
  {c7aa259b-dd34-4cb9-a85c-2b333f263c19}, !- CustomDay1 Schedule:Day Name
  {c7aa259b-dd34-4cb9-a85c-2b333f263c19}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {45953597-c8b3-40a2-9b36-ceb90140e61d}, !- Handle
  GuestRoom214-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {fc56c266-f677-4337-86de-3e70ea91ab04}, !- Sunday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- Monday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- Tuesday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- Wednesday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- Thursday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- Friday Schedule:Day Name
  {fc56c266-f677-4337-86de-3e70ea91ab04}, !- Saturday Schedule:Day Name
  {fc56c266-f677-4337-86de-3e70ea91ab04}, !- Holiday Schedule:Day Name
  {af7654b8-560c-4318-a7f1-4b84358f1653}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {fc56c266-f677-4337-86de-3e70ea91ab04}, !- CustomDay1 Schedule:Day Name
  {fc56c266-f677-4337-86de-3e70ea91ab04}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5420b1e2-5b9f-4ae1-a2f5-c15b17e5311c}, !- Handle
  GuestRoom214-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d1210ca9-f4c4-4bde-8505-abab2caf0450}, !- Sunday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- Monday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- Tuesday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- Wednesday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- Thursday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- Friday Schedule:Day Name
  {d1210ca9-f4c4-4bde-8505-abab2caf0450}, !- Saturday Schedule:Day Name
  {d1210ca9-f4c4-4bde-8505-abab2caf0450}, !- Holiday Schedule:Day Name
  {a39efcfd-0a44-4c3d-b666-8aab98525e17}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {d1210ca9-f4c4-4bde-8505-abab2caf0450}, !- CustomDay1 Schedule:Day Name
  {d1210ca9-f4c4-4bde-8505-abab2caf0450}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0398d63b-3996-4739-aa47-a32d58d096db}, !- Handle
  GuestRoom214-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {3f799d41-323c-4ad5-baae-4b62356fe14c}, !- Sunday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- Monday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- Tuesday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- Wednesday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- Thursday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- Friday Schedule:Day Name
  {3f799d41-323c-4ad5-baae-4b62356fe14c}, !- Saturday Schedule:Day Name
  {3f799d41-323c-4ad5-baae-4b62356fe14c}, !- Holiday Schedule:Day Name
  {2abeab44-11ef-4105-aaca-cea984bfbf70}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {3f799d41-323c-4ad5-baae-4b62356fe14c}, !- CustomDay1 Schedule:Day Name
  {3f799d41-323c-4ad5-baae-4b62356fe14c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a08a6e54-ddff-4594-90ff-fdb520e49e9f}, !- Handle
  GuestRoom214-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {b4180329-2037-4ee2-9343-97100a6032aa}, !- Sunday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- Monday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- Tuesday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- Wednesday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- Thursday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- Friday Schedule:Day Name
  {b4180329-2037-4ee2-9343-97100a6032aa}, !- Saturday Schedule:Day Name
  {b4180329-2037-4ee2-9343-97100a6032aa}, !- Holiday Schedule:Day Name
  {e43afb3c-df50-4ee6-b83d-d8d49d3be36a}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {b4180329-2037-4ee2-9343-97100a6032aa}, !- CustomDay1 Schedule:Day Name
  {b4180329-2037-4ee2-9343-97100a6032aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {29173fdb-ca75-4b5d-a0f0-c075ba1f142a}, !- Handle
  GuestRoom214-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {5028911d-b439-4710-9e87-ad3d12efd2c3}, !- Sunday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- Monday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- Tuesday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- Wednesday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- Thursday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- Friday Schedule:Day Name
  {5028911d-b439-4710-9e87-ad3d12efd2c3}, !- Saturday Schedule:Day Name
  {5028911d-b439-4710-9e87-ad3d12efd2c3}, !- Holiday Schedule:Day Name
  {6c2ca429-2710-40e9-bd3c-9a47901e3c12}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {5028911d-b439-4710-9e87-ad3d12efd2c3}, !- CustomDay1 Schedule:Day Name
  {5028911d-b439-4710-9e87-ad3d12efd2c3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b44ce18e-8e16-49d8-9a27-4036d49b1792}, !- Handle
  GuestRoom214-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {d6731e7c-051d-478e-adc9-f2ae4c21574f}, !- Sunday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- Monday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- Tuesday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- Wednesday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- Thursday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- Friday Schedule:Day Name
  {d6731e7c-051d-478e-adc9-f2ae4c21574f}, !- Saturday Schedule:Day Name
  {d6731e7c-051d-478e-adc9-f2ae4c21574f}, !- Holiday Schedule:Day Name
  {0220fd03-067b-428f-b054-028123e27899}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {d6731e7c-051d-478e-adc9-f2ae4c21574f}, !- CustomDay1 Schedule:Day Name
  {d6731e7c-051d-478e-adc9-f2ae4c21574f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a8f0a979-1788-477e-a991-e9de38542522}, !- Handle
  GuestRoom214-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {325c64f9-9def-4159-b23f-a1fa0741ad14}, !- Sunday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- Monday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- Tuesday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- Wednesday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- Thursday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- Friday Schedule:Day Name
  {325c64f9-9def-4159-b23f-a1fa0741ad14}, !- Saturday Schedule:Day Name
  {325c64f9-9def-4159-b23f-a1fa0741ad14}, !- Holiday Schedule:Day Name
  {3a2c1b9a-dd72-42c7-ada4-5d8b5402b25f}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {325c64f9-9def-4159-b23f-a1fa0741ad14}, !- CustomDay1 Schedule:Day Name
  {325c64f9-9def-4159-b23f-a1fa0741ad14}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {85e1edf7-ed69-4895-8303-f4dc79686f18}, !- Handle
  GuestRoom214-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {886c1ef3-3f73-4028-977e-e06e342a0f7c}, !- Sunday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- Monday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- Tuesday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- Wednesday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- Thursday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- Friday Schedule:Day Name
  {886c1ef3-3f73-4028-977e-e06e342a0f7c}, !- Saturday Schedule:Day Name
  {886c1ef3-3f73-4028-977e-e06e342a0f7c}, !- Holiday Schedule:Day Name
  {e70a706c-5afb-447c-ad34-0e462a817873}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {886c1ef3-3f73-4028-977e-e06e342a0f7c}, !- CustomDay1 Schedule:Day Name
  {886c1ef3-3f73-4028-977e-e06e342a0f7c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e191ffe6-eaf8-4656-8e12-39b7030165ae}, !- Handle
  GuestRoom214-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {36a51d6b-14f3-44e4-b1c0-b5e38834bb87}, !- Sunday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- Monday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- Tuesday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- Wednesday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- Thursday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- Friday Schedule:Day Name
  {36a51d6b-14f3-44e4-b1c0-b5e38834bb87}, !- Saturday Schedule:Day Name
  {36a51d6b-14f3-44e4-b1c0-b5e38834bb87}, !- Holiday Schedule:Day Name
  {bbd84f62-d7be-453b-9058-8e137c407a8a}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {36a51d6b-14f3-44e4-b1c0-b5e38834bb87}, !- CustomDay1 Schedule:Day Name
  {36a51d6b-14f3-44e4-b1c0-b5e38834bb87}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c664722b-78fb-4134-abc8-012a293d1ee6}, !- Handle
  GuestRoom214-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {72706003-e90a-4ddd-898a-d5e33eac5574}, !- Sunday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- Monday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- Tuesday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- Wednesday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- Thursday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- Friday Schedule:Day Name
  {72706003-e90a-4ddd-898a-d5e33eac5574}, !- Saturday Schedule:Day Name
  {72706003-e90a-4ddd-898a-d5e33eac5574}, !- Holiday Schedule:Day Name
  {f0d166a9-ca83-4c1f-91c6-6d4e9a85ef13}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {72706003-e90a-4ddd-898a-d5e33eac5574}, !- CustomDay1 Schedule:Day Name
  {72706003-e90a-4ddd-898a-d5e33eac5574}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3d0dc361-ab48-4efb-9c99-a74be4256ac4}, !- Handle
  GuestRoom214-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {9c9cf339-2d0d-4530-bddc-e995c0d3d54c}, !- Sunday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- Monday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- Tuesday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- Wednesday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- Thursday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- Friday Schedule:Day Name
  {9c9cf339-2d0d-4530-bddc-e995c0d3d54c}, !- Saturday Schedule:Day Name
  {9c9cf339-2d0d-4530-bddc-e995c0d3d54c}, !- Holiday Schedule:Day Name
  {5a95b857-10d6-4eb7-bd33-5b0aaf1920c8}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {9c9cf339-2d0d-4530-bddc-e995c0d3d54c}, !- CustomDay1 Schedule:Day Name
  {9c9cf339-2d0d-4530-bddc-e995c0d3d54c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90f6b226-23a4-4cea-8b99-0a47b8fd5950}, !- Handle
  GuestRoom214-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {a327f0fa-147c-48f9-bfcd-2ad86bf29c99}, !- Sunday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- Monday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- Tuesday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- Wednesday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- Thursday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- Friday Schedule:Day Name
  {a327f0fa-147c-48f9-bfcd-2ad86bf29c99}, !- Saturday Schedule:Day Name
  {a327f0fa-147c-48f9-bfcd-2ad86bf29c99}, !- Holiday Schedule:Day Name
  {ebf92e90-f52f-4bad-a94e-deb13cc76843}, !- SummerDesignDay Schedule:Day Name
  {3f491660-bf21-48e5-ae08-f49a5de4b914}, !- WinterDesignDay Schedule:Day Name
  {a327f0fa-147c-48f9-bfcd-2ad86bf29c99}, !- CustomDay1 Schedule:Day Name
  {a327f0fa-147c-48f9-bfcd-2ad86bf29c99}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {01efb1fc-a246-4e67-94ee-79c209302cce}, !- Handle
  GuestRoom215_218-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {61348bff-5b3d-4f40-9a8c-28ad428c30a7}, !- Sunday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- Monday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- Tuesday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- Wednesday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- Thursday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- Friday Schedule:Day Name
  {61348bff-5b3d-4f40-9a8c-28ad428c30a7}, !- Saturday Schedule:Day Name
  {61348bff-5b3d-4f40-9a8c-28ad428c30a7}, !- Holiday Schedule:Day Name
  {ee56352c-49f3-43de-92dd-746b5c7058c7}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {61348bff-5b3d-4f40-9a8c-28ad428c30a7}, !- CustomDay1 Schedule:Day Name
  {61348bff-5b3d-4f40-9a8c-28ad428c30a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {17a59b7b-55c6-46f2-b6bb-920bd191b204}, !- Handle
  GuestRoom215_218-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {c5fa297b-e56b-4f69-a33c-b2b935c99dfa}, !- Sunday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- Monday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- Tuesday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- Wednesday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- Thursday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- Friday Schedule:Day Name
  {c5fa297b-e56b-4f69-a33c-b2b935c99dfa}, !- Saturday Schedule:Day Name
  {c5fa297b-e56b-4f69-a33c-b2b935c99dfa}, !- Holiday Schedule:Day Name
  {1a06c55a-9a45-4658-97a8-0b61ff9abb6e}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {c5fa297b-e56b-4f69-a33c-b2b935c99dfa}, !- CustomDay1 Schedule:Day Name
  {c5fa297b-e56b-4f69-a33c-b2b935c99dfa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f95c2f41-670a-45e8-b6a5-a927217ebd87}, !- Handle
  GuestRoom215_218-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {044bf5d0-ce55-404b-af4d-885a518d505d}, !- Sunday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- Monday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- Tuesday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- Wednesday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- Thursday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- Friday Schedule:Day Name
  {044bf5d0-ce55-404b-af4d-885a518d505d}, !- Saturday Schedule:Day Name
  {044bf5d0-ce55-404b-af4d-885a518d505d}, !- Holiday Schedule:Day Name
  {01b18ec5-85d6-4e52-871a-7d67aff6bae0}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {044bf5d0-ce55-404b-af4d-885a518d505d}, !- CustomDay1 Schedule:Day Name
  {044bf5d0-ce55-404b-af4d-885a518d505d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {432eaa90-90c9-457a-804a-7e5208f7ce1a}, !- Handle
  GuestRoom215_218-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {4720907e-36b9-430f-bbcd-1bcfeef073f2}, !- Sunday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- Monday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- Tuesday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- Wednesday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- Thursday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- Friday Schedule:Day Name
  {4720907e-36b9-430f-bbcd-1bcfeef073f2}, !- Saturday Schedule:Day Name
  {4720907e-36b9-430f-bbcd-1bcfeef073f2}, !- Holiday Schedule:Day Name
  {c9abd5bd-ed4f-4929-b083-c17dc65d21b3}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {4720907e-36b9-430f-bbcd-1bcfeef073f2}, !- CustomDay1 Schedule:Day Name
  {4720907e-36b9-430f-bbcd-1bcfeef073f2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1e9d5e71-8fef-4a72-8240-b48e85f457b0}, !- Handle
  GuestRoom215_218-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {ee84f1d1-4901-41cc-82bb-972c04754844}, !- Sunday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- Monday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- Tuesday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- Wednesday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- Thursday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- Friday Schedule:Day Name
  {ee84f1d1-4901-41cc-82bb-972c04754844}, !- Saturday Schedule:Day Name
  {ee84f1d1-4901-41cc-82bb-972c04754844}, !- Holiday Schedule:Day Name
  {f4200815-e0e7-48ca-b3f0-ffc3fbc49c8e}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {ee84f1d1-4901-41cc-82bb-972c04754844}, !- CustomDay1 Schedule:Day Name
  {ee84f1d1-4901-41cc-82bb-972c04754844}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {af02d113-d485-4141-8c40-56c9af268159}, !- Handle
  GuestRoom215_218-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a12deafc-245b-49c1-90ce-868840b9c549}, !- Sunday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- Monday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- Tuesday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- Wednesday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- Thursday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- Friday Schedule:Day Name
  {a12deafc-245b-49c1-90ce-868840b9c549}, !- Saturday Schedule:Day Name
  {a12deafc-245b-49c1-90ce-868840b9c549}, !- Holiday Schedule:Day Name
  {98c1fa57-4fbb-4705-bd8e-cabb6d77ea37}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {a12deafc-245b-49c1-90ce-868840b9c549}, !- CustomDay1 Schedule:Day Name
  {a12deafc-245b-49c1-90ce-868840b9c549}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73fa552f-4406-47a2-934f-2327e053f203}, !- Handle
  GuestRoom215_218-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {9bc45da3-26f4-4d5b-bafc-ffe40a1a177b}, !- Sunday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- Monday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- Tuesday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- Wednesday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- Thursday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- Friday Schedule:Day Name
  {9bc45da3-26f4-4d5b-bafc-ffe40a1a177b}, !- Saturday Schedule:Day Name
  {9bc45da3-26f4-4d5b-bafc-ffe40a1a177b}, !- Holiday Schedule:Day Name
  {3a417a49-b846-4802-beec-bf6eac2a42e9}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {9bc45da3-26f4-4d5b-bafc-ffe40a1a177b}, !- CustomDay1 Schedule:Day Name
  {9bc45da3-26f4-4d5b-bafc-ffe40a1a177b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68c21099-de26-4b2e-8e63-b5b6fd9b3401}, !- Handle
  GuestRoom215_218-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {258b2547-cb0c-4bf1-8a25-fa7671c66d5e}, !- Sunday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- Monday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- Tuesday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- Wednesday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- Thursday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- Friday Schedule:Day Name
  {258b2547-cb0c-4bf1-8a25-fa7671c66d5e}, !- Saturday Schedule:Day Name
  {258b2547-cb0c-4bf1-8a25-fa7671c66d5e}, !- Holiday Schedule:Day Name
  {c3ac41c4-b01f-4e8e-86de-01ca2a59a7a9}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {258b2547-cb0c-4bf1-8a25-fa7671c66d5e}, !- CustomDay1 Schedule:Day Name
  {258b2547-cb0c-4bf1-8a25-fa7671c66d5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a09f0d88-7066-4be4-a96a-bbb77778e229}, !- Handle
  GuestRoom215_218-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {75b99ab1-5b26-40b2-9798-f59c5ac658e4}, !- Sunday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- Monday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- Tuesday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- Wednesday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- Thursday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- Friday Schedule:Day Name
  {75b99ab1-5b26-40b2-9798-f59c5ac658e4}, !- Saturday Schedule:Day Name
  {75b99ab1-5b26-40b2-9798-f59c5ac658e4}, !- Holiday Schedule:Day Name
  {832bea89-1e29-4a60-b9df-756cde1417cf}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {75b99ab1-5b26-40b2-9798-f59c5ac658e4}, !- CustomDay1 Schedule:Day Name
  {75b99ab1-5b26-40b2-9798-f59c5ac658e4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e3815277-9d44-49d9-abfa-8239f554619f}, !- Handle
  GuestRoom215_218-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {0dd6a553-a7ec-405f-a44d-cb509943fee3}, !- Sunday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- Monday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- Tuesday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- Wednesday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- Thursday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- Friday Schedule:Day Name
  {0dd6a553-a7ec-405f-a44d-cb509943fee3}, !- Saturday Schedule:Day Name
  {0dd6a553-a7ec-405f-a44d-cb509943fee3}, !- Holiday Schedule:Day Name
  {a127b0e9-19ff-456a-b527-8f4b0538fcbf}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {0dd6a553-a7ec-405f-a44d-cb509943fee3}, !- CustomDay1 Schedule:Day Name
  {0dd6a553-a7ec-405f-a44d-cb509943fee3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a9bddce3-adaa-4a6d-8a02-c1cddc7a38ee}, !- Handle
  GuestRoom215_218-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {6e5fa12e-f12c-4fb4-9bdd-61e21ec70107}, !- Sunday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- Monday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- Tuesday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- Wednesday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- Thursday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- Friday Schedule:Day Name
  {6e5fa12e-f12c-4fb4-9bdd-61e21ec70107}, !- Saturday Schedule:Day Name
  {6e5fa12e-f12c-4fb4-9bdd-61e21ec70107}, !- Holiday Schedule:Day Name
  {ee0b0f97-1cad-40b6-b5a4-87bf08682a81}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {6e5fa12e-f12c-4fb4-9bdd-61e21ec70107}, !- CustomDay1 Schedule:Day Name
  {6e5fa12e-f12c-4fb4-9bdd-61e21ec70107}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {666f91cf-1d5d-4e55-b11e-964dd1b6cb7a}, !- Handle
  GuestRoom215_218-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {66a6ced0-82aa-42d8-a309-cfa63dff4f16}, !- Sunday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- Monday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- Tuesday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- Wednesday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- Thursday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- Friday Schedule:Day Name
  {66a6ced0-82aa-42d8-a309-cfa63dff4f16}, !- Saturday Schedule:Day Name
  {66a6ced0-82aa-42d8-a309-cfa63dff4f16}, !- Holiday Schedule:Day Name
  {dec24f4e-02ef-494c-b5b2-5098b640307f}, !- SummerDesignDay Schedule:Day Name
  {b7e8e1d0-d442-4ec1-b211-a2522a69a770}, !- WinterDesignDay Schedule:Day Name
  {66a6ced0-82aa-42d8-a309-cfa63dff4f16}, !- CustomDay1 Schedule:Day Name
  {66a6ced0-82aa-42d8-a309-cfa63dff4f16}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {910105a0-b621-4cb2-8375-2d727dc3d763}, !- Handle
  GuestRoom219-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {021b187f-1276-4d81-98a4-2007994b21ca}, !- Sunday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- Monday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- Tuesday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- Wednesday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- Thursday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- Friday Schedule:Day Name
  {021b187f-1276-4d81-98a4-2007994b21ca}, !- Saturday Schedule:Day Name
  {021b187f-1276-4d81-98a4-2007994b21ca}, !- Holiday Schedule:Day Name
  {d39744ef-5beb-4d4a-8f25-00261f44dc8c}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {021b187f-1276-4d81-98a4-2007994b21ca}, !- CustomDay1 Schedule:Day Name
  {021b187f-1276-4d81-98a4-2007994b21ca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {81e48f9a-5c18-49a9-9cf8-7c1832e1928a}, !- Handle
  GuestRoom219-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {419aa6c3-fbf3-471e-81c7-022229758aef}, !- Sunday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- Monday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- Tuesday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- Wednesday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- Thursday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- Friday Schedule:Day Name
  {419aa6c3-fbf3-471e-81c7-022229758aef}, !- Saturday Schedule:Day Name
  {419aa6c3-fbf3-471e-81c7-022229758aef}, !- Holiday Schedule:Day Name
  {606b31a2-2259-47dd-8a72-a8818b63c595}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {419aa6c3-fbf3-471e-81c7-022229758aef}, !- CustomDay1 Schedule:Day Name
  {419aa6c3-fbf3-471e-81c7-022229758aef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c1fc4664-ff4d-4029-a32e-37cbb6b66109}, !- Handle
  GuestRoom219-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {63f5ac7a-92e4-45fa-b4b2-29736d30e2e5}, !- Sunday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- Monday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- Tuesday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- Wednesday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- Thursday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- Friday Schedule:Day Name
  {63f5ac7a-92e4-45fa-b4b2-29736d30e2e5}, !- Saturday Schedule:Day Name
  {63f5ac7a-92e4-45fa-b4b2-29736d30e2e5}, !- Holiday Schedule:Day Name
  {5837003b-a330-4927-bd22-6f02f09c3862}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {63f5ac7a-92e4-45fa-b4b2-29736d30e2e5}, !- CustomDay1 Schedule:Day Name
  {63f5ac7a-92e4-45fa-b4b2-29736d30e2e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3418a0ca-b7d3-44f5-ae6d-f6c8f44a5f25}, !- Handle
  GuestRoom219-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {355b0392-ded2-4780-974e-6f8d93b6478a}, !- Sunday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- Monday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- Tuesday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- Wednesday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- Thursday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- Friday Schedule:Day Name
  {355b0392-ded2-4780-974e-6f8d93b6478a}, !- Saturday Schedule:Day Name
  {355b0392-ded2-4780-974e-6f8d93b6478a}, !- Holiday Schedule:Day Name
  {955912c4-15d3-4f2b-bbce-6ec8cfc2a909}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {355b0392-ded2-4780-974e-6f8d93b6478a}, !- CustomDay1 Schedule:Day Name
  {355b0392-ded2-4780-974e-6f8d93b6478a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a4e345fc-35e8-4206-b4e9-94422be629c9}, !- Handle
  GuestRoom219-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {319dc34b-7391-4a41-8951-bf3c8933123e}, !- Sunday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- Monday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- Tuesday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- Wednesday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- Thursday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- Friday Schedule:Day Name
  {319dc34b-7391-4a41-8951-bf3c8933123e}, !- Saturday Schedule:Day Name
  {319dc34b-7391-4a41-8951-bf3c8933123e}, !- Holiday Schedule:Day Name
  {8b4d0b85-5623-4d55-9841-974c4ac21bd0}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {319dc34b-7391-4a41-8951-bf3c8933123e}, !- CustomDay1 Schedule:Day Name
  {319dc34b-7391-4a41-8951-bf3c8933123e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cde7b23c-07fa-4784-a06f-224505476ee7}, !- Handle
  GuestRoom219-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {404bc03f-15d4-4b14-b859-3e515a4e9743}, !- Sunday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- Monday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- Tuesday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- Wednesday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- Thursday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- Friday Schedule:Day Name
  {404bc03f-15d4-4b14-b859-3e515a4e9743}, !- Saturday Schedule:Day Name
  {404bc03f-15d4-4b14-b859-3e515a4e9743}, !- Holiday Schedule:Day Name
  {1bbeabc6-c2af-4fe3-81b9-cb95de9961ed}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {404bc03f-15d4-4b14-b859-3e515a4e9743}, !- CustomDay1 Schedule:Day Name
  {404bc03f-15d4-4b14-b859-3e515a4e9743}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5d4b5759-4de5-4171-866f-3f6b11bf0647}, !- Handle
  GuestRoom219-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {545be965-f6b3-4aa5-bccb-5ad393b6f0ee}, !- Sunday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- Monday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- Tuesday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- Wednesday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- Thursday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- Friday Schedule:Day Name
  {545be965-f6b3-4aa5-bccb-5ad393b6f0ee}, !- Saturday Schedule:Day Name
  {545be965-f6b3-4aa5-bccb-5ad393b6f0ee}, !- Holiday Schedule:Day Name
  {5edd37fa-9abd-4d24-a716-61b92b897e77}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {545be965-f6b3-4aa5-bccb-5ad393b6f0ee}, !- CustomDay1 Schedule:Day Name
  {545be965-f6b3-4aa5-bccb-5ad393b6f0ee}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {28a8567d-ad98-4e1a-881f-b65771fd10d3}, !- Handle
  GuestRoom219-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {00db08d4-1db0-45be-ae7e-38fc65dc591c}, !- Sunday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- Monday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- Tuesday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- Wednesday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- Thursday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- Friday Schedule:Day Name
  {00db08d4-1db0-45be-ae7e-38fc65dc591c}, !- Saturday Schedule:Day Name
  {00db08d4-1db0-45be-ae7e-38fc65dc591c}, !- Holiday Schedule:Day Name
  {de4d0249-45fb-402f-8727-7b9c14dc051e}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {00db08d4-1db0-45be-ae7e-38fc65dc591c}, !- CustomDay1 Schedule:Day Name
  {00db08d4-1db0-45be-ae7e-38fc65dc591c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed23a90d-92df-4db5-a364-0b2f0facd571}, !- Handle
  GuestRoom219-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {f74506b8-2d2a-49c6-aab4-34701db4ae1f}, !- Sunday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- Monday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- Tuesday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- Wednesday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- Thursday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- Friday Schedule:Day Name
  {f74506b8-2d2a-49c6-aab4-34701db4ae1f}, !- Saturday Schedule:Day Name
  {f74506b8-2d2a-49c6-aab4-34701db4ae1f}, !- Holiday Schedule:Day Name
  {ccb23fe5-4bee-46c2-afd1-d0d87780b585}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {f74506b8-2d2a-49c6-aab4-34701db4ae1f}, !- CustomDay1 Schedule:Day Name
  {f74506b8-2d2a-49c6-aab4-34701db4ae1f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {759a59d2-3f8d-40ee-8e3c-cdbe8318d135}, !- Handle
  GuestRoom219-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {a361563f-8bee-4e89-933d-98606ac72c7f}, !- Sunday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- Monday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- Tuesday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- Wednesday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- Thursday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- Friday Schedule:Day Name
  {a361563f-8bee-4e89-933d-98606ac72c7f}, !- Saturday Schedule:Day Name
  {a361563f-8bee-4e89-933d-98606ac72c7f}, !- Holiday Schedule:Day Name
  {2c7c4e47-768b-4fda-9718-72f13c092b4b}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {a361563f-8bee-4e89-933d-98606ac72c7f}, !- CustomDay1 Schedule:Day Name
  {a361563f-8bee-4e89-933d-98606ac72c7f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ec804147-59a0-418a-80aa-be791a1d893b}, !- Handle
  GuestRoom219-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {968a9845-7958-4490-a90f-80682d3ef06d}, !- Sunday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- Monday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- Tuesday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- Wednesday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- Thursday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- Friday Schedule:Day Name
  {968a9845-7958-4490-a90f-80682d3ef06d}, !- Saturday Schedule:Day Name
  {968a9845-7958-4490-a90f-80682d3ef06d}, !- Holiday Schedule:Day Name
  {192540b7-756c-4817-8570-edfaafab8c7e}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {968a9845-7958-4490-a90f-80682d3ef06d}, !- CustomDay1 Schedule:Day Name
  {968a9845-7958-4490-a90f-80682d3ef06d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bf5751b8-1002-4d07-86eb-0920246ad9e0}, !- Handle
  GuestRoom219-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {47dcc5fd-399f-4ba1-9f8c-0e5f3bbd9d49}, !- Sunday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- Monday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- Tuesday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- Wednesday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- Thursday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- Friday Schedule:Day Name
  {47dcc5fd-399f-4ba1-9f8c-0e5f3bbd9d49}, !- Saturday Schedule:Day Name
  {47dcc5fd-399f-4ba1-9f8c-0e5f3bbd9d49}, !- Holiday Schedule:Day Name
  {de700db0-9385-44f9-848e-7ab28e33f292}, !- SummerDesignDay Schedule:Day Name
  {d0f9a4e9-9034-42d6-886f-581ffb7b3e50}, !- WinterDesignDay Schedule:Day Name
  {47dcc5fd-399f-4ba1-9f8c-0e5f3bbd9d49}, !- CustomDay1 Schedule:Day Name
  {47dcc5fd-399f-4ba1-9f8c-0e5f3bbd9d49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {11c0304b-ad9c-4926-9911-447c604a366c}, !- Handle
  GuestRoom220_223-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {ff6cbacc-09b7-422b-a2d9-9f41cd69a763}, !- Sunday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- Monday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- Tuesday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- Wednesday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- Thursday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- Friday Schedule:Day Name
  {ff6cbacc-09b7-422b-a2d9-9f41cd69a763}, !- Saturday Schedule:Day Name
  {ff6cbacc-09b7-422b-a2d9-9f41cd69a763}, !- Holiday Schedule:Day Name
  {faae87ac-72d1-4ba9-b154-3cfd37184602}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {ff6cbacc-09b7-422b-a2d9-9f41cd69a763}, !- CustomDay1 Schedule:Day Name
  {ff6cbacc-09b7-422b-a2d9-9f41cd69a763}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {836ffa06-f3cb-4c47-aee2-88202e71236a}, !- Handle
  GuestRoom220_223-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {c77840f5-6a9b-4b30-bd4a-27639d6ed3ef}, !- Sunday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- Monday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- Tuesday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- Wednesday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- Thursday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- Friday Schedule:Day Name
  {c77840f5-6a9b-4b30-bd4a-27639d6ed3ef}, !- Saturday Schedule:Day Name
  {c77840f5-6a9b-4b30-bd4a-27639d6ed3ef}, !- Holiday Schedule:Day Name
  {d6a501dd-60ac-484b-97df-f3af09db949c}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {c77840f5-6a9b-4b30-bd4a-27639d6ed3ef}, !- CustomDay1 Schedule:Day Name
  {c77840f5-6a9b-4b30-bd4a-27639d6ed3ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b18949ac-37fa-496b-b756-2baafda66600}, !- Handle
  GuestRoom220_223-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {53cdaa15-3e06-41ad-a6ca-c4b3aa50aedc}, !- Sunday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- Monday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- Tuesday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- Wednesday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- Thursday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- Friday Schedule:Day Name
  {53cdaa15-3e06-41ad-a6ca-c4b3aa50aedc}, !- Saturday Schedule:Day Name
  {53cdaa15-3e06-41ad-a6ca-c4b3aa50aedc}, !- Holiday Schedule:Day Name
  {5fca7fd7-9dee-410d-9dfa-b6e7c4dce09a}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {53cdaa15-3e06-41ad-a6ca-c4b3aa50aedc}, !- CustomDay1 Schedule:Day Name
  {53cdaa15-3e06-41ad-a6ca-c4b3aa50aedc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e5e0159e-f281-4ff8-98f8-25015275fdfd}, !- Handle
  GuestRoom220_223-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {42e84012-9217-407f-ac7d-f528f0c15de4}, !- Sunday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- Monday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- Tuesday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- Wednesday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- Thursday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- Friday Schedule:Day Name
  {42e84012-9217-407f-ac7d-f528f0c15de4}, !- Saturday Schedule:Day Name
  {42e84012-9217-407f-ac7d-f528f0c15de4}, !- Holiday Schedule:Day Name
  {e0a1315c-e94b-4679-83b9-98ca35909a19}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {42e84012-9217-407f-ac7d-f528f0c15de4}, !- CustomDay1 Schedule:Day Name
  {42e84012-9217-407f-ac7d-f528f0c15de4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c59c8110-5fbc-4912-9ebc-46a7c8cdef52}, !- Handle
  GuestRoom220_223-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {80b9c57d-51ce-43ca-83f6-243663e8447d}, !- Sunday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- Monday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- Tuesday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- Wednesday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- Thursday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- Friday Schedule:Day Name
  {80b9c57d-51ce-43ca-83f6-243663e8447d}, !- Saturday Schedule:Day Name
  {80b9c57d-51ce-43ca-83f6-243663e8447d}, !- Holiday Schedule:Day Name
  {581ab702-705a-4035-addf-abea7fb09802}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {80b9c57d-51ce-43ca-83f6-243663e8447d}, !- CustomDay1 Schedule:Day Name
  {80b9c57d-51ce-43ca-83f6-243663e8447d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7b67aa9-266c-48fb-bd05-14c802b0368d}, !- Handle
  GuestRoom220_223-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {aa9acb2d-c671-4d19-9e12-87dbd746c362}, !- Sunday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- Monday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- Tuesday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- Wednesday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- Thursday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- Friday Schedule:Day Name
  {aa9acb2d-c671-4d19-9e12-87dbd746c362}, !- Saturday Schedule:Day Name
  {aa9acb2d-c671-4d19-9e12-87dbd746c362}, !- Holiday Schedule:Day Name
  {425f1723-0fea-4433-89ba-3ba51612dc2a}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {aa9acb2d-c671-4d19-9e12-87dbd746c362}, !- CustomDay1 Schedule:Day Name
  {aa9acb2d-c671-4d19-9e12-87dbd746c362}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b31fcb4f-8ed8-414e-a931-4bd850b7327d}, !- Handle
  GuestRoom220_223-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {a0c3f858-4d94-4ce9-a732-07933836ae9a}, !- Sunday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- Monday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- Tuesday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- Wednesday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- Thursday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- Friday Schedule:Day Name
  {a0c3f858-4d94-4ce9-a732-07933836ae9a}, !- Saturday Schedule:Day Name
  {a0c3f858-4d94-4ce9-a732-07933836ae9a}, !- Holiday Schedule:Day Name
  {a9c04674-df75-4863-9eb6-b7068a768270}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {a0c3f858-4d94-4ce9-a732-07933836ae9a}, !- CustomDay1 Schedule:Day Name
  {a0c3f858-4d94-4ce9-a732-07933836ae9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {34edd0c9-e378-4e46-abdc-12e743c3c746}, !- Handle
  GuestRoom220_223-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {ab969571-20e9-4c43-8ad4-62c987116b66}, !- Sunday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- Monday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- Tuesday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- Wednesday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- Thursday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- Friday Schedule:Day Name
  {ab969571-20e9-4c43-8ad4-62c987116b66}, !- Saturday Schedule:Day Name
  {ab969571-20e9-4c43-8ad4-62c987116b66}, !- Holiday Schedule:Day Name
  {b9dad544-99e5-405e-a660-81577dfa91cb}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {ab969571-20e9-4c43-8ad4-62c987116b66}, !- CustomDay1 Schedule:Day Name
  {ab969571-20e9-4c43-8ad4-62c987116b66}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c8dde7a3-888b-403c-9294-5642f802990d}, !- Handle
  GuestRoom220_223-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {b0661caa-05c5-46fc-b863-7f6d5c853de0}, !- Sunday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- Monday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- Tuesday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- Wednesday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- Thursday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- Friday Schedule:Day Name
  {b0661caa-05c5-46fc-b863-7f6d5c853de0}, !- Saturday Schedule:Day Name
  {b0661caa-05c5-46fc-b863-7f6d5c853de0}, !- Holiday Schedule:Day Name
  {96364612-54fc-4906-b34e-a1c298ca8a0f}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {b0661caa-05c5-46fc-b863-7f6d5c853de0}, !- CustomDay1 Schedule:Day Name
  {b0661caa-05c5-46fc-b863-7f6d5c853de0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e458d5f-6616-428b-8d55-b0c2f7ee15db}, !- Handle
  GuestRoom220_223-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {701d0986-6214-43e6-9f6f-efd3dfe1e077}, !- Sunday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- Monday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- Tuesday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- Wednesday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- Thursday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- Friday Schedule:Day Name
  {701d0986-6214-43e6-9f6f-efd3dfe1e077}, !- Saturday Schedule:Day Name
  {701d0986-6214-43e6-9f6f-efd3dfe1e077}, !- Holiday Schedule:Day Name
  {81c159fe-2ba8-473b-bde6-3527a95a5413}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {701d0986-6214-43e6-9f6f-efd3dfe1e077}, !- CustomDay1 Schedule:Day Name
  {701d0986-6214-43e6-9f6f-efd3dfe1e077}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ab5f9c82-32ee-44b1-8a55-1ff6c63e2d3c}, !- Handle
  GuestRoom220_223-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {f6e0507e-0093-4a53-a245-094daf27666c}, !- Sunday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- Monday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- Tuesday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- Wednesday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- Thursday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- Friday Schedule:Day Name
  {f6e0507e-0093-4a53-a245-094daf27666c}, !- Saturday Schedule:Day Name
  {f6e0507e-0093-4a53-a245-094daf27666c}, !- Holiday Schedule:Day Name
  {194f68df-6447-4d5f-b209-9d2dc5455ca5}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {f6e0507e-0093-4a53-a245-094daf27666c}, !- CustomDay1 Schedule:Day Name
  {f6e0507e-0093-4a53-a245-094daf27666c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ee39818c-aeee-4e29-9c5f-29618946469c}, !- Handle
  GuestRoom220_223-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {df9099ed-f9ce-4884-9982-0b514a9e7595}, !- Sunday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- Monday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- Tuesday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- Wednesday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- Thursday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- Friday Schedule:Day Name
  {df9099ed-f9ce-4884-9982-0b514a9e7595}, !- Saturday Schedule:Day Name
  {df9099ed-f9ce-4884-9982-0b514a9e7595}, !- Holiday Schedule:Day Name
  {00cc2e2f-6ac0-4724-96a4-cca4ca824512}, !- SummerDesignDay Schedule:Day Name
  {5d0a5e97-c53f-4c30-8c63-e13316bacc14}, !- WinterDesignDay Schedule:Day Name
  {df9099ed-f9ce-4884-9982-0b514a9e7595}, !- CustomDay1 Schedule:Day Name
  {df9099ed-f9ce-4884-9982-0b514a9e7595}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ba406c67-52d1-49f1-86dc-9a60110f033b}, !- Handle
  GuestRoom224-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {739d5a5e-b7ce-46e1-a64b-d688843ba482}, !- Sunday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- Monday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- Tuesday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- Wednesday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- Thursday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- Friday Schedule:Day Name
  {739d5a5e-b7ce-46e1-a64b-d688843ba482}, !- Saturday Schedule:Day Name
  {739d5a5e-b7ce-46e1-a64b-d688843ba482}, !- Holiday Schedule:Day Name
  {4d11eb54-6c67-48e5-9947-8a1a2c623c08}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {739d5a5e-b7ce-46e1-a64b-d688843ba482}, !- CustomDay1 Schedule:Day Name
  {739d5a5e-b7ce-46e1-a64b-d688843ba482}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e3c887b-f5cc-44f3-b881-afd15b42abe2}, !- Handle
  GuestRoom224-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {2879ba40-d871-47e7-9ac6-7a4a4fc061d3}, !- Sunday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- Monday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- Tuesday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- Wednesday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- Thursday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- Friday Schedule:Day Name
  {2879ba40-d871-47e7-9ac6-7a4a4fc061d3}, !- Saturday Schedule:Day Name
  {2879ba40-d871-47e7-9ac6-7a4a4fc061d3}, !- Holiday Schedule:Day Name
  {59ec9c6e-4eec-45f7-8522-9b1f79ca4b67}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {2879ba40-d871-47e7-9ac6-7a4a4fc061d3}, !- CustomDay1 Schedule:Day Name
  {2879ba40-d871-47e7-9ac6-7a4a4fc061d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2e503081-99b0-46a5-a1b8-1ae6a7a5d891}, !- Handle
  GuestRoom224-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {5950fc1e-c199-4916-9cce-b48351050a57}, !- Sunday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- Monday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- Tuesday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- Wednesday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- Thursday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- Friday Schedule:Day Name
  {5950fc1e-c199-4916-9cce-b48351050a57}, !- Saturday Schedule:Day Name
  {5950fc1e-c199-4916-9cce-b48351050a57}, !- Holiday Schedule:Day Name
  {6ce8ebbb-07f6-4c58-a279-ebd8027f04c4}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {5950fc1e-c199-4916-9cce-b48351050a57}, !- CustomDay1 Schedule:Day Name
  {5950fc1e-c199-4916-9cce-b48351050a57}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {273726ab-54b4-4f94-bad7-6a8fb7f2d712}, !- Handle
  GuestRoom224-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {a1e4a239-7e05-48d9-84e9-eccae0812874}, !- Sunday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- Monday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- Tuesday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- Wednesday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- Thursday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- Friday Schedule:Day Name
  {a1e4a239-7e05-48d9-84e9-eccae0812874}, !- Saturday Schedule:Day Name
  {a1e4a239-7e05-48d9-84e9-eccae0812874}, !- Holiday Schedule:Day Name
  {19e770f5-435b-472a-b2b2-2635b49f2c05}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {a1e4a239-7e05-48d9-84e9-eccae0812874}, !- CustomDay1 Schedule:Day Name
  {a1e4a239-7e05-48d9-84e9-eccae0812874}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d50deb77-0b42-41f4-b1b5-e12108c5d317}, !- Handle
  GuestRoom224-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {26c5493e-e7b6-4e77-9733-43b3c6dd80a5}, !- Sunday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- Monday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- Tuesday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- Wednesday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- Thursday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- Friday Schedule:Day Name
  {26c5493e-e7b6-4e77-9733-43b3c6dd80a5}, !- Saturday Schedule:Day Name
  {26c5493e-e7b6-4e77-9733-43b3c6dd80a5}, !- Holiday Schedule:Day Name
  {4b11444c-23b3-4bd6-8833-15b1ee5dd47e}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {26c5493e-e7b6-4e77-9733-43b3c6dd80a5}, !- CustomDay1 Schedule:Day Name
  {26c5493e-e7b6-4e77-9733-43b3c6dd80a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5ae46e3a-30e3-49ac-b813-56e4c1b7730f}, !- Handle
  GuestRoom224-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {4787f4f7-7837-4cf6-8740-66d08de40e4f}, !- Sunday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- Monday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- Tuesday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- Wednesday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- Thursday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- Friday Schedule:Day Name
  {4787f4f7-7837-4cf6-8740-66d08de40e4f}, !- Saturday Schedule:Day Name
  {4787f4f7-7837-4cf6-8740-66d08de40e4f}, !- Holiday Schedule:Day Name
  {a1cb7dc3-fb58-4c8b-8ad2-d64634d604b1}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {4787f4f7-7837-4cf6-8740-66d08de40e4f}, !- CustomDay1 Schedule:Day Name
  {4787f4f7-7837-4cf6-8740-66d08de40e4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {30595fdb-b7eb-44cf-a8bd-d1e161fa2962}, !- Handle
  GuestRoom224-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {984ade0d-e389-4dbe-a0b8-dfd46683f274}, !- Sunday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- Monday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- Tuesday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- Wednesday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- Thursday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- Friday Schedule:Day Name
  {984ade0d-e389-4dbe-a0b8-dfd46683f274}, !- Saturday Schedule:Day Name
  {984ade0d-e389-4dbe-a0b8-dfd46683f274}, !- Holiday Schedule:Day Name
  {dbf89e5a-2d3e-4de5-ae6e-9043a3bc4910}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {984ade0d-e389-4dbe-a0b8-dfd46683f274}, !- CustomDay1 Schedule:Day Name
  {984ade0d-e389-4dbe-a0b8-dfd46683f274}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d0dd456b-ce0f-472a-b823-385e4fd3c2c6}, !- Handle
  GuestRoom224-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {2d0e45ab-a6d7-4ccc-827d-af8449bbf469}, !- Sunday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- Monday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- Tuesday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- Wednesday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- Thursday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- Friday Schedule:Day Name
  {2d0e45ab-a6d7-4ccc-827d-af8449bbf469}, !- Saturday Schedule:Day Name
  {2d0e45ab-a6d7-4ccc-827d-af8449bbf469}, !- Holiday Schedule:Day Name
  {ffc34b7e-2ed2-4d14-b9dc-38684e8b6993}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {2d0e45ab-a6d7-4ccc-827d-af8449bbf469}, !- CustomDay1 Schedule:Day Name
  {2d0e45ab-a6d7-4ccc-827d-af8449bbf469}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d9b0a11e-0891-4b96-98ee-7fec96ce9a1c}, !- Handle
  GuestRoom224-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {f0bba796-10e2-4a84-9536-fcbfa9a56807}, !- Sunday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- Monday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- Tuesday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- Wednesday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- Thursday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- Friday Schedule:Day Name
  {f0bba796-10e2-4a84-9536-fcbfa9a56807}, !- Saturday Schedule:Day Name
  {f0bba796-10e2-4a84-9536-fcbfa9a56807}, !- Holiday Schedule:Day Name
  {438256a4-65f5-4131-bc57-c7df737f637a}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {f0bba796-10e2-4a84-9536-fcbfa9a56807}, !- CustomDay1 Schedule:Day Name
  {f0bba796-10e2-4a84-9536-fcbfa9a56807}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2d7b3fd4-e8b7-4c71-b45a-d4413547da20}, !- Handle
  GuestRoom224-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {a3493dbb-7f9b-47e9-ab51-ef79ddb8498d}, !- Sunday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- Monday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- Tuesday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- Wednesday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- Thursday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- Friday Schedule:Day Name
  {a3493dbb-7f9b-47e9-ab51-ef79ddb8498d}, !- Saturday Schedule:Day Name
  {a3493dbb-7f9b-47e9-ab51-ef79ddb8498d}, !- Holiday Schedule:Day Name
  {68895b47-d707-4910-849b-d314ecbd3d2c}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {a3493dbb-7f9b-47e9-ab51-ef79ddb8498d}, !- CustomDay1 Schedule:Day Name
  {a3493dbb-7f9b-47e9-ab51-ef79ddb8498d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5e93ebf2-84e0-49bb-a37e-36c35efab80e}, !- Handle
  GuestRoom224-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {87f9c54e-9320-425d-b0f6-7e9ce3dbd50f}, !- Sunday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- Monday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- Tuesday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- Wednesday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- Thursday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- Friday Schedule:Day Name
  {87f9c54e-9320-425d-b0f6-7e9ce3dbd50f}, !- Saturday Schedule:Day Name
  {87f9c54e-9320-425d-b0f6-7e9ce3dbd50f}, !- Holiday Schedule:Day Name
  {c43ce42b-5245-46bb-8cb7-12a351480b0b}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {87f9c54e-9320-425d-b0f6-7e9ce3dbd50f}, !- CustomDay1 Schedule:Day Name
  {87f9c54e-9320-425d-b0f6-7e9ce3dbd50f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b32b2c08-1305-4846-9776-4206878990fa}, !- Handle
  GuestRoom224-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {50a64007-311f-47b8-9f1d-b6b83b0bfd55}, !- Sunday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- Monday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- Tuesday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- Wednesday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- Thursday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- Friday Schedule:Day Name
  {50a64007-311f-47b8-9f1d-b6b83b0bfd55}, !- Saturday Schedule:Day Name
  {50a64007-311f-47b8-9f1d-b6b83b0bfd55}, !- Holiday Schedule:Day Name
  {668be17c-a2fd-4430-abf2-5b2bf831e693}, !- SummerDesignDay Schedule:Day Name
  {c5127852-a4b3-4251-a1a3-b64f9b4e49eb}, !- WinterDesignDay Schedule:Day Name
  {50a64007-311f-47b8-9f1d-b6b83b0bfd55}, !- CustomDay1 Schedule:Day Name
  {50a64007-311f-47b8-9f1d-b6b83b0bfd55}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df820b92-3bc2-48f0-b83f-6f4a63842752}, !- Handle
  GuestRoom301-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {4943e541-2ccf-44cc-bd6d-367eae2cc206}, !- Sunday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- Monday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- Tuesday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- Wednesday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- Thursday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- Friday Schedule:Day Name
  {4943e541-2ccf-44cc-bd6d-367eae2cc206}, !- Saturday Schedule:Day Name
  {4943e541-2ccf-44cc-bd6d-367eae2cc206}, !- Holiday Schedule:Day Name
  {e647527f-9cb8-4953-85b3-428e223106e8}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {4943e541-2ccf-44cc-bd6d-367eae2cc206}, !- CustomDay1 Schedule:Day Name
  {4943e541-2ccf-44cc-bd6d-367eae2cc206}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e92ad139-5446-4ec7-8f9b-17b8c52e6531}, !- Handle
  GuestRoom301-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {af832a25-8917-47f6-9e01-438c1d4c4d60}, !- Sunday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- Monday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- Tuesday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- Wednesday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- Thursday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- Friday Schedule:Day Name
  {af832a25-8917-47f6-9e01-438c1d4c4d60}, !- Saturday Schedule:Day Name
  {af832a25-8917-47f6-9e01-438c1d4c4d60}, !- Holiday Schedule:Day Name
  {a4bec343-5ca0-453a-a5c5-6eb66b5aa3dd}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {af832a25-8917-47f6-9e01-438c1d4c4d60}, !- CustomDay1 Schedule:Day Name
  {af832a25-8917-47f6-9e01-438c1d4c4d60}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c92f6bc-7dbf-4990-bb03-496c7e95286b}, !- Handle
  GuestRoom301-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {92f0b1e7-df81-4b45-a4f4-adbfe2084e2b}, !- Sunday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- Monday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- Tuesday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- Wednesday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- Thursday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- Friday Schedule:Day Name
  {92f0b1e7-df81-4b45-a4f4-adbfe2084e2b}, !- Saturday Schedule:Day Name
  {92f0b1e7-df81-4b45-a4f4-adbfe2084e2b}, !- Holiday Schedule:Day Name
  {93739947-0489-41f6-b65c-940fce45be37}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {92f0b1e7-df81-4b45-a4f4-adbfe2084e2b}, !- CustomDay1 Schedule:Day Name
  {92f0b1e7-df81-4b45-a4f4-adbfe2084e2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ada862c0-1aa9-4fcb-bbfc-fa03c3c9b0bb}, !- Handle
  GuestRoom301-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {93d25a98-4a1c-41d5-9bab-13250dde180a}, !- Sunday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- Monday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- Tuesday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- Wednesday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- Thursday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- Friday Schedule:Day Name
  {93d25a98-4a1c-41d5-9bab-13250dde180a}, !- Saturday Schedule:Day Name
  {93d25a98-4a1c-41d5-9bab-13250dde180a}, !- Holiday Schedule:Day Name
  {0752c3a9-9e26-4a3c-821e-5df058f1df4d}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {93d25a98-4a1c-41d5-9bab-13250dde180a}, !- CustomDay1 Schedule:Day Name
  {93d25a98-4a1c-41d5-9bab-13250dde180a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {94de6135-76d4-4760-8ef7-1f0866b1847b}, !- Handle
  GuestRoom301-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {2f0234bf-72a6-4cdd-aa37-d225653492ab}, !- Sunday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- Monday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- Tuesday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- Wednesday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- Thursday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- Friday Schedule:Day Name
  {2f0234bf-72a6-4cdd-aa37-d225653492ab}, !- Saturday Schedule:Day Name
  {2f0234bf-72a6-4cdd-aa37-d225653492ab}, !- Holiday Schedule:Day Name
  {9cfe201d-5714-4373-b5b2-2526510de7ad}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {2f0234bf-72a6-4cdd-aa37-d225653492ab}, !- CustomDay1 Schedule:Day Name
  {2f0234bf-72a6-4cdd-aa37-d225653492ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ba363370-83b7-4764-a80e-c3e8a760ea72}, !- Handle
  GuestRoom301-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {a7f78644-7379-46f7-b4d9-26884224a3ae}, !- Sunday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- Monday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- Tuesday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- Wednesday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- Thursday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- Friday Schedule:Day Name
  {a7f78644-7379-46f7-b4d9-26884224a3ae}, !- Saturday Schedule:Day Name
  {a7f78644-7379-46f7-b4d9-26884224a3ae}, !- Holiday Schedule:Day Name
  {0399ac25-9ae0-41b3-a7b6-5fe8a62fea5c}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {a7f78644-7379-46f7-b4d9-26884224a3ae}, !- CustomDay1 Schedule:Day Name
  {a7f78644-7379-46f7-b4d9-26884224a3ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {778f9060-8c72-4ab9-a624-c204dc853e00}, !- Handle
  GuestRoom301-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {a8ac2059-37d0-4a2f-a608-45c3da1930bf}, !- Sunday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- Monday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- Tuesday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- Wednesday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- Thursday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- Friday Schedule:Day Name
  {a8ac2059-37d0-4a2f-a608-45c3da1930bf}, !- Saturday Schedule:Day Name
  {a8ac2059-37d0-4a2f-a608-45c3da1930bf}, !- Holiday Schedule:Day Name
  {55f12d30-e19c-4263-9d4f-dc907663f2a3}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {a8ac2059-37d0-4a2f-a608-45c3da1930bf}, !- CustomDay1 Schedule:Day Name
  {a8ac2059-37d0-4a2f-a608-45c3da1930bf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {95e96d67-426e-44ec-8e6e-0ac169634f24}, !- Handle
  GuestRoom301-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {5bfbd184-8eff-45bb-91d8-d26c0e8f2066}, !- Sunday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- Monday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- Tuesday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- Wednesday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- Thursday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- Friday Schedule:Day Name
  {5bfbd184-8eff-45bb-91d8-d26c0e8f2066}, !- Saturday Schedule:Day Name
  {5bfbd184-8eff-45bb-91d8-d26c0e8f2066}, !- Holiday Schedule:Day Name
  {da7136aa-4cde-40d6-82d4-beb1eed502fa}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {5bfbd184-8eff-45bb-91d8-d26c0e8f2066}, !- CustomDay1 Schedule:Day Name
  {5bfbd184-8eff-45bb-91d8-d26c0e8f2066}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {50201ed7-98d3-4571-bc0d-bab7814ae5bc}, !- Handle
  GuestRoom301-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {e2df115a-baad-454e-9c0f-17f22de4c75d}, !- Sunday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- Monday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- Tuesday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- Wednesday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- Thursday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- Friday Schedule:Day Name
  {e2df115a-baad-454e-9c0f-17f22de4c75d}, !- Saturday Schedule:Day Name
  {e2df115a-baad-454e-9c0f-17f22de4c75d}, !- Holiday Schedule:Day Name
  {eb0f90a7-a08b-47ff-9b13-d977f0635886}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {e2df115a-baad-454e-9c0f-17f22de4c75d}, !- CustomDay1 Schedule:Day Name
  {e2df115a-baad-454e-9c0f-17f22de4c75d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5fbbb441-e710-4ea1-8cb1-bf19edb47696}, !- Handle
  GuestRoom301-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {d3743905-7800-4f16-bf17-467dfd38e609}, !- Sunday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- Monday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- Tuesday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- Wednesday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- Thursday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- Friday Schedule:Day Name
  {d3743905-7800-4f16-bf17-467dfd38e609}, !- Saturday Schedule:Day Name
  {d3743905-7800-4f16-bf17-467dfd38e609}, !- Holiday Schedule:Day Name
  {e691cdb3-7f60-43f8-b106-11d7f48dba66}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {d3743905-7800-4f16-bf17-467dfd38e609}, !- CustomDay1 Schedule:Day Name
  {d3743905-7800-4f16-bf17-467dfd38e609}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a8ee4cc3-ca04-4be0-816f-6ad29eb8954f}, !- Handle
  GuestRoom301-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {61cf632e-0d88-413e-96dd-ba0e7fd5c874}, !- Sunday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- Monday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- Tuesday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- Wednesday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- Thursday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- Friday Schedule:Day Name
  {61cf632e-0d88-413e-96dd-ba0e7fd5c874}, !- Saturday Schedule:Day Name
  {61cf632e-0d88-413e-96dd-ba0e7fd5c874}, !- Holiday Schedule:Day Name
  {0e649cec-e4c5-4efc-a3e0-f2333a27f4a8}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {61cf632e-0d88-413e-96dd-ba0e7fd5c874}, !- CustomDay1 Schedule:Day Name
  {61cf632e-0d88-413e-96dd-ba0e7fd5c874}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {921a296e-0b16-4085-9a04-79edde7edc80}, !- Handle
  GuestRoom301-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {fe9bb356-f022-43ed-bb76-21fdfef38161}, !- Sunday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- Monday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- Tuesday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- Wednesday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- Thursday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- Friday Schedule:Day Name
  {fe9bb356-f022-43ed-bb76-21fdfef38161}, !- Saturday Schedule:Day Name
  {fe9bb356-f022-43ed-bb76-21fdfef38161}, !- Holiday Schedule:Day Name
  {062221cc-2d7a-473a-9cf8-5164df142ecf}, !- SummerDesignDay Schedule:Day Name
  {913ab084-d4f6-42fd-a248-a4285127df19}, !- WinterDesignDay Schedule:Day Name
  {fe9bb356-f022-43ed-bb76-21fdfef38161}, !- CustomDay1 Schedule:Day Name
  {fe9bb356-f022-43ed-bb76-21fdfef38161}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7b649215-04b1-4ce3-9ef8-799c129fbf07}, !- Handle
  GuestRoom302_305-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {1b7eee54-839c-4185-b5de-ca4f75f0b53f}, !- Sunday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- Monday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- Tuesday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- Wednesday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- Thursday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- Friday Schedule:Day Name
  {1b7eee54-839c-4185-b5de-ca4f75f0b53f}, !- Saturday Schedule:Day Name
  {1b7eee54-839c-4185-b5de-ca4f75f0b53f}, !- Holiday Schedule:Day Name
  {636d5b00-5d7e-4d75-b60a-94325113650e}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {1b7eee54-839c-4185-b5de-ca4f75f0b53f}, !- CustomDay1 Schedule:Day Name
  {1b7eee54-839c-4185-b5de-ca4f75f0b53f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed176fad-fe4b-4824-b607-beaf0d04c001}, !- Handle
  GuestRoom302_305-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {1781adeb-150c-41b7-8e6a-f0b88e36d45a}, !- Sunday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- Monday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- Tuesday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- Wednesday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- Thursday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- Friday Schedule:Day Name
  {1781adeb-150c-41b7-8e6a-f0b88e36d45a}, !- Saturday Schedule:Day Name
  {1781adeb-150c-41b7-8e6a-f0b88e36d45a}, !- Holiday Schedule:Day Name
  {622a1e79-cffb-460f-939a-bca961f405a2}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {1781adeb-150c-41b7-8e6a-f0b88e36d45a}, !- CustomDay1 Schedule:Day Name
  {1781adeb-150c-41b7-8e6a-f0b88e36d45a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7dfc32b9-fe43-4382-ae09-5715d5f8a828}, !- Handle
  GuestRoom302_305-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {5079f540-8213-4b0c-83e7-1a3ccdbcbbc5}, !- Sunday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- Monday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- Tuesday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- Wednesday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- Thursday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- Friday Schedule:Day Name
  {5079f540-8213-4b0c-83e7-1a3ccdbcbbc5}, !- Saturday Schedule:Day Name
  {5079f540-8213-4b0c-83e7-1a3ccdbcbbc5}, !- Holiday Schedule:Day Name
  {2f36a10a-0bd0-44de-b63d-f925ec54ddcf}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {5079f540-8213-4b0c-83e7-1a3ccdbcbbc5}, !- CustomDay1 Schedule:Day Name
  {5079f540-8213-4b0c-83e7-1a3ccdbcbbc5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {39b98b9c-4d7d-4b3c-80a4-c67c42ea188c}, !- Handle
  GuestRoom302_305-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {d9fb7318-101c-486e-a371-64eb024416cb}, !- Sunday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- Monday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- Tuesday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- Wednesday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- Thursday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- Friday Schedule:Day Name
  {d9fb7318-101c-486e-a371-64eb024416cb}, !- Saturday Schedule:Day Name
  {d9fb7318-101c-486e-a371-64eb024416cb}, !- Holiday Schedule:Day Name
  {af409a6c-429c-4bec-b07a-1c855b3b8255}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {d9fb7318-101c-486e-a371-64eb024416cb}, !- CustomDay1 Schedule:Day Name
  {d9fb7318-101c-486e-a371-64eb024416cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {67184d04-ffcb-4721-b8ed-f1e76cd55435}, !- Handle
  GuestRoom302_305-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {e8bd6aac-dd1e-4d99-9604-50ebd23a00f4}, !- Sunday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- Monday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- Tuesday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- Wednesday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- Thursday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- Friday Schedule:Day Name
  {e8bd6aac-dd1e-4d99-9604-50ebd23a00f4}, !- Saturday Schedule:Day Name
  {e8bd6aac-dd1e-4d99-9604-50ebd23a00f4}, !- Holiday Schedule:Day Name
  {5e6a0a7b-d077-40f6-a8f9-f3a4ec41bfdc}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {e8bd6aac-dd1e-4d99-9604-50ebd23a00f4}, !- CustomDay1 Schedule:Day Name
  {e8bd6aac-dd1e-4d99-9604-50ebd23a00f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ae8269b-ff76-42af-a29d-665bd0b1e742}, !- Handle
  GuestRoom302_305-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {a53134df-de99-48f0-a421-3423bb94a9b9}, !- Sunday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- Monday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- Tuesday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- Wednesday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- Thursday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- Friday Schedule:Day Name
  {a53134df-de99-48f0-a421-3423bb94a9b9}, !- Saturday Schedule:Day Name
  {a53134df-de99-48f0-a421-3423bb94a9b9}, !- Holiday Schedule:Day Name
  {6232703c-86b7-437c-9644-ee9b01768b9a}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {a53134df-de99-48f0-a421-3423bb94a9b9}, !- CustomDay1 Schedule:Day Name
  {a53134df-de99-48f0-a421-3423bb94a9b9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5fb67004-7796-4628-ae60-3ca474f9063e}, !- Handle
  GuestRoom302_305-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {a8df3d3b-107d-4ab3-89f1-50dca9a5e77e}, !- Sunday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- Monday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- Tuesday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- Wednesday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- Thursday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- Friday Schedule:Day Name
  {a8df3d3b-107d-4ab3-89f1-50dca9a5e77e}, !- Saturday Schedule:Day Name
  {a8df3d3b-107d-4ab3-89f1-50dca9a5e77e}, !- Holiday Schedule:Day Name
  {10577cf2-6a34-4fbd-ae00-902b1aa7306a}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {a8df3d3b-107d-4ab3-89f1-50dca9a5e77e}, !- CustomDay1 Schedule:Day Name
  {a8df3d3b-107d-4ab3-89f1-50dca9a5e77e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a7b35043-5b8e-4d7c-baf6-187c075b938d}, !- Handle
  GuestRoom302_305-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {ab5d4f12-e518-444a-923c-f595bc0377cb}, !- Sunday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- Monday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- Tuesday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- Wednesday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- Thursday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- Friday Schedule:Day Name
  {ab5d4f12-e518-444a-923c-f595bc0377cb}, !- Saturday Schedule:Day Name
  {ab5d4f12-e518-444a-923c-f595bc0377cb}, !- Holiday Schedule:Day Name
  {7dd94a9a-2fa0-4588-9cc5-3989f3dd2b35}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {ab5d4f12-e518-444a-923c-f595bc0377cb}, !- CustomDay1 Schedule:Day Name
  {ab5d4f12-e518-444a-923c-f595bc0377cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {728765b4-9d63-4db9-8013-9c155f65b137}, !- Handle
  GuestRoom302_305-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {6e663e4e-5d35-495d-8bd1-ab26cadb753a}, !- Sunday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- Monday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- Tuesday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- Wednesday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- Thursday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- Friday Schedule:Day Name
  {6e663e4e-5d35-495d-8bd1-ab26cadb753a}, !- Saturday Schedule:Day Name
  {6e663e4e-5d35-495d-8bd1-ab26cadb753a}, !- Holiday Schedule:Day Name
  {fd936b08-7c5b-49c4-b9d6-49b419838575}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {6e663e4e-5d35-495d-8bd1-ab26cadb753a}, !- CustomDay1 Schedule:Day Name
  {6e663e4e-5d35-495d-8bd1-ab26cadb753a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {65c69c21-d6c2-4cfd-8d5e-a5da61b66e1c}, !- Handle
  GuestRoom302_305-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {7f20b88f-05f3-4125-b265-a16af382853a}, !- Sunday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- Monday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- Tuesday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- Wednesday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- Thursday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- Friday Schedule:Day Name
  {7f20b88f-05f3-4125-b265-a16af382853a}, !- Saturday Schedule:Day Name
  {7f20b88f-05f3-4125-b265-a16af382853a}, !- Holiday Schedule:Day Name
  {c1fc997f-8515-43f7-b52d-5692c255fc59}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {7f20b88f-05f3-4125-b265-a16af382853a}, !- CustomDay1 Schedule:Day Name
  {7f20b88f-05f3-4125-b265-a16af382853a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ea4ecedb-0cd6-490e-a67f-787c54a26b10}, !- Handle
  GuestRoom302_305-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {e2116563-3194-4736-9b90-43d8f9b10a7f}, !- Sunday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- Monday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- Tuesday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- Wednesday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- Thursday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- Friday Schedule:Day Name
  {e2116563-3194-4736-9b90-43d8f9b10a7f}, !- Saturday Schedule:Day Name
  {e2116563-3194-4736-9b90-43d8f9b10a7f}, !- Holiday Schedule:Day Name
  {6f55d81a-be31-48f6-848a-d4c8d3da4641}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {e2116563-3194-4736-9b90-43d8f9b10a7f}, !- CustomDay1 Schedule:Day Name
  {e2116563-3194-4736-9b90-43d8f9b10a7f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35165742-f9d9-43c2-9649-61b217fd46c1}, !- Handle
  GuestRoom302_305-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {7375b784-fe93-4cd7-b853-2ff86bf61389}, !- Sunday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- Monday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- Tuesday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- Wednesday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- Thursday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- Friday Schedule:Day Name
  {7375b784-fe93-4cd7-b853-2ff86bf61389}, !- Saturday Schedule:Day Name
  {7375b784-fe93-4cd7-b853-2ff86bf61389}, !- Holiday Schedule:Day Name
  {f06f8f67-477f-4896-b5b2-633e125472e0}, !- SummerDesignDay Schedule:Day Name
  {2673679b-a0eb-4772-9d1c-afbeaae18ce5}, !- WinterDesignDay Schedule:Day Name
  {7375b784-fe93-4cd7-b853-2ff86bf61389}, !- CustomDay1 Schedule:Day Name
  {7375b784-fe93-4cd7-b853-2ff86bf61389}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3a1f8192-f29e-49c1-99f5-96777c87e42b}, !- Handle
  GuestRoom306_308-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {ca0c5131-5916-4bab-90b7-e1fea6a829ef}, !- Sunday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- Monday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- Tuesday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- Wednesday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- Thursday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- Friday Schedule:Day Name
  {ca0c5131-5916-4bab-90b7-e1fea6a829ef}, !- Saturday Schedule:Day Name
  {ca0c5131-5916-4bab-90b7-e1fea6a829ef}, !- Holiday Schedule:Day Name
  {21d3748e-24ae-4c0b-a63a-577120c96128}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {ca0c5131-5916-4bab-90b7-e1fea6a829ef}, !- CustomDay1 Schedule:Day Name
  {ca0c5131-5916-4bab-90b7-e1fea6a829ef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3b8172ca-7adb-457f-9800-0f07a4d5a658}, !- Handle
  GuestRoom306_308-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {d767c2e6-32c0-4f90-bd02-5816182ac983}, !- Sunday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- Monday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- Tuesday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- Wednesday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- Thursday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- Friday Schedule:Day Name
  {d767c2e6-32c0-4f90-bd02-5816182ac983}, !- Saturday Schedule:Day Name
  {d767c2e6-32c0-4f90-bd02-5816182ac983}, !- Holiday Schedule:Day Name
  {ab2a8337-f856-4c06-98bb-b5f9d87cf00a}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {d767c2e6-32c0-4f90-bd02-5816182ac983}, !- CustomDay1 Schedule:Day Name
  {d767c2e6-32c0-4f90-bd02-5816182ac983}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {33bb8a10-06e5-4cd2-87d0-2ea30a6b7e78}, !- Handle
  GuestRoom306_308-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {dfa09f00-89f7-439b-b194-f7aa2483f6d5}, !- Sunday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- Monday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- Tuesday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- Wednesday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- Thursday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- Friday Schedule:Day Name
  {dfa09f00-89f7-439b-b194-f7aa2483f6d5}, !- Saturday Schedule:Day Name
  {dfa09f00-89f7-439b-b194-f7aa2483f6d5}, !- Holiday Schedule:Day Name
  {08993a14-e890-41bd-be62-6155b6535dbb}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {dfa09f00-89f7-439b-b194-f7aa2483f6d5}, !- CustomDay1 Schedule:Day Name
  {dfa09f00-89f7-439b-b194-f7aa2483f6d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f4725d9-3d8b-46ea-844e-6c2072dbf2ab}, !- Handle
  GuestRoom306_308-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {57a6bf15-4a94-472d-9c86-ac61bc4d7580}, !- Sunday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- Monday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- Tuesday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- Wednesday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- Thursday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- Friday Schedule:Day Name
  {57a6bf15-4a94-472d-9c86-ac61bc4d7580}, !- Saturday Schedule:Day Name
  {57a6bf15-4a94-472d-9c86-ac61bc4d7580}, !- Holiday Schedule:Day Name
  {f5fa8770-84c3-4328-9c06-f7a6856d5432}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {57a6bf15-4a94-472d-9c86-ac61bc4d7580}, !- CustomDay1 Schedule:Day Name
  {57a6bf15-4a94-472d-9c86-ac61bc4d7580}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aeb6a096-41e1-43e1-9a4a-921931a879b7}, !- Handle
  GuestRoom306_308-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {c9a8116f-1069-4221-bfce-bc2e88c266ec}, !- Sunday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- Monday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- Tuesday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- Wednesday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- Thursday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- Friday Schedule:Day Name
  {c9a8116f-1069-4221-bfce-bc2e88c266ec}, !- Saturday Schedule:Day Name
  {c9a8116f-1069-4221-bfce-bc2e88c266ec}, !- Holiday Schedule:Day Name
  {0dae857f-3e75-42de-92f2-bf3001988949}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {c9a8116f-1069-4221-bfce-bc2e88c266ec}, !- CustomDay1 Schedule:Day Name
  {c9a8116f-1069-4221-bfce-bc2e88c266ec}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fea6888f-044e-4299-a657-74df9e008552}, !- Handle
  GuestRoom306_308-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {bf721823-8373-428c-a427-78c6a1dc57bd}, !- Sunday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- Monday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- Tuesday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- Wednesday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- Thursday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- Friday Schedule:Day Name
  {bf721823-8373-428c-a427-78c6a1dc57bd}, !- Saturday Schedule:Day Name
  {bf721823-8373-428c-a427-78c6a1dc57bd}, !- Holiday Schedule:Day Name
  {6167b5ac-1937-42eb-b3f8-e4d69af4d35d}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {bf721823-8373-428c-a427-78c6a1dc57bd}, !- CustomDay1 Schedule:Day Name
  {bf721823-8373-428c-a427-78c6a1dc57bd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8634ee74-b1ff-48dd-92d8-6a4f2422cbde}, !- Handle
  GuestRoom306_308-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {05e2c09f-5857-45b5-a1e5-ad76837575b1}, !- Sunday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- Monday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- Tuesday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- Wednesday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- Thursday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- Friday Schedule:Day Name
  {05e2c09f-5857-45b5-a1e5-ad76837575b1}, !- Saturday Schedule:Day Name
  {05e2c09f-5857-45b5-a1e5-ad76837575b1}, !- Holiday Schedule:Day Name
  {8a502180-7aac-4781-a30d-e41e27ca4fca}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {05e2c09f-5857-45b5-a1e5-ad76837575b1}, !- CustomDay1 Schedule:Day Name
  {05e2c09f-5857-45b5-a1e5-ad76837575b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e820e9d1-3c96-4aad-bd1d-375eb67557ea}, !- Handle
  GuestRoom306_308-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {fb4d96bd-9be3-4ef2-ae2b-91dbde0fa905}, !- Sunday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- Monday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- Tuesday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- Wednesday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- Thursday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- Friday Schedule:Day Name
  {fb4d96bd-9be3-4ef2-ae2b-91dbde0fa905}, !- Saturday Schedule:Day Name
  {fb4d96bd-9be3-4ef2-ae2b-91dbde0fa905}, !- Holiday Schedule:Day Name
  {79fdc6f2-7213-4e12-912b-263b4618375e}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {fb4d96bd-9be3-4ef2-ae2b-91dbde0fa905}, !- CustomDay1 Schedule:Day Name
  {fb4d96bd-9be3-4ef2-ae2b-91dbde0fa905}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f5312e2e-73f8-44a2-8375-bd3d4c9fdc2d}, !- Handle
  GuestRoom306_308-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {f3a446f2-4c8c-4205-8f10-a59d571b5122}, !- Sunday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- Monday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- Tuesday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- Wednesday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- Thursday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- Friday Schedule:Day Name
  {f3a446f2-4c8c-4205-8f10-a59d571b5122}, !- Saturday Schedule:Day Name
  {f3a446f2-4c8c-4205-8f10-a59d571b5122}, !- Holiday Schedule:Day Name
  {1571fcb4-7c33-44d5-9e23-09a5a2e3fca6}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {f3a446f2-4c8c-4205-8f10-a59d571b5122}, !- CustomDay1 Schedule:Day Name
  {f3a446f2-4c8c-4205-8f10-a59d571b5122}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9d0e4f3d-fc58-4aa1-a7cb-faab5240f749}, !- Handle
  GuestRoom306_308-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {a7ef0f4b-80da-4cd9-8ea7-44fdc59e074a}, !- Sunday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- Monday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- Tuesday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- Wednesday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- Thursday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- Friday Schedule:Day Name
  {a7ef0f4b-80da-4cd9-8ea7-44fdc59e074a}, !- Saturday Schedule:Day Name
  {a7ef0f4b-80da-4cd9-8ea7-44fdc59e074a}, !- Holiday Schedule:Day Name
  {6c836e10-e46b-4402-a339-f8186f8fa0a4}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {a7ef0f4b-80da-4cd9-8ea7-44fdc59e074a}, !- CustomDay1 Schedule:Day Name
  {a7ef0f4b-80da-4cd9-8ea7-44fdc59e074a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d587665b-1c58-4e65-8ca8-ec852f008f65}, !- Handle
  GuestRoom306_308-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {196dbdca-5332-4aba-8c5d-e43b574d5b58}, !- Sunday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- Monday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- Tuesday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- Wednesday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- Thursday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- Friday Schedule:Day Name
  {196dbdca-5332-4aba-8c5d-e43b574d5b58}, !- Saturday Schedule:Day Name
  {196dbdca-5332-4aba-8c5d-e43b574d5b58}, !- Holiday Schedule:Day Name
  {1a6f86ce-b1fc-4d81-9a3f-24dea0a6cac8}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {196dbdca-5332-4aba-8c5d-e43b574d5b58}, !- CustomDay1 Schedule:Day Name
  {196dbdca-5332-4aba-8c5d-e43b574d5b58}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8163dfd7-44f8-4d56-8a83-8ea486a2fc86}, !- Handle
  GuestRoom306_308-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {135f0428-7839-4722-ac26-0625db8eda05}, !- Sunday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- Monday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- Tuesday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- Wednesday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- Thursday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- Friday Schedule:Day Name
  {135f0428-7839-4722-ac26-0625db8eda05}, !- Saturday Schedule:Day Name
  {135f0428-7839-4722-ac26-0625db8eda05}, !- Holiday Schedule:Day Name
  {02abf66a-cf47-4456-a682-821be604f019}, !- SummerDesignDay Schedule:Day Name
  {8e91ceac-a523-4c3c-8af7-377f8d933352}, !- WinterDesignDay Schedule:Day Name
  {135f0428-7839-4722-ac26-0625db8eda05}, !- CustomDay1 Schedule:Day Name
  {135f0428-7839-4722-ac26-0625db8eda05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f99388f6-7104-4c78-be8c-0388cd4eb645}, !- Handle
  GuestRoom309_312-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {7786f210-30a5-447c-85f8-63e6c24a9adb}, !- Sunday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- Monday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- Tuesday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- Wednesday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- Thursday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- Friday Schedule:Day Name
  {7786f210-30a5-447c-85f8-63e6c24a9adb}, !- Saturday Schedule:Day Name
  {7786f210-30a5-447c-85f8-63e6c24a9adb}, !- Holiday Schedule:Day Name
  {dcdddeda-4e6b-4af5-bcfb-208de9f06109}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {7786f210-30a5-447c-85f8-63e6c24a9adb}, !- CustomDay1 Schedule:Day Name
  {7786f210-30a5-447c-85f8-63e6c24a9adb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0269d1b8-e2ad-467d-8157-59c724e35a56}, !- Handle
  GuestRoom309_312-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {4d12d6e2-f66e-454c-a27e-0c4858e2de26}, !- Sunday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- Monday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- Tuesday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- Wednesday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- Thursday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- Friday Schedule:Day Name
  {4d12d6e2-f66e-454c-a27e-0c4858e2de26}, !- Saturday Schedule:Day Name
  {4d12d6e2-f66e-454c-a27e-0c4858e2de26}, !- Holiday Schedule:Day Name
  {d6515707-ae19-4d07-b92a-a89f0af3333d}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {4d12d6e2-f66e-454c-a27e-0c4858e2de26}, !- CustomDay1 Schedule:Day Name
  {4d12d6e2-f66e-454c-a27e-0c4858e2de26}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a03e3beb-9766-4ff4-95c6-95aaf2b5c181}, !- Handle
  GuestRoom309_312-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {4257653b-dbe2-4c70-bb35-8edcc237df4a}, !- Sunday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- Monday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- Tuesday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- Wednesday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- Thursday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- Friday Schedule:Day Name
  {4257653b-dbe2-4c70-bb35-8edcc237df4a}, !- Saturday Schedule:Day Name
  {4257653b-dbe2-4c70-bb35-8edcc237df4a}, !- Holiday Schedule:Day Name
  {46bf551d-f1e7-424a-8250-1e6c8172c072}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {4257653b-dbe2-4c70-bb35-8edcc237df4a}, !- CustomDay1 Schedule:Day Name
  {4257653b-dbe2-4c70-bb35-8edcc237df4a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02a29be2-8ea0-4892-899a-b59e76de354d}, !- Handle
  GuestRoom309_312-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {d9b01651-e2d7-426e-ae13-d0fb896560ac}, !- Sunday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- Monday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- Tuesday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- Wednesday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- Thursday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- Friday Schedule:Day Name
  {d9b01651-e2d7-426e-ae13-d0fb896560ac}, !- Saturday Schedule:Day Name
  {d9b01651-e2d7-426e-ae13-d0fb896560ac}, !- Holiday Schedule:Day Name
  {48d1d530-4a43-4540-ad4f-a7b4fa5c7723}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {d9b01651-e2d7-426e-ae13-d0fb896560ac}, !- CustomDay1 Schedule:Day Name
  {d9b01651-e2d7-426e-ae13-d0fb896560ac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {930c8325-2a26-46fe-a965-fc1a9d57ffed}, !- Handle
  GuestRoom309_312-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {e1720c14-c519-49cf-9463-22725b094476}, !- Sunday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- Monday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- Tuesday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- Wednesday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- Thursday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- Friday Schedule:Day Name
  {e1720c14-c519-49cf-9463-22725b094476}, !- Saturday Schedule:Day Name
  {e1720c14-c519-49cf-9463-22725b094476}, !- Holiday Schedule:Day Name
  {ef33042c-4c5a-422c-9e63-b9ece0ea37a6}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {e1720c14-c519-49cf-9463-22725b094476}, !- CustomDay1 Schedule:Day Name
  {e1720c14-c519-49cf-9463-22725b094476}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a31a9238-1411-464e-abcf-b74cec396a1c}, !- Handle
  GuestRoom309_312-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {ceefbf7a-7b3d-40b3-9848-90a15521da42}, !- Sunday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- Monday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- Tuesday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- Wednesday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- Thursday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- Friday Schedule:Day Name
  {ceefbf7a-7b3d-40b3-9848-90a15521da42}, !- Saturday Schedule:Day Name
  {ceefbf7a-7b3d-40b3-9848-90a15521da42}, !- Holiday Schedule:Day Name
  {0347bc17-a336-418a-b712-ca199a20a05c}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {ceefbf7a-7b3d-40b3-9848-90a15521da42}, !- CustomDay1 Schedule:Day Name
  {ceefbf7a-7b3d-40b3-9848-90a15521da42}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5cb3f057-5f01-40f7-823e-c0dcca3b4b0e}, !- Handle
  GuestRoom309_312-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {5387cd36-ca2c-4b72-b31b-1aad6016e0b7}, !- Sunday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- Monday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- Tuesday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- Wednesday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- Thursday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- Friday Schedule:Day Name
  {5387cd36-ca2c-4b72-b31b-1aad6016e0b7}, !- Saturday Schedule:Day Name
  {5387cd36-ca2c-4b72-b31b-1aad6016e0b7}, !- Holiday Schedule:Day Name
  {a5d6dc9e-be54-47db-98d1-8c30f120bd5c}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {5387cd36-ca2c-4b72-b31b-1aad6016e0b7}, !- CustomDay1 Schedule:Day Name
  {5387cd36-ca2c-4b72-b31b-1aad6016e0b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {335280d0-6c98-46d6-9975-d556f3f60603}, !- Handle
  GuestRoom309_312-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {470eafec-61b3-45b3-92a6-7a8da4c07e82}, !- Sunday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- Monday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- Tuesday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- Wednesday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- Thursday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- Friday Schedule:Day Name
  {470eafec-61b3-45b3-92a6-7a8da4c07e82}, !- Saturday Schedule:Day Name
  {470eafec-61b3-45b3-92a6-7a8da4c07e82}, !- Holiday Schedule:Day Name
  {3800e103-139d-479e-9e40-327873a762a5}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {470eafec-61b3-45b3-92a6-7a8da4c07e82}, !- CustomDay1 Schedule:Day Name
  {470eafec-61b3-45b3-92a6-7a8da4c07e82}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {100da8eb-3084-4093-983f-1f969ef14add}, !- Handle
  GuestRoom309_312-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {1e25ea43-8462-4218-ba29-dfa509b94d68}, !- Sunday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- Monday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- Tuesday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- Wednesday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- Thursday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- Friday Schedule:Day Name
  {1e25ea43-8462-4218-ba29-dfa509b94d68}, !- Saturday Schedule:Day Name
  {1e25ea43-8462-4218-ba29-dfa509b94d68}, !- Holiday Schedule:Day Name
  {f19bc92a-deb6-41d7-b82e-85edda8ea541}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {1e25ea43-8462-4218-ba29-dfa509b94d68}, !- CustomDay1 Schedule:Day Name
  {1e25ea43-8462-4218-ba29-dfa509b94d68}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2bab00ae-66fa-463d-bc7e-d7edd540eae1}, !- Handle
  GuestRoom309_312-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {c81d554d-90d4-4949-9484-5eb154b662b8}, !- Sunday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- Monday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- Tuesday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- Wednesday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- Thursday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- Friday Schedule:Day Name
  {c81d554d-90d4-4949-9484-5eb154b662b8}, !- Saturday Schedule:Day Name
  {c81d554d-90d4-4949-9484-5eb154b662b8}, !- Holiday Schedule:Day Name
  {1bda7ba2-63c1-4346-9508-c854ede45451}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {c81d554d-90d4-4949-9484-5eb154b662b8}, !- CustomDay1 Schedule:Day Name
  {c81d554d-90d4-4949-9484-5eb154b662b8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {257fab76-7855-472f-86e4-89f973c36342}, !- Handle
  GuestRoom309_312-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {100c5fd7-efb1-4ffe-bc19-e6e0f030bbe9}, !- Sunday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- Monday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- Tuesday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- Wednesday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- Thursday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- Friday Schedule:Day Name
  {100c5fd7-efb1-4ffe-bc19-e6e0f030bbe9}, !- Saturday Schedule:Day Name
  {100c5fd7-efb1-4ffe-bc19-e6e0f030bbe9}, !- Holiday Schedule:Day Name
  {a181d3c0-a748-458b-95f0-5cfa24c56a9f}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {100c5fd7-efb1-4ffe-bc19-e6e0f030bbe9}, !- CustomDay1 Schedule:Day Name
  {100c5fd7-efb1-4ffe-bc19-e6e0f030bbe9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e9153d9b-ead2-449e-a689-88c719908009}, !- Handle
  GuestRoom309_312-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {fe7ed127-1016-40f9-ae33-5832f81acfc5}, !- Sunday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- Monday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- Tuesday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- Wednesday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- Thursday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- Friday Schedule:Day Name
  {fe7ed127-1016-40f9-ae33-5832f81acfc5}, !- Saturday Schedule:Day Name
  {fe7ed127-1016-40f9-ae33-5832f81acfc5}, !- Holiday Schedule:Day Name
  {109d58e9-42fc-4cfd-b859-b6c14535e87c}, !- SummerDesignDay Schedule:Day Name
  {8ce5dae2-fd86-477b-a551-424bd0960306}, !- WinterDesignDay Schedule:Day Name
  {fe7ed127-1016-40f9-ae33-5832f81acfc5}, !- CustomDay1 Schedule:Day Name
  {fe7ed127-1016-40f9-ae33-5832f81acfc5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {32a37676-57b9-40f0-96c5-2c06e93db39c}, !- Handle
  GuestRoom313-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {13089340-cc5e-4bbf-9068-ca726ade12b1}, !- Sunday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- Monday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- Tuesday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- Wednesday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- Thursday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- Friday Schedule:Day Name
  {13089340-cc5e-4bbf-9068-ca726ade12b1}, !- Saturday Schedule:Day Name
  {13089340-cc5e-4bbf-9068-ca726ade12b1}, !- Holiday Schedule:Day Name
  {27038096-30a5-46b5-80e1-b81760a134a4}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {13089340-cc5e-4bbf-9068-ca726ade12b1}, !- CustomDay1 Schedule:Day Name
  {13089340-cc5e-4bbf-9068-ca726ade12b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8788b7dd-cc73-460b-9826-bf856f96c381}, !- Handle
  GuestRoom313-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {7c59774d-9150-446a-8cb9-40bb5fcfae8f}, !- Sunday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- Monday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- Tuesday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- Wednesday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- Thursday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- Friday Schedule:Day Name
  {7c59774d-9150-446a-8cb9-40bb5fcfae8f}, !- Saturday Schedule:Day Name
  {7c59774d-9150-446a-8cb9-40bb5fcfae8f}, !- Holiday Schedule:Day Name
  {6b7930e7-86d7-470f-a480-6855c3a8f113}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {7c59774d-9150-446a-8cb9-40bb5fcfae8f}, !- CustomDay1 Schedule:Day Name
  {7c59774d-9150-446a-8cb9-40bb5fcfae8f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9877f38d-dedd-430c-a918-1e500391aa41}, !- Handle
  GuestRoom313-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {446a3f70-820e-4c45-ba79-73ef704178cd}, !- Sunday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- Monday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- Tuesday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- Wednesday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- Thursday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- Friday Schedule:Day Name
  {446a3f70-820e-4c45-ba79-73ef704178cd}, !- Saturday Schedule:Day Name
  {446a3f70-820e-4c45-ba79-73ef704178cd}, !- Holiday Schedule:Day Name
  {15560fab-6fe2-4fea-bbf7-8bbb2f1bb058}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {446a3f70-820e-4c45-ba79-73ef704178cd}, !- CustomDay1 Schedule:Day Name
  {446a3f70-820e-4c45-ba79-73ef704178cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a9eda856-7120-4180-ac47-099a9ba3d5f9}, !- Handle
  GuestRoom313-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {747f3150-8c0f-47ea-93fb-0e5e8453da8d}, !- Sunday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- Monday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- Tuesday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- Wednesday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- Thursday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- Friday Schedule:Day Name
  {747f3150-8c0f-47ea-93fb-0e5e8453da8d}, !- Saturday Schedule:Day Name
  {747f3150-8c0f-47ea-93fb-0e5e8453da8d}, !- Holiday Schedule:Day Name
  {225e5075-f0dd-4536-bf1b-7f0070a85d85}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {747f3150-8c0f-47ea-93fb-0e5e8453da8d}, !- CustomDay1 Schedule:Day Name
  {747f3150-8c0f-47ea-93fb-0e5e8453da8d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1e510f81-50bd-46e4-8c67-6e21f8940529}, !- Handle
  GuestRoom313-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {514acf4b-0869-4256-95cb-b5624cc13022}, !- Sunday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- Monday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- Tuesday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- Wednesday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- Thursday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- Friday Schedule:Day Name
  {514acf4b-0869-4256-95cb-b5624cc13022}, !- Saturday Schedule:Day Name
  {514acf4b-0869-4256-95cb-b5624cc13022}, !- Holiday Schedule:Day Name
  {108ff461-2c10-4f97-b36b-121c9b8fdd6f}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {514acf4b-0869-4256-95cb-b5624cc13022}, !- CustomDay1 Schedule:Day Name
  {514acf4b-0869-4256-95cb-b5624cc13022}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6b424bae-d78d-47ac-8109-47deb6b14fb2}, !- Handle
  GuestRoom313-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {dd55bf0e-569e-4797-b95c-7169110ffe24}, !- Sunday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- Monday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- Tuesday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- Wednesday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- Thursday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- Friday Schedule:Day Name
  {dd55bf0e-569e-4797-b95c-7169110ffe24}, !- Saturday Schedule:Day Name
  {dd55bf0e-569e-4797-b95c-7169110ffe24}, !- Holiday Schedule:Day Name
  {8bb54d66-6424-4a36-aa0d-3cb07ba08f70}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {dd55bf0e-569e-4797-b95c-7169110ffe24}, !- CustomDay1 Schedule:Day Name
  {dd55bf0e-569e-4797-b95c-7169110ffe24}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5d0111f5-7be9-4ebc-87f9-2cf28292b5f0}, !- Handle
  GuestRoom313-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {16399c6e-4b74-4779-b235-0d0a3279bfac}, !- Sunday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- Monday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- Tuesday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- Wednesday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- Thursday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- Friday Schedule:Day Name
  {16399c6e-4b74-4779-b235-0d0a3279bfac}, !- Saturday Schedule:Day Name
  {16399c6e-4b74-4779-b235-0d0a3279bfac}, !- Holiday Schedule:Day Name
  {fe97bb51-976b-404f-b299-db00b8ce3b88}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {16399c6e-4b74-4779-b235-0d0a3279bfac}, !- CustomDay1 Schedule:Day Name
  {16399c6e-4b74-4779-b235-0d0a3279bfac}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ab222ba-ad73-4aee-827f-8b70408df3e8}, !- Handle
  GuestRoom313-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {f6b08619-f27a-438c-8043-f6c2af7ff5be}, !- Sunday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- Monday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- Tuesday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- Wednesday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- Thursday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- Friday Schedule:Day Name
  {f6b08619-f27a-438c-8043-f6c2af7ff5be}, !- Saturday Schedule:Day Name
  {f6b08619-f27a-438c-8043-f6c2af7ff5be}, !- Holiday Schedule:Day Name
  {8cf1915a-c8d3-4335-b358-2164c95c4fd9}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {f6b08619-f27a-438c-8043-f6c2af7ff5be}, !- CustomDay1 Schedule:Day Name
  {f6b08619-f27a-438c-8043-f6c2af7ff5be}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f37e6f32-8866-4446-8176-5ef8975752fb}, !- Handle
  GuestRoom313-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {5dd41f30-62a8-43f5-b04d-3b015f111fa5}, !- Sunday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- Monday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- Tuesday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- Wednesday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- Thursday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- Friday Schedule:Day Name
  {5dd41f30-62a8-43f5-b04d-3b015f111fa5}, !- Saturday Schedule:Day Name
  {5dd41f30-62a8-43f5-b04d-3b015f111fa5}, !- Holiday Schedule:Day Name
  {8520d69a-b426-44fd-9e68-a6476d9a6d58}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {5dd41f30-62a8-43f5-b04d-3b015f111fa5}, !- CustomDay1 Schedule:Day Name
  {5dd41f30-62a8-43f5-b04d-3b015f111fa5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c524d64-a5db-4a63-8293-fdbfe10d62ee}, !- Handle
  GuestRoom313-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {8e0a5de5-373b-4edb-a5b4-d9de0a5b5062}, !- Sunday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- Monday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- Tuesday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- Wednesday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- Thursday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- Friday Schedule:Day Name
  {8e0a5de5-373b-4edb-a5b4-d9de0a5b5062}, !- Saturday Schedule:Day Name
  {8e0a5de5-373b-4edb-a5b4-d9de0a5b5062}, !- Holiday Schedule:Day Name
  {46989b01-be67-4ba4-b5ca-ebf3758fc5b5}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {8e0a5de5-373b-4edb-a5b4-d9de0a5b5062}, !- CustomDay1 Schedule:Day Name
  {8e0a5de5-373b-4edb-a5b4-d9de0a5b5062}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93c285e1-487d-434c-8f59-30457453d411}, !- Handle
  GuestRoom313-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {a38a807f-987c-4e95-a67e-a120df5d4c40}, !- Sunday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- Monday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- Tuesday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- Wednesday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- Thursday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- Friday Schedule:Day Name
  {a38a807f-987c-4e95-a67e-a120df5d4c40}, !- Saturday Schedule:Day Name
  {a38a807f-987c-4e95-a67e-a120df5d4c40}, !- Holiday Schedule:Day Name
  {b290b8ff-165b-4c0e-9545-0249335740fe}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {a38a807f-987c-4e95-a67e-a120df5d4c40}, !- CustomDay1 Schedule:Day Name
  {a38a807f-987c-4e95-a67e-a120df5d4c40}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b695ad36-71b5-4726-83ae-a8686864dd67}, !- Handle
  GuestRoom313-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {565bb57e-6557-44fa-967d-64243223b5a8}, !- Sunday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- Monday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- Tuesday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- Wednesday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- Thursday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- Friday Schedule:Day Name
  {565bb57e-6557-44fa-967d-64243223b5a8}, !- Saturday Schedule:Day Name
  {565bb57e-6557-44fa-967d-64243223b5a8}, !- Holiday Schedule:Day Name
  {948b5880-af4d-44d3-95e1-d10770992b3e}, !- SummerDesignDay Schedule:Day Name
  {3772bd79-cae0-46a5-83ed-8faaa3f3e60e}, !- WinterDesignDay Schedule:Day Name
  {565bb57e-6557-44fa-967d-64243223b5a8}, !- CustomDay1 Schedule:Day Name
  {565bb57e-6557-44fa-967d-64243223b5a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0a938cff-3aa7-4b16-8749-aad748dc9a0c}, !- Handle
  GuestRoom314-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {2ad6a8f4-096f-4bb5-9dc7-d3f6a4975564}, !- Sunday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- Monday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- Tuesday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- Wednesday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- Thursday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- Friday Schedule:Day Name
  {2ad6a8f4-096f-4bb5-9dc7-d3f6a4975564}, !- Saturday Schedule:Day Name
  {2ad6a8f4-096f-4bb5-9dc7-d3f6a4975564}, !- Holiday Schedule:Day Name
  {19ab22c3-e4dd-4e48-9bf8-a45de11bd24d}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {2ad6a8f4-096f-4bb5-9dc7-d3f6a4975564}, !- CustomDay1 Schedule:Day Name
  {2ad6a8f4-096f-4bb5-9dc7-d3f6a4975564}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {64c76934-a7c8-4826-91b6-d8b4ede532f0}, !- Handle
  GuestRoom314-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {906518a1-ddf6-4306-88b0-7d245db3fe05}, !- Sunday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- Monday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- Tuesday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- Wednesday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- Thursday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- Friday Schedule:Day Name
  {906518a1-ddf6-4306-88b0-7d245db3fe05}, !- Saturday Schedule:Day Name
  {906518a1-ddf6-4306-88b0-7d245db3fe05}, !- Holiday Schedule:Day Name
  {e0561381-5f37-4ce0-bc95-6c447b5e1b6b}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {906518a1-ddf6-4306-88b0-7d245db3fe05}, !- CustomDay1 Schedule:Day Name
  {906518a1-ddf6-4306-88b0-7d245db3fe05}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b829b962-5eb0-4d32-beb8-ec8f847ad008}, !- Handle
  GuestRoom314-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {95cd4cd1-1efa-4f56-bb0d-e16d3e4b99c8}, !- Sunday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- Monday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- Tuesday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- Wednesday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- Thursday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- Friday Schedule:Day Name
  {95cd4cd1-1efa-4f56-bb0d-e16d3e4b99c8}, !- Saturday Schedule:Day Name
  {95cd4cd1-1efa-4f56-bb0d-e16d3e4b99c8}, !- Holiday Schedule:Day Name
  {84ad4c82-3587-443c-b51a-d5b71c0e2b6d}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {95cd4cd1-1efa-4f56-bb0d-e16d3e4b99c8}, !- CustomDay1 Schedule:Day Name
  {95cd4cd1-1efa-4f56-bb0d-e16d3e4b99c8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {51c66c61-aa3f-4544-8c2d-5f35a7d2232e}, !- Handle
  GuestRoom314-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {4fd17486-29f3-42f8-9cea-6676eb0937da}, !- Sunday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- Monday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- Tuesday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- Wednesday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- Thursday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- Friday Schedule:Day Name
  {4fd17486-29f3-42f8-9cea-6676eb0937da}, !- Saturday Schedule:Day Name
  {4fd17486-29f3-42f8-9cea-6676eb0937da}, !- Holiday Schedule:Day Name
  {2cfb83f3-d49e-4f0f-ae74-b8eff2f57fbe}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {4fd17486-29f3-42f8-9cea-6676eb0937da}, !- CustomDay1 Schedule:Day Name
  {4fd17486-29f3-42f8-9cea-6676eb0937da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6e310af2-32a5-40e0-9ceb-6b86cee16ac7}, !- Handle
  GuestRoom314-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {66d8ca26-e821-483d-aeca-f802f12b3a74}, !- Sunday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- Monday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- Tuesday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- Wednesday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- Thursday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- Friday Schedule:Day Name
  {66d8ca26-e821-483d-aeca-f802f12b3a74}, !- Saturday Schedule:Day Name
  {66d8ca26-e821-483d-aeca-f802f12b3a74}, !- Holiday Schedule:Day Name
  {57f87c8e-ad97-42db-ac87-369f36cda683}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {66d8ca26-e821-483d-aeca-f802f12b3a74}, !- CustomDay1 Schedule:Day Name
  {66d8ca26-e821-483d-aeca-f802f12b3a74}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26f615bd-2996-4218-b8ad-c40792dd348c}, !- Handle
  GuestRoom314-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {6c614473-b1fb-4dad-bf4a-049dc569c1f6}, !- Sunday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- Monday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- Tuesday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- Wednesday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- Thursday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- Friday Schedule:Day Name
  {6c614473-b1fb-4dad-bf4a-049dc569c1f6}, !- Saturday Schedule:Day Name
  {6c614473-b1fb-4dad-bf4a-049dc569c1f6}, !- Holiday Schedule:Day Name
  {37736463-9ecb-41cc-b6ba-5fea9b7e80fa}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {6c614473-b1fb-4dad-bf4a-049dc569c1f6}, !- CustomDay1 Schedule:Day Name
  {6c614473-b1fb-4dad-bf4a-049dc569c1f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cec89b73-b653-429a-944c-656ab2d65c58}, !- Handle
  GuestRoom314-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {30e788be-4509-4b65-be98-b7dbbdd9bb69}, !- Sunday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- Monday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- Tuesday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- Wednesday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- Thursday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- Friday Schedule:Day Name
  {30e788be-4509-4b65-be98-b7dbbdd9bb69}, !- Saturday Schedule:Day Name
  {30e788be-4509-4b65-be98-b7dbbdd9bb69}, !- Holiday Schedule:Day Name
  {86397d2f-4bce-49f7-8292-59907098b790}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {30e788be-4509-4b65-be98-b7dbbdd9bb69}, !- CustomDay1 Schedule:Day Name
  {30e788be-4509-4b65-be98-b7dbbdd9bb69}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a5886255-c879-4ef0-b6fa-4302c31c5b8f}, !- Handle
  GuestRoom314-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {d8b441d8-ef6a-467a-8de1-2c0f0f42b0df}, !- Sunday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- Monday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- Tuesday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- Wednesday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- Thursday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- Friday Schedule:Day Name
  {d8b441d8-ef6a-467a-8de1-2c0f0f42b0df}, !- Saturday Schedule:Day Name
  {d8b441d8-ef6a-467a-8de1-2c0f0f42b0df}, !- Holiday Schedule:Day Name
  {2ddf9d4a-465e-4b94-8428-b67ddae895dc}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {d8b441d8-ef6a-467a-8de1-2c0f0f42b0df}, !- CustomDay1 Schedule:Day Name
  {d8b441d8-ef6a-467a-8de1-2c0f0f42b0df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {89a66bdc-739b-4f46-b742-eff3f1e36e0b}, !- Handle
  GuestRoom314-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {1640ac76-1043-44d5-b10c-f19d37d5b5a3}, !- Sunday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- Monday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- Tuesday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- Wednesday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- Thursday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- Friday Schedule:Day Name
  {1640ac76-1043-44d5-b10c-f19d37d5b5a3}, !- Saturday Schedule:Day Name
  {1640ac76-1043-44d5-b10c-f19d37d5b5a3}, !- Holiday Schedule:Day Name
  {37255fcf-994c-410f-b513-128f39558d99}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {1640ac76-1043-44d5-b10c-f19d37d5b5a3}, !- CustomDay1 Schedule:Day Name
  {1640ac76-1043-44d5-b10c-f19d37d5b5a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8d77cfef-cf38-4770-b5c6-edc8c3d1278b}, !- Handle
  GuestRoom314-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {1e61d6e2-91fa-4ffb-84c5-c41fa481ee1e}, !- Sunday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- Monday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- Tuesday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- Wednesday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- Thursday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- Friday Schedule:Day Name
  {1e61d6e2-91fa-4ffb-84c5-c41fa481ee1e}, !- Saturday Schedule:Day Name
  {1e61d6e2-91fa-4ffb-84c5-c41fa481ee1e}, !- Holiday Schedule:Day Name
  {9501080d-e797-4115-a510-e46df9003aac}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {1e61d6e2-91fa-4ffb-84c5-c41fa481ee1e}, !- CustomDay1 Schedule:Day Name
  {1e61d6e2-91fa-4ffb-84c5-c41fa481ee1e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eb11b0b2-c2c5-4610-b042-f29678989154}, !- Handle
  GuestRoom314-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {0235db7f-f9e0-4491-a109-ecb4319f9d86}, !- Sunday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- Monday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- Tuesday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- Wednesday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- Thursday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- Friday Schedule:Day Name
  {0235db7f-f9e0-4491-a109-ecb4319f9d86}, !- Saturday Schedule:Day Name
  {0235db7f-f9e0-4491-a109-ecb4319f9d86}, !- Holiday Schedule:Day Name
  {09ac92a3-aaa3-40e2-ae9c-c12cd106f398}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {0235db7f-f9e0-4491-a109-ecb4319f9d86}, !- CustomDay1 Schedule:Day Name
  {0235db7f-f9e0-4491-a109-ecb4319f9d86}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26b9b70a-5d1d-4405-9f05-539db5c694b3}, !- Handle
  GuestRoom314-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {13a06fcf-49de-4685-8b13-30db9996d4b0}, !- Sunday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- Monday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- Tuesday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- Wednesday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- Thursday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- Friday Schedule:Day Name
  {13a06fcf-49de-4685-8b13-30db9996d4b0}, !- Saturday Schedule:Day Name
  {13a06fcf-49de-4685-8b13-30db9996d4b0}, !- Holiday Schedule:Day Name
  {7b0f7695-8639-4fc6-8a7f-36174a51a34e}, !- SummerDesignDay Schedule:Day Name
  {d0117a25-1cc2-474e-bdcf-077046051a9b}, !- WinterDesignDay Schedule:Day Name
  {13a06fcf-49de-4685-8b13-30db9996d4b0}, !- CustomDay1 Schedule:Day Name
  {13a06fcf-49de-4685-8b13-30db9996d4b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d9b9dae8-b424-4e5b-aba5-fb88f91fa6b2}, !- Handle
  GuestRoom315_318-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {9cfb30b4-7d5b-4d80-90b8-847fa414278d}, !- Sunday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- Monday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- Tuesday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- Wednesday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- Thursday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- Friday Schedule:Day Name
  {9cfb30b4-7d5b-4d80-90b8-847fa414278d}, !- Saturday Schedule:Day Name
  {9cfb30b4-7d5b-4d80-90b8-847fa414278d}, !- Holiday Schedule:Day Name
  {361f206a-2380-4a97-921b-35e0a49bc28e}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {9cfb30b4-7d5b-4d80-90b8-847fa414278d}, !- CustomDay1 Schedule:Day Name
  {9cfb30b4-7d5b-4d80-90b8-847fa414278d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {43904a2c-7146-4ee2-8420-79a579a61d29}, !- Handle
  GuestRoom315_318-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {c2f81908-51ff-4047-9764-791d0469d5d9}, !- Sunday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- Monday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- Tuesday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- Wednesday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- Thursday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- Friday Schedule:Day Name
  {c2f81908-51ff-4047-9764-791d0469d5d9}, !- Saturday Schedule:Day Name
  {c2f81908-51ff-4047-9764-791d0469d5d9}, !- Holiday Schedule:Day Name
  {fb323f51-3a34-4ada-9889-d75ba26204c6}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {c2f81908-51ff-4047-9764-791d0469d5d9}, !- CustomDay1 Schedule:Day Name
  {c2f81908-51ff-4047-9764-791d0469d5d9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4d3d0c9-4c18-4df3-a900-7ac8908a97d6}, !- Handle
  GuestRoom315_318-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {b69029dc-7fcb-4701-ad5c-1ace96f9f9e0}, !- Sunday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- Monday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- Tuesday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- Wednesday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- Thursday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- Friday Schedule:Day Name
  {b69029dc-7fcb-4701-ad5c-1ace96f9f9e0}, !- Saturday Schedule:Day Name
  {b69029dc-7fcb-4701-ad5c-1ace96f9f9e0}, !- Holiday Schedule:Day Name
  {f8f13744-715e-49dd-95f4-3315dece631f}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {b69029dc-7fcb-4701-ad5c-1ace96f9f9e0}, !- CustomDay1 Schedule:Day Name
  {b69029dc-7fcb-4701-ad5c-1ace96f9f9e0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5a5676bb-5e71-4019-9d86-c38a86b26b74}, !- Handle
  GuestRoom315_318-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {e857a705-cb6b-409f-adb1-b8ea979f388d}, !- Sunday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- Monday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- Tuesday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- Wednesday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- Thursday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- Friday Schedule:Day Name
  {e857a705-cb6b-409f-adb1-b8ea979f388d}, !- Saturday Schedule:Day Name
  {e857a705-cb6b-409f-adb1-b8ea979f388d}, !- Holiday Schedule:Day Name
  {9e792467-5885-4206-80ee-20163f4209e2}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {e857a705-cb6b-409f-adb1-b8ea979f388d}, !- CustomDay1 Schedule:Day Name
  {e857a705-cb6b-409f-adb1-b8ea979f388d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f52548e0-71df-44f7-8aa7-7fe9e9eebb3a}, !- Handle
  GuestRoom315_318-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {1e2d3bbd-30f3-4b33-99e6-096a1d7541be}, !- Sunday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- Monday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- Tuesday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- Wednesday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- Thursday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- Friday Schedule:Day Name
  {1e2d3bbd-30f3-4b33-99e6-096a1d7541be}, !- Saturday Schedule:Day Name
  {1e2d3bbd-30f3-4b33-99e6-096a1d7541be}, !- Holiday Schedule:Day Name
  {215fd2f6-ec6f-4fae-831a-552872234527}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {1e2d3bbd-30f3-4b33-99e6-096a1d7541be}, !- CustomDay1 Schedule:Day Name
  {1e2d3bbd-30f3-4b33-99e6-096a1d7541be}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a1ae2949-b926-4e27-abd3-63eb8f20be4b}, !- Handle
  GuestRoom315_318-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {3a4cdb4c-d2c7-4864-9eb8-d9b7fdc703a1}, !- Sunday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- Monday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- Tuesday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- Wednesday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- Thursday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- Friday Schedule:Day Name
  {3a4cdb4c-d2c7-4864-9eb8-d9b7fdc703a1}, !- Saturday Schedule:Day Name
  {3a4cdb4c-d2c7-4864-9eb8-d9b7fdc703a1}, !- Holiday Schedule:Day Name
  {f696013e-988b-4ccc-908d-4590cc65e434}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {3a4cdb4c-d2c7-4864-9eb8-d9b7fdc703a1}, !- CustomDay1 Schedule:Day Name
  {3a4cdb4c-d2c7-4864-9eb8-d9b7fdc703a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fedca3d4-6fd1-48b9-82f3-77aa93a560fe}, !- Handle
  GuestRoom315_318-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {09369895-6bca-47db-966c-4752f3096a85}, !- Sunday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- Monday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- Tuesday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- Wednesday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- Thursday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- Friday Schedule:Day Name
  {09369895-6bca-47db-966c-4752f3096a85}, !- Saturday Schedule:Day Name
  {09369895-6bca-47db-966c-4752f3096a85}, !- Holiday Schedule:Day Name
  {a4da008b-d632-4f70-a9a6-8e7d8e1fa323}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {09369895-6bca-47db-966c-4752f3096a85}, !- CustomDay1 Schedule:Day Name
  {09369895-6bca-47db-966c-4752f3096a85}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {374faea4-4b89-4a8c-bc0c-d2ccdc73c09b}, !- Handle
  GuestRoom315_318-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {16835d7d-7497-4eae-84a9-0a7ae3a68f0e}, !- Sunday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- Monday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- Tuesday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- Wednesday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- Thursday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- Friday Schedule:Day Name
  {16835d7d-7497-4eae-84a9-0a7ae3a68f0e}, !- Saturday Schedule:Day Name
  {16835d7d-7497-4eae-84a9-0a7ae3a68f0e}, !- Holiday Schedule:Day Name
  {9f5783c7-b61a-4f0d-89f4-c0f5df5a7533}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {16835d7d-7497-4eae-84a9-0a7ae3a68f0e}, !- CustomDay1 Schedule:Day Name
  {16835d7d-7497-4eae-84a9-0a7ae3a68f0e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {90011f3c-6b57-4cef-9ffc-ef2be9490bd7}, !- Handle
  GuestRoom315_318-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {14e702c4-4d40-4e69-bd08-7c7ebef4d2e1}, !- Sunday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- Monday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- Tuesday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- Wednesday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- Thursday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- Friday Schedule:Day Name
  {14e702c4-4d40-4e69-bd08-7c7ebef4d2e1}, !- Saturday Schedule:Day Name
  {14e702c4-4d40-4e69-bd08-7c7ebef4d2e1}, !- Holiday Schedule:Day Name
  {7f4074a9-0b58-49d2-9c7d-531c556ebc81}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {14e702c4-4d40-4e69-bd08-7c7ebef4d2e1}, !- CustomDay1 Schedule:Day Name
  {14e702c4-4d40-4e69-bd08-7c7ebef4d2e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5716c3af-a5ac-4fe2-9b7f-c25dc85fd27a}, !- Handle
  GuestRoom315_318-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {e08f8006-5d0e-49fd-81eb-79db5a9d1dd5}, !- Sunday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- Monday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- Tuesday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- Wednesday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- Thursday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- Friday Schedule:Day Name
  {e08f8006-5d0e-49fd-81eb-79db5a9d1dd5}, !- Saturday Schedule:Day Name
  {e08f8006-5d0e-49fd-81eb-79db5a9d1dd5}, !- Holiday Schedule:Day Name
  {02ae5074-b203-4334-8052-60fe7e278e38}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {e08f8006-5d0e-49fd-81eb-79db5a9d1dd5}, !- CustomDay1 Schedule:Day Name
  {e08f8006-5d0e-49fd-81eb-79db5a9d1dd5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0a98de91-570c-4ced-9791-140d6ccc3281}, !- Handle
  GuestRoom315_318-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {a446b913-d77c-40f8-937a-dc2c4273a0ca}, !- Sunday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- Monday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- Tuesday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- Wednesday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- Thursday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- Friday Schedule:Day Name
  {a446b913-d77c-40f8-937a-dc2c4273a0ca}, !- Saturday Schedule:Day Name
  {a446b913-d77c-40f8-937a-dc2c4273a0ca}, !- Holiday Schedule:Day Name
  {913e8258-f0b3-4f1a-8dbe-f065bcbead39}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {a446b913-d77c-40f8-937a-dc2c4273a0ca}, !- CustomDay1 Schedule:Day Name
  {a446b913-d77c-40f8-937a-dc2c4273a0ca}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {064a38b3-efa8-4359-9a53-84cae103fa0d}, !- Handle
  GuestRoom315_318-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {53cd49c0-e48e-4cca-be1c-5a0b0683f252}, !- Sunday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- Monday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- Tuesday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- Wednesday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- Thursday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- Friday Schedule:Day Name
  {53cd49c0-e48e-4cca-be1c-5a0b0683f252}, !- Saturday Schedule:Day Name
  {53cd49c0-e48e-4cca-be1c-5a0b0683f252}, !- Holiday Schedule:Day Name
  {aef2dbcf-8e4f-4aa1-af45-dc2d066a17ab}, !- SummerDesignDay Schedule:Day Name
  {a7e879b7-56e7-479b-8221-7cfa4b2858a3}, !- WinterDesignDay Schedule:Day Name
  {53cd49c0-e48e-4cca-be1c-5a0b0683f252}, !- CustomDay1 Schedule:Day Name
  {53cd49c0-e48e-4cca-be1c-5a0b0683f252}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f7e3f076-7996-42e7-9d57-4b4368d1657f}, !- Handle
  GuestRoom319-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {d71b7728-43dd-4a08-8dc9-f0f55f3dda49}, !- Sunday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- Monday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- Tuesday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- Wednesday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- Thursday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- Friday Schedule:Day Name
  {d71b7728-43dd-4a08-8dc9-f0f55f3dda49}, !- Saturday Schedule:Day Name
  {d71b7728-43dd-4a08-8dc9-f0f55f3dda49}, !- Holiday Schedule:Day Name
  {812cb623-cc9f-4013-9828-c0ea6bce6832}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {d71b7728-43dd-4a08-8dc9-f0f55f3dda49}, !- CustomDay1 Schedule:Day Name
  {d71b7728-43dd-4a08-8dc9-f0f55f3dda49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4760baf9-9d5b-4e0f-b446-e82d8473fe30}, !- Handle
  GuestRoom319-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d41ec72d-5075-4d7d-b5f8-b16ba2adf168}, !- Sunday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- Monday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- Tuesday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- Wednesday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- Thursday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- Friday Schedule:Day Name
  {d41ec72d-5075-4d7d-b5f8-b16ba2adf168}, !- Saturday Schedule:Day Name
  {d41ec72d-5075-4d7d-b5f8-b16ba2adf168}, !- Holiday Schedule:Day Name
  {c84eadd0-8d5b-432f-b1df-fc8094fca0cd}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {d41ec72d-5075-4d7d-b5f8-b16ba2adf168}, !- CustomDay1 Schedule:Day Name
  {d41ec72d-5075-4d7d-b5f8-b16ba2adf168}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2ad0f263-d75b-4911-92a7-20c6fc68abfc}, !- Handle
  GuestRoom319-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {6576ac51-aac5-4b81-938a-f124eccf6ffb}, !- Sunday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- Monday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- Tuesday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- Wednesday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- Thursday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- Friday Schedule:Day Name
  {6576ac51-aac5-4b81-938a-f124eccf6ffb}, !- Saturday Schedule:Day Name
  {6576ac51-aac5-4b81-938a-f124eccf6ffb}, !- Holiday Schedule:Day Name
  {067906e3-bcf3-496c-88c0-02b0abd3f5e3}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {6576ac51-aac5-4b81-938a-f124eccf6ffb}, !- CustomDay1 Schedule:Day Name
  {6576ac51-aac5-4b81-938a-f124eccf6ffb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f3920e35-4a99-4247-a95c-c46ad49c3358}, !- Handle
  GuestRoom319-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {c19343d9-8b25-4f33-923f-8f0fef3fcd4f}, !- Sunday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- Monday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- Tuesday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- Wednesday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- Thursday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- Friday Schedule:Day Name
  {c19343d9-8b25-4f33-923f-8f0fef3fcd4f}, !- Saturday Schedule:Day Name
  {c19343d9-8b25-4f33-923f-8f0fef3fcd4f}, !- Holiday Schedule:Day Name
  {156d3049-5c4b-43b4-849a-fae899defe1d}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {c19343d9-8b25-4f33-923f-8f0fef3fcd4f}, !- CustomDay1 Schedule:Day Name
  {c19343d9-8b25-4f33-923f-8f0fef3fcd4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b2da6397-2202-4d21-b88c-35873f1a0ab2}, !- Handle
  GuestRoom319-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {dcfceedb-7724-44c5-940e-bf28705efd41}, !- Sunday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- Monday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- Tuesday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- Wednesday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- Thursday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- Friday Schedule:Day Name
  {dcfceedb-7724-44c5-940e-bf28705efd41}, !- Saturday Schedule:Day Name
  {dcfceedb-7724-44c5-940e-bf28705efd41}, !- Holiday Schedule:Day Name
  {e715fdc8-1cd8-48b2-8473-80a77ef5a8a1}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {dcfceedb-7724-44c5-940e-bf28705efd41}, !- CustomDay1 Schedule:Day Name
  {dcfceedb-7724-44c5-940e-bf28705efd41}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {18e2302e-0148-4b52-ae7a-305ca23a5602}, !- Handle
  GuestRoom319-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {f1972c9b-bd6a-4858-8ff5-f2ebc18fc745}, !- Sunday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- Monday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- Tuesday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- Wednesday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- Thursday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- Friday Schedule:Day Name
  {f1972c9b-bd6a-4858-8ff5-f2ebc18fc745}, !- Saturday Schedule:Day Name
  {f1972c9b-bd6a-4858-8ff5-f2ebc18fc745}, !- Holiday Schedule:Day Name
  {4cfa6f16-43fc-4fae-b9d3-5b65bfd0598d}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {f1972c9b-bd6a-4858-8ff5-f2ebc18fc745}, !- CustomDay1 Schedule:Day Name
  {f1972c9b-bd6a-4858-8ff5-f2ebc18fc745}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d30ca1b-e99d-42af-9f63-23ff2422559a}, !- Handle
  GuestRoom319-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {9a9137db-b98c-42cd-b2d5-74a163662ea6}, !- Sunday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- Monday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- Tuesday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- Wednesday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- Thursday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- Friday Schedule:Day Name
  {9a9137db-b98c-42cd-b2d5-74a163662ea6}, !- Saturday Schedule:Day Name
  {9a9137db-b98c-42cd-b2d5-74a163662ea6}, !- Holiday Schedule:Day Name
  {7421314c-e23f-4276-8fc6-da30019ac7d5}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {9a9137db-b98c-42cd-b2d5-74a163662ea6}, !- CustomDay1 Schedule:Day Name
  {9a9137db-b98c-42cd-b2d5-74a163662ea6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d571ada0-8b74-462d-9387-2850de6a85b6}, !- Handle
  GuestRoom319-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {98fd3b61-b4c3-4f5b-928e-fe9dcc32267d}, !- Sunday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- Monday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- Tuesday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- Wednesday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- Thursday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- Friday Schedule:Day Name
  {98fd3b61-b4c3-4f5b-928e-fe9dcc32267d}, !- Saturday Schedule:Day Name
  {98fd3b61-b4c3-4f5b-928e-fe9dcc32267d}, !- Holiday Schedule:Day Name
  {2cc8f3df-6373-4198-8907-3485e26d14a2}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {98fd3b61-b4c3-4f5b-928e-fe9dcc32267d}, !- CustomDay1 Schedule:Day Name
  {98fd3b61-b4c3-4f5b-928e-fe9dcc32267d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {322a4fcf-1f56-4da4-9ce5-5acdc8651b35}, !- Handle
  GuestRoom319-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {53a3ca3e-354a-46d7-8cc6-deae8515a45c}, !- Sunday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- Monday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- Tuesday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- Wednesday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- Thursday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- Friday Schedule:Day Name
  {53a3ca3e-354a-46d7-8cc6-deae8515a45c}, !- Saturday Schedule:Day Name
  {53a3ca3e-354a-46d7-8cc6-deae8515a45c}, !- Holiday Schedule:Day Name
  {b57c86ee-7b60-4961-8d8f-66edb06cecca}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {53a3ca3e-354a-46d7-8cc6-deae8515a45c}, !- CustomDay1 Schedule:Day Name
  {53a3ca3e-354a-46d7-8cc6-deae8515a45c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9d8b8f6d-0d3a-48ed-ade2-3898dbe88dc2}, !- Handle
  GuestRoom319-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {f0e98e9f-a03d-42a7-b85f-f4b85ae62181}, !- Sunday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- Monday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- Tuesday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- Wednesday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- Thursday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- Friday Schedule:Day Name
  {f0e98e9f-a03d-42a7-b85f-f4b85ae62181}, !- Saturday Schedule:Day Name
  {f0e98e9f-a03d-42a7-b85f-f4b85ae62181}, !- Holiday Schedule:Day Name
  {dc516f2f-7d16-4b37-9c52-1babbbbad92f}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {f0e98e9f-a03d-42a7-b85f-f4b85ae62181}, !- CustomDay1 Schedule:Day Name
  {f0e98e9f-a03d-42a7-b85f-f4b85ae62181}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {19b23659-3004-46b1-b54f-ebc0605ca3c2}, !- Handle
  GuestRoom319-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {bdb63d9c-0bed-4e7f-a28e-441caa0b3fb8}, !- Sunday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- Monday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- Tuesday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- Wednesday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- Thursday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- Friday Schedule:Day Name
  {bdb63d9c-0bed-4e7f-a28e-441caa0b3fb8}, !- Saturday Schedule:Day Name
  {bdb63d9c-0bed-4e7f-a28e-441caa0b3fb8}, !- Holiday Schedule:Day Name
  {9e04f892-fac9-44f5-b179-dfb1d2d51c98}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {bdb63d9c-0bed-4e7f-a28e-441caa0b3fb8}, !- CustomDay1 Schedule:Day Name
  {bdb63d9c-0bed-4e7f-a28e-441caa0b3fb8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dc68d777-67f5-43f6-9472-99fccdc9e30f}, !- Handle
  GuestRoom319-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {85f193c5-4a4e-4885-be77-f2009551dcea}, !- Sunday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- Monday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- Tuesday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- Wednesday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- Thursday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- Friday Schedule:Day Name
  {85f193c5-4a4e-4885-be77-f2009551dcea}, !- Saturday Schedule:Day Name
  {85f193c5-4a4e-4885-be77-f2009551dcea}, !- Holiday Schedule:Day Name
  {441a3eb9-e582-4d6f-9b69-5c253fdfb4ef}, !- SummerDesignDay Schedule:Day Name
  {71b57778-0507-4285-af92-f453bd5d0c86}, !- WinterDesignDay Schedule:Day Name
  {85f193c5-4a4e-4885-be77-f2009551dcea}, !- CustomDay1 Schedule:Day Name
  {85f193c5-4a4e-4885-be77-f2009551dcea}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3244d115-4ac0-43df-96bc-e3d6154fe4ad}, !- Handle
  GuestRoom320_323-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {2bb9edb0-3b96-451e-8bc8-23f233824360}, !- Sunday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- Monday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- Tuesday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- Wednesday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- Thursday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- Friday Schedule:Day Name
  {2bb9edb0-3b96-451e-8bc8-23f233824360}, !- Saturday Schedule:Day Name
  {2bb9edb0-3b96-451e-8bc8-23f233824360}, !- Holiday Schedule:Day Name
  {04a58fdc-b0b5-4b2c-8b6b-c69d36404b62}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {2bb9edb0-3b96-451e-8bc8-23f233824360}, !- CustomDay1 Schedule:Day Name
  {2bb9edb0-3b96-451e-8bc8-23f233824360}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8baacb60-2225-4c6b-a7e4-80263863ce90}, !- Handle
  GuestRoom320_323-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {e17f2b4f-13e7-4bb3-a234-b1311d4eb6f0}, !- Sunday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- Monday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- Tuesday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- Wednesday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- Thursday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- Friday Schedule:Day Name
  {e17f2b4f-13e7-4bb3-a234-b1311d4eb6f0}, !- Saturday Schedule:Day Name
  {e17f2b4f-13e7-4bb3-a234-b1311d4eb6f0}, !- Holiday Schedule:Day Name
  {016aef6c-9613-4652-b4b7-ff3eddb39047}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {e17f2b4f-13e7-4bb3-a234-b1311d4eb6f0}, !- CustomDay1 Schedule:Day Name
  {e17f2b4f-13e7-4bb3-a234-b1311d4eb6f0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e3c3e5e4-38e2-4fa9-a561-6ebe5095a501}, !- Handle
  GuestRoom320_323-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {469eceb4-5858-4845-9b02-48aba736f44e}, !- Sunday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- Monday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- Tuesday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- Wednesday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- Thursday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- Friday Schedule:Day Name
  {469eceb4-5858-4845-9b02-48aba736f44e}, !- Saturday Schedule:Day Name
  {469eceb4-5858-4845-9b02-48aba736f44e}, !- Holiday Schedule:Day Name
  {3450da8a-e4d8-4015-ae56-95e65f21f7c0}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {469eceb4-5858-4845-9b02-48aba736f44e}, !- CustomDay1 Schedule:Day Name
  {469eceb4-5858-4845-9b02-48aba736f44e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {89b43007-ef79-4c06-b6c4-5b69e68698bb}, !- Handle
  GuestRoom320_323-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {9208a1df-a4af-4e4b-9886-36e0db6f0c7d}, !- Sunday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- Monday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- Tuesday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- Wednesday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- Thursday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- Friday Schedule:Day Name
  {9208a1df-a4af-4e4b-9886-36e0db6f0c7d}, !- Saturday Schedule:Day Name
  {9208a1df-a4af-4e4b-9886-36e0db6f0c7d}, !- Holiday Schedule:Day Name
  {02cd3cce-214a-4bab-b346-9c30a7336822}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {9208a1df-a4af-4e4b-9886-36e0db6f0c7d}, !- CustomDay1 Schedule:Day Name
  {9208a1df-a4af-4e4b-9886-36e0db6f0c7d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a6027ac7-bf6b-4311-a885-8ac750fd8026}, !- Handle
  GuestRoom320_323-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {9213dc89-25a5-44f4-8df1-5543edb0e200}, !- Sunday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- Monday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- Tuesday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- Wednesday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- Thursday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- Friday Schedule:Day Name
  {9213dc89-25a5-44f4-8df1-5543edb0e200}, !- Saturday Schedule:Day Name
  {9213dc89-25a5-44f4-8df1-5543edb0e200}, !- Holiday Schedule:Day Name
  {bddd74aa-5bb9-4aa6-8b44-c6b2cff076be}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {9213dc89-25a5-44f4-8df1-5543edb0e200}, !- CustomDay1 Schedule:Day Name
  {9213dc89-25a5-44f4-8df1-5543edb0e200}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {42c0ab69-032e-4bce-a567-ff731cf45f7e}, !- Handle
  GuestRoom320_323-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {93d470f9-344d-475f-9273-a39b61325696}, !- Sunday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- Monday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- Tuesday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- Wednesday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- Thursday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- Friday Schedule:Day Name
  {93d470f9-344d-475f-9273-a39b61325696}, !- Saturday Schedule:Day Name
  {93d470f9-344d-475f-9273-a39b61325696}, !- Holiday Schedule:Day Name
  {89e67e7b-dbcf-4cff-918b-e12b3bfac561}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {93d470f9-344d-475f-9273-a39b61325696}, !- CustomDay1 Schedule:Day Name
  {93d470f9-344d-475f-9273-a39b61325696}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {eebab967-cc32-495d-8aa9-44ac0c834bdb}, !- Handle
  GuestRoom320_323-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {a58fc3f1-3aea-4f60-8942-6d7fa7776bc4}, !- Sunday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- Monday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- Tuesday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- Wednesday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- Thursday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- Friday Schedule:Day Name
  {a58fc3f1-3aea-4f60-8942-6d7fa7776bc4}, !- Saturday Schedule:Day Name
  {a58fc3f1-3aea-4f60-8942-6d7fa7776bc4}, !- Holiday Schedule:Day Name
  {49bdfd95-6067-4b4c-a750-923cd00840cf}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {a58fc3f1-3aea-4f60-8942-6d7fa7776bc4}, !- CustomDay1 Schedule:Day Name
  {a58fc3f1-3aea-4f60-8942-6d7fa7776bc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {02e33552-054f-411a-841b-7215fe8bbacf}, !- Handle
  GuestRoom320_323-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {ac156a4f-9b5f-4902-afb1-63790e43d744}, !- Sunday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- Monday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- Tuesday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- Wednesday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- Thursday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- Friday Schedule:Day Name
  {ac156a4f-9b5f-4902-afb1-63790e43d744}, !- Saturday Schedule:Day Name
  {ac156a4f-9b5f-4902-afb1-63790e43d744}, !- Holiday Schedule:Day Name
  {84918e1d-7503-4a10-aacc-4225dbe034a5}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {ac156a4f-9b5f-4902-afb1-63790e43d744}, !- CustomDay1 Schedule:Day Name
  {ac156a4f-9b5f-4902-afb1-63790e43d744}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d1eed1fc-c561-4e50-9ebe-3f1057281b5b}, !- Handle
  GuestRoom320_323-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {18f933d8-c850-4da5-9543-9fe0961d4546}, !- Sunday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- Monday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- Tuesday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- Wednesday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- Thursday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- Friday Schedule:Day Name
  {18f933d8-c850-4da5-9543-9fe0961d4546}, !- Saturday Schedule:Day Name
  {18f933d8-c850-4da5-9543-9fe0961d4546}, !- Holiday Schedule:Day Name
  {b738782b-15c7-4859-a736-a4711c818ef5}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {18f933d8-c850-4da5-9543-9fe0961d4546}, !- CustomDay1 Schedule:Day Name
  {18f933d8-c850-4da5-9543-9fe0961d4546}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6b6e2b07-0ead-469d-9bae-5fc6ddce239d}, !- Handle
  GuestRoom320_323-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {41bb7414-6278-4ee3-b76d-86ac8613d01a}, !- Sunday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- Monday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- Tuesday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- Wednesday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- Thursday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- Friday Schedule:Day Name
  {41bb7414-6278-4ee3-b76d-86ac8613d01a}, !- Saturday Schedule:Day Name
  {41bb7414-6278-4ee3-b76d-86ac8613d01a}, !- Holiday Schedule:Day Name
  {a85d3e22-8570-425e-ab79-b8c2804f1562}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {41bb7414-6278-4ee3-b76d-86ac8613d01a}, !- CustomDay1 Schedule:Day Name
  {41bb7414-6278-4ee3-b76d-86ac8613d01a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {61d53ffa-06b0-44cf-b212-f3a00443c8c4}, !- Handle
  GuestRoom320_323-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {d430cf93-0800-44a5-b9aa-b98063886cde}, !- Sunday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- Monday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- Tuesday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- Wednesday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- Thursday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- Friday Schedule:Day Name
  {d430cf93-0800-44a5-b9aa-b98063886cde}, !- Saturday Schedule:Day Name
  {d430cf93-0800-44a5-b9aa-b98063886cde}, !- Holiday Schedule:Day Name
  {1b621807-8823-43ac-b387-c994d87769eb}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {d430cf93-0800-44a5-b9aa-b98063886cde}, !- CustomDay1 Schedule:Day Name
  {d430cf93-0800-44a5-b9aa-b98063886cde}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a65ab934-9ece-4444-9179-4aa902200ec4}, !- Handle
  GuestRoom320_323-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {cd61c95a-e331-4407-bd6f-10d43b8f9f9a}, !- Sunday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- Monday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- Tuesday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- Wednesday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- Thursday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- Friday Schedule:Day Name
  {cd61c95a-e331-4407-bd6f-10d43b8f9f9a}, !- Saturday Schedule:Day Name
  {cd61c95a-e331-4407-bd6f-10d43b8f9f9a}, !- Holiday Schedule:Day Name
  {6469225a-2cd2-453a-a2c3-fea8119284a5}, !- SummerDesignDay Schedule:Day Name
  {ab58f798-7da1-484a-b151-b121883dd5b6}, !- WinterDesignDay Schedule:Day Name
  {cd61c95a-e331-4407-bd6f-10d43b8f9f9a}, !- CustomDay1 Schedule:Day Name
  {cd61c95a-e331-4407-bd6f-10d43b8f9f9a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93d00c48-d937-44f2-8dd9-b08f3642683b}, !- Handle
  GuestRoom324-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {f225e20e-9671-4998-96ca-a780f1214eba}, !- Sunday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- Monday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- Tuesday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- Wednesday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- Thursday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- Friday Schedule:Day Name
  {f225e20e-9671-4998-96ca-a780f1214eba}, !- Saturday Schedule:Day Name
  {f225e20e-9671-4998-96ca-a780f1214eba}, !- Holiday Schedule:Day Name
  {3bfd4d24-1091-4e67-81a0-886657a39fe5}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {f225e20e-9671-4998-96ca-a780f1214eba}, !- CustomDay1 Schedule:Day Name
  {f225e20e-9671-4998-96ca-a780f1214eba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {06b97850-da8f-414c-aafb-69489d0d9cb6}, !- Handle
  GuestRoom324-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {36ee1c45-03c1-4cc8-b248-e69b7dfb52de}, !- Sunday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- Monday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- Tuesday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- Wednesday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- Thursday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- Friday Schedule:Day Name
  {36ee1c45-03c1-4cc8-b248-e69b7dfb52de}, !- Saturday Schedule:Day Name
  {36ee1c45-03c1-4cc8-b248-e69b7dfb52de}, !- Holiday Schedule:Day Name
  {8162997e-b69f-4d3c-bcd8-996c527c76b0}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {36ee1c45-03c1-4cc8-b248-e69b7dfb52de}, !- CustomDay1 Schedule:Day Name
  {36ee1c45-03c1-4cc8-b248-e69b7dfb52de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca345ec0-c215-4aa2-94b9-f4e89014c966}, !- Handle
  GuestRoom324-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {b32f47c1-c30c-425f-872f-3e27ac3bf80f}, !- Sunday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- Monday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- Tuesday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- Wednesday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- Thursday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- Friday Schedule:Day Name
  {b32f47c1-c30c-425f-872f-3e27ac3bf80f}, !- Saturday Schedule:Day Name
  {b32f47c1-c30c-425f-872f-3e27ac3bf80f}, !- Holiday Schedule:Day Name
  {b902195f-3cd5-4a47-9db4-5cc97e08b5de}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {b32f47c1-c30c-425f-872f-3e27ac3bf80f}, !- CustomDay1 Schedule:Day Name
  {b32f47c1-c30c-425f-872f-3e27ac3bf80f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {59a83f10-358d-45b7-930c-8b35194ecbae}, !- Handle
  GuestRoom324-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {d6fae46b-b055-4119-9506-74974e4e873b}, !- Sunday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- Monday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- Tuesday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- Wednesday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- Thursday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- Friday Schedule:Day Name
  {d6fae46b-b055-4119-9506-74974e4e873b}, !- Saturday Schedule:Day Name
  {d6fae46b-b055-4119-9506-74974e4e873b}, !- Holiday Schedule:Day Name
  {d2b0a2f0-bc10-4323-ab21-846239c2f021}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {d6fae46b-b055-4119-9506-74974e4e873b}, !- CustomDay1 Schedule:Day Name
  {d6fae46b-b055-4119-9506-74974e4e873b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {caf73db5-363f-492a-be9b-1c9c9bdd600d}, !- Handle
  GuestRoom324-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {3121cec4-a6f7-44fa-b789-e7157b3e7d19}, !- Sunday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- Monday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- Tuesday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- Wednesday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- Thursday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- Friday Schedule:Day Name
  {3121cec4-a6f7-44fa-b789-e7157b3e7d19}, !- Saturday Schedule:Day Name
  {3121cec4-a6f7-44fa-b789-e7157b3e7d19}, !- Holiday Schedule:Day Name
  {98c29489-4179-4085-91e4-cb1d765620fa}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {3121cec4-a6f7-44fa-b789-e7157b3e7d19}, !- CustomDay1 Schedule:Day Name
  {3121cec4-a6f7-44fa-b789-e7157b3e7d19}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c34cfd54-cd1c-480b-af97-e17bb3d145e5}, !- Handle
  GuestRoom324-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {98e21bca-e2f1-41da-9da9-3363bc7d2b9f}, !- Sunday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- Monday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- Tuesday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- Wednesday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- Thursday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- Friday Schedule:Day Name
  {98e21bca-e2f1-41da-9da9-3363bc7d2b9f}, !- Saturday Schedule:Day Name
  {98e21bca-e2f1-41da-9da9-3363bc7d2b9f}, !- Holiday Schedule:Day Name
  {c8455f2f-7de4-4e2e-aa44-8a57af8d8f7f}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {98e21bca-e2f1-41da-9da9-3363bc7d2b9f}, !- CustomDay1 Schedule:Day Name
  {98e21bca-e2f1-41da-9da9-3363bc7d2b9f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b6362306-771c-4eed-a273-227decf4120a}, !- Handle
  GuestRoom324-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {6a04a935-86b7-4d02-a3c3-1d5093840c89}, !- Sunday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- Monday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- Tuesday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- Wednesday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- Thursday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- Friday Schedule:Day Name
  {6a04a935-86b7-4d02-a3c3-1d5093840c89}, !- Saturday Schedule:Day Name
  {6a04a935-86b7-4d02-a3c3-1d5093840c89}, !- Holiday Schedule:Day Name
  {5fa47df7-6a99-4198-8cb8-3b77d6ec477c}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {6a04a935-86b7-4d02-a3c3-1d5093840c89}, !- CustomDay1 Schedule:Day Name
  {6a04a935-86b7-4d02-a3c3-1d5093840c89}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {03acab0f-8070-4b7a-a3c8-01b8e6822ec8}, !- Handle
  GuestRoom324-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {bef28a9c-a383-4412-a39d-3496b1dd7143}, !- Sunday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- Monday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- Tuesday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- Wednesday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- Thursday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- Friday Schedule:Day Name
  {bef28a9c-a383-4412-a39d-3496b1dd7143}, !- Saturday Schedule:Day Name
  {bef28a9c-a383-4412-a39d-3496b1dd7143}, !- Holiday Schedule:Day Name
  {9c404538-9f45-49be-8b47-a3e581285a99}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {bef28a9c-a383-4412-a39d-3496b1dd7143}, !- CustomDay1 Schedule:Day Name
  {bef28a9c-a383-4412-a39d-3496b1dd7143}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {422cab12-3514-4a1b-a513-5ffe50154306}, !- Handle
  GuestRoom324-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {11473259-2546-44cc-931e-663213ee5860}, !- Sunday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- Monday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- Tuesday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- Wednesday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- Thursday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- Friday Schedule:Day Name
  {11473259-2546-44cc-931e-663213ee5860}, !- Saturday Schedule:Day Name
  {11473259-2546-44cc-931e-663213ee5860}, !- Holiday Schedule:Day Name
  {b88062f0-f4c5-4d3a-ba49-be098b9faa9f}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {11473259-2546-44cc-931e-663213ee5860}, !- CustomDay1 Schedule:Day Name
  {11473259-2546-44cc-931e-663213ee5860}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {da6019a3-73e6-4cda-9b2a-4f47c3998db1}, !- Handle
  GuestRoom324-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {4f2b1a20-f6d2-4ff0-90d6-b5013a4f4120}, !- Sunday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- Monday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- Tuesday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- Wednesday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- Thursday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- Friday Schedule:Day Name
  {4f2b1a20-f6d2-4ff0-90d6-b5013a4f4120}, !- Saturday Schedule:Day Name
  {4f2b1a20-f6d2-4ff0-90d6-b5013a4f4120}, !- Holiday Schedule:Day Name
  {79deea1d-bcce-4d18-ae26-c0730e6b8870}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {4f2b1a20-f6d2-4ff0-90d6-b5013a4f4120}, !- CustomDay1 Schedule:Day Name
  {4f2b1a20-f6d2-4ff0-90d6-b5013a4f4120}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5e2346dc-7d34-4041-8122-80b2b83ad786}, !- Handle
  GuestRoom324-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {be99b169-1b5e-4234-bf36-9ec8b205acef}, !- Sunday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- Monday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- Tuesday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- Wednesday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- Thursday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- Friday Schedule:Day Name
  {be99b169-1b5e-4234-bf36-9ec8b205acef}, !- Saturday Schedule:Day Name
  {be99b169-1b5e-4234-bf36-9ec8b205acef}, !- Holiday Schedule:Day Name
  {d9aebaf4-e420-4421-a41b-912f7fcb19d4}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {be99b169-1b5e-4234-bf36-9ec8b205acef}, !- CustomDay1 Schedule:Day Name
  {be99b169-1b5e-4234-bf36-9ec8b205acef}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {18c1fae4-7763-4c51-9882-118833039bd5}, !- Handle
  GuestRoom324-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {c4d55c43-2280-4c51-b233-5b0a65b8001e}, !- Sunday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- Monday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- Tuesday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- Wednesday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- Thursday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- Friday Schedule:Day Name
  {c4d55c43-2280-4c51-b233-5b0a65b8001e}, !- Saturday Schedule:Day Name
  {c4d55c43-2280-4c51-b233-5b0a65b8001e}, !- Holiday Schedule:Day Name
  {93fec211-8c2b-46f2-8a82-1d94eb96a138}, !- SummerDesignDay Schedule:Day Name
  {2368de3e-c569-4b16-9c61-255c1f368a8c}, !- WinterDesignDay Schedule:Day Name
  {c4d55c43-2280-4c51-b233-5b0a65b8001e}, !- CustomDay1 Schedule:Day Name
  {c4d55c43-2280-4c51-b233-5b0a65b8001e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5106f7f6-0da5-4552-bace-8e972241d755}, !- Handle
  GuestRoom401-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {35994933-fe93-4d55-a47b-9f690b99e76d}, !- Sunday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- Monday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- Tuesday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- Wednesday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- Thursday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- Friday Schedule:Day Name
  {35994933-fe93-4d55-a47b-9f690b99e76d}, !- Saturday Schedule:Day Name
  {35994933-fe93-4d55-a47b-9f690b99e76d}, !- Holiday Schedule:Day Name
  {bcc85750-d0a2-4f37-b712-b7ac8ab56111}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {35994933-fe93-4d55-a47b-9f690b99e76d}, !- CustomDay1 Schedule:Day Name
  {35994933-fe93-4d55-a47b-9f690b99e76d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c927f627-7e8f-4c7f-8c9f-f4239613d227}, !- Handle
  GuestRoom401-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {b95475bb-5fab-4dcc-9e37-982ea40c164a}, !- Sunday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- Monday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- Tuesday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- Wednesday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- Thursday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- Friday Schedule:Day Name
  {b95475bb-5fab-4dcc-9e37-982ea40c164a}, !- Saturday Schedule:Day Name
  {b95475bb-5fab-4dcc-9e37-982ea40c164a}, !- Holiday Schedule:Day Name
  {0ef80a44-51d4-4d7a-bb7e-57b86e3ad34d}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {b95475bb-5fab-4dcc-9e37-982ea40c164a}, !- CustomDay1 Schedule:Day Name
  {b95475bb-5fab-4dcc-9e37-982ea40c164a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f66c978-591f-4cff-aa2b-c1af9c75b896}, !- Handle
  GuestRoom401-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {579ce69c-34a9-42ee-b581-5161690aab8e}, !- Sunday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- Monday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- Tuesday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- Wednesday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- Thursday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- Friday Schedule:Day Name
  {579ce69c-34a9-42ee-b581-5161690aab8e}, !- Saturday Schedule:Day Name
  {579ce69c-34a9-42ee-b581-5161690aab8e}, !- Holiday Schedule:Day Name
  {eaa110cd-d095-4a12-826a-cad2f4a52103}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {579ce69c-34a9-42ee-b581-5161690aab8e}, !- CustomDay1 Schedule:Day Name
  {579ce69c-34a9-42ee-b581-5161690aab8e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7a023c16-e5db-4d80-8a81-676e9b3a9f3f}, !- Handle
  GuestRoom401-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {095afe61-85c5-4378-aa09-d65dd2a20f4f}, !- Sunday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- Monday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- Tuesday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- Wednesday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- Thursday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- Friday Schedule:Day Name
  {095afe61-85c5-4378-aa09-d65dd2a20f4f}, !- Saturday Schedule:Day Name
  {095afe61-85c5-4378-aa09-d65dd2a20f4f}, !- Holiday Schedule:Day Name
  {81a39ecd-dc85-4cd4-9a31-64e78a81a812}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {095afe61-85c5-4378-aa09-d65dd2a20f4f}, !- CustomDay1 Schedule:Day Name
  {095afe61-85c5-4378-aa09-d65dd2a20f4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {db461faf-3352-4ef2-af66-abfd099eba68}, !- Handle
  GuestRoom401-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {388fcd83-aa7d-4ece-b45c-32c7bf662e0f}, !- Sunday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- Monday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- Tuesday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- Wednesday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- Thursday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- Friday Schedule:Day Name
  {388fcd83-aa7d-4ece-b45c-32c7bf662e0f}, !- Saturday Schedule:Day Name
  {388fcd83-aa7d-4ece-b45c-32c7bf662e0f}, !- Holiday Schedule:Day Name
  {f4006722-0dbd-48f0-8f90-5c2af1f05226}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {388fcd83-aa7d-4ece-b45c-32c7bf662e0f}, !- CustomDay1 Schedule:Day Name
  {388fcd83-aa7d-4ece-b45c-32c7bf662e0f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2de3148f-0930-4bd8-8896-b2ee7265e198}, !- Handle
  GuestRoom401-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {7a924b52-f33b-48eb-a006-741db174babf}, !- Sunday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- Monday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- Tuesday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- Wednesday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- Thursday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- Friday Schedule:Day Name
  {7a924b52-f33b-48eb-a006-741db174babf}, !- Saturday Schedule:Day Name
  {7a924b52-f33b-48eb-a006-741db174babf}, !- Holiday Schedule:Day Name
  {36059909-4b4f-4784-b0cf-7ec9e29f6d35}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {7a924b52-f33b-48eb-a006-741db174babf}, !- CustomDay1 Schedule:Day Name
  {7a924b52-f33b-48eb-a006-741db174babf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c25c49c-1c14-4080-beb3-1e316abdf3d7}, !- Handle
  GuestRoom401-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {5e5d1a4f-7f99-46e3-90e6-29a6b00b9055}, !- Sunday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- Monday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- Tuesday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- Wednesday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- Thursday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- Friday Schedule:Day Name
  {5e5d1a4f-7f99-46e3-90e6-29a6b00b9055}, !- Saturday Schedule:Day Name
  {5e5d1a4f-7f99-46e3-90e6-29a6b00b9055}, !- Holiday Schedule:Day Name
  {622d9bee-c9e9-4393-bd7f-584c88d2479b}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {5e5d1a4f-7f99-46e3-90e6-29a6b00b9055}, !- CustomDay1 Schedule:Day Name
  {5e5d1a4f-7f99-46e3-90e6-29a6b00b9055}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9bd5247-fd40-4367-9bdf-b67bdbea482c}, !- Handle
  GuestRoom401-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {fb8bae3a-ad1b-4036-b612-26d293ad4699}, !- Sunday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- Monday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- Tuesday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- Wednesday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- Thursday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- Friday Schedule:Day Name
  {fb8bae3a-ad1b-4036-b612-26d293ad4699}, !- Saturday Schedule:Day Name
  {fb8bae3a-ad1b-4036-b612-26d293ad4699}, !- Holiday Schedule:Day Name
  {d978889e-5442-4aaa-9318-46383439fc96}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {fb8bae3a-ad1b-4036-b612-26d293ad4699}, !- CustomDay1 Schedule:Day Name
  {fb8bae3a-ad1b-4036-b612-26d293ad4699}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac7359d4-f175-478f-8a82-4a530f661bd8}, !- Handle
  GuestRoom401-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {9877b9e3-8281-4809-9706-208ca8dce300}, !- Sunday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- Monday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- Tuesday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- Wednesday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- Thursday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- Friday Schedule:Day Name
  {9877b9e3-8281-4809-9706-208ca8dce300}, !- Saturday Schedule:Day Name
  {9877b9e3-8281-4809-9706-208ca8dce300}, !- Holiday Schedule:Day Name
  {45a1523b-b0fa-41a7-b562-f7ec2828c016}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {9877b9e3-8281-4809-9706-208ca8dce300}, !- CustomDay1 Schedule:Day Name
  {9877b9e3-8281-4809-9706-208ca8dce300}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {38c4049d-9589-4231-b42c-741d70a430a6}, !- Handle
  GuestRoom401-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {857d317b-8abd-4d50-b766-86ee6e1c62e7}, !- Sunday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- Monday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- Tuesday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- Wednesday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- Thursday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- Friday Schedule:Day Name
  {857d317b-8abd-4d50-b766-86ee6e1c62e7}, !- Saturday Schedule:Day Name
  {857d317b-8abd-4d50-b766-86ee6e1c62e7}, !- Holiday Schedule:Day Name
  {95a59fee-4269-41e1-b6c8-4cacba469353}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {857d317b-8abd-4d50-b766-86ee6e1c62e7}, !- CustomDay1 Schedule:Day Name
  {857d317b-8abd-4d50-b766-86ee6e1c62e7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f4aa071-5765-426d-a77c-28c71ace0d08}, !- Handle
  GuestRoom401-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {633a4dda-a6c0-4057-890b-2e179eec547a}, !- Sunday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- Monday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- Tuesday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- Wednesday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- Thursday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- Friday Schedule:Day Name
  {633a4dda-a6c0-4057-890b-2e179eec547a}, !- Saturday Schedule:Day Name
  {633a4dda-a6c0-4057-890b-2e179eec547a}, !- Holiday Schedule:Day Name
  {b0a200fe-8a7b-47e7-8527-46d3e7a192d7}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {633a4dda-a6c0-4057-890b-2e179eec547a}, !- CustomDay1 Schedule:Day Name
  {633a4dda-a6c0-4057-890b-2e179eec547a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {767b8c04-9a05-4aff-92d5-fd9c9286091e}, !- Handle
  GuestRoom401-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {e643f1be-4b0a-489f-b4b0-e536b0c9faa5}, !- Sunday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- Monday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- Tuesday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- Wednesday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- Thursday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- Friday Schedule:Day Name
  {e643f1be-4b0a-489f-b4b0-e536b0c9faa5}, !- Saturday Schedule:Day Name
  {e643f1be-4b0a-489f-b4b0-e536b0c9faa5}, !- Holiday Schedule:Day Name
  {f879afc8-6f4b-4171-afb6-f24f3a2cc669}, !- SummerDesignDay Schedule:Day Name
  {ca1310b9-dfaa-4559-a705-7a4e26424df5}, !- WinterDesignDay Schedule:Day Name
  {e643f1be-4b0a-489f-b4b0-e536b0c9faa5}, !- CustomDay1 Schedule:Day Name
  {e643f1be-4b0a-489f-b4b0-e536b0c9faa5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5e44f600-4004-4d43-9fbf-f3a02010a21d}, !- Handle
  GuestRoom402_405-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {d2412b71-f332-4a12-ac0c-a3d3b848a262}, !- Sunday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- Monday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- Tuesday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- Wednesday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- Thursday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- Friday Schedule:Day Name
  {d2412b71-f332-4a12-ac0c-a3d3b848a262}, !- Saturday Schedule:Day Name
  {d2412b71-f332-4a12-ac0c-a3d3b848a262}, !- Holiday Schedule:Day Name
  {327730bf-8197-4077-9afb-8a7c90ea7a28}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {d2412b71-f332-4a12-ac0c-a3d3b848a262}, !- CustomDay1 Schedule:Day Name
  {d2412b71-f332-4a12-ac0c-a3d3b848a262}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07414248-91d9-4504-bcb1-f351b6782c32}, !- Handle
  GuestRoom402_405-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {2faff0a8-8cfd-4243-8685-3a5b46589a89}, !- Sunday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- Monday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- Tuesday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- Wednesday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- Thursday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- Friday Schedule:Day Name
  {2faff0a8-8cfd-4243-8685-3a5b46589a89}, !- Saturday Schedule:Day Name
  {2faff0a8-8cfd-4243-8685-3a5b46589a89}, !- Holiday Schedule:Day Name
  {03266145-f7ca-48f0-bd43-93e155e25531}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {2faff0a8-8cfd-4243-8685-3a5b46589a89}, !- CustomDay1 Schedule:Day Name
  {2faff0a8-8cfd-4243-8685-3a5b46589a89}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ab69c9b-5dba-4dc3-8366-bec33f2aef03}, !- Handle
  GuestRoom402_405-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {3f110236-40f2-4618-b626-bed501c6c9ce}, !- Sunday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- Monday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- Tuesday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- Wednesday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- Thursday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- Friday Schedule:Day Name
  {3f110236-40f2-4618-b626-bed501c6c9ce}, !- Saturday Schedule:Day Name
  {3f110236-40f2-4618-b626-bed501c6c9ce}, !- Holiday Schedule:Day Name
  {b16648a1-a0f8-4340-b1d2-6afa70d9cce4}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {3f110236-40f2-4618-b626-bed501c6c9ce}, !- CustomDay1 Schedule:Day Name
  {3f110236-40f2-4618-b626-bed501c6c9ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aeda74a4-837d-4715-a3c7-44b8001f06d0}, !- Handle
  GuestRoom402_405-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {c6c9cf28-8193-4443-947e-9e5292bc3ca6}, !- Sunday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- Monday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- Tuesday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- Wednesday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- Thursday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- Friday Schedule:Day Name
  {c6c9cf28-8193-4443-947e-9e5292bc3ca6}, !- Saturday Schedule:Day Name
  {c6c9cf28-8193-4443-947e-9e5292bc3ca6}, !- Holiday Schedule:Day Name
  {7da4ff88-0127-4c4e-abac-81f820019574}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {c6c9cf28-8193-4443-947e-9e5292bc3ca6}, !- CustomDay1 Schedule:Day Name
  {c6c9cf28-8193-4443-947e-9e5292bc3ca6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {509eb6e1-da57-4b25-ba68-21225b1d58ba}, !- Handle
  GuestRoom402_405-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {a54c1899-fb16-4ef2-95c6-55a3ff8a4af7}, !- Sunday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- Monday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- Tuesday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- Wednesday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- Thursday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- Friday Schedule:Day Name
  {a54c1899-fb16-4ef2-95c6-55a3ff8a4af7}, !- Saturday Schedule:Day Name
  {a54c1899-fb16-4ef2-95c6-55a3ff8a4af7}, !- Holiday Schedule:Day Name
  {ff19bfe9-51b5-4ef7-b210-187c392d35cc}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {a54c1899-fb16-4ef2-95c6-55a3ff8a4af7}, !- CustomDay1 Schedule:Day Name
  {a54c1899-fb16-4ef2-95c6-55a3ff8a4af7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ebd28ad4-df68-4d27-8a8c-831a462d4acb}, !- Handle
  GuestRoom402_405-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {30b1fb9e-d9a4-4598-9af3-bbee1d61d145}, !- Sunday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- Monday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- Tuesday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- Wednesday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- Thursday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- Friday Schedule:Day Name
  {30b1fb9e-d9a4-4598-9af3-bbee1d61d145}, !- Saturday Schedule:Day Name
  {30b1fb9e-d9a4-4598-9af3-bbee1d61d145}, !- Holiday Schedule:Day Name
  {7b25ec6b-e66e-41c3-b2d4-c6d8285fcc06}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {30b1fb9e-d9a4-4598-9af3-bbee1d61d145}, !- CustomDay1 Schedule:Day Name
  {30b1fb9e-d9a4-4598-9af3-bbee1d61d145}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dfd41086-a1b9-4ed8-b145-5e03020fb4fe}, !- Handle
  GuestRoom402_405-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {e75c07cb-5c16-4301-b440-14133fb99118}, !- Sunday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- Monday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- Tuesday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- Wednesday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- Thursday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- Friday Schedule:Day Name
  {e75c07cb-5c16-4301-b440-14133fb99118}, !- Saturday Schedule:Day Name
  {e75c07cb-5c16-4301-b440-14133fb99118}, !- Holiday Schedule:Day Name
  {236d850e-d59c-4161-8b75-3d5ec1aa3ae0}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {e75c07cb-5c16-4301-b440-14133fb99118}, !- CustomDay1 Schedule:Day Name
  {e75c07cb-5c16-4301-b440-14133fb99118}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c2ffbfc7-ae7b-49bd-bfb3-5bb021666846}, !- Handle
  GuestRoom402_405-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {7d3f9b1b-e142-4919-a308-37bfd309e79b}, !- Sunday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- Monday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- Tuesday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- Wednesday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- Thursday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- Friday Schedule:Day Name
  {7d3f9b1b-e142-4919-a308-37bfd309e79b}, !- Saturday Schedule:Day Name
  {7d3f9b1b-e142-4919-a308-37bfd309e79b}, !- Holiday Schedule:Day Name
  {bb363c16-d8dd-4c94-98f2-1c4db339ed7b}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {7d3f9b1b-e142-4919-a308-37bfd309e79b}, !- CustomDay1 Schedule:Day Name
  {7d3f9b1b-e142-4919-a308-37bfd309e79b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5d85483d-b937-4c33-86c5-47dacf8f2f2f}, !- Handle
  GuestRoom402_405-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {cb374954-100b-4fb4-b1ea-094734973ff0}, !- Sunday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- Monday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- Tuesday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- Wednesday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- Thursday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- Friday Schedule:Day Name
  {cb374954-100b-4fb4-b1ea-094734973ff0}, !- Saturday Schedule:Day Name
  {cb374954-100b-4fb4-b1ea-094734973ff0}, !- Holiday Schedule:Day Name
  {9e86fdc3-51a6-4e63-b963-6d7fb6b41c25}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {cb374954-100b-4fb4-b1ea-094734973ff0}, !- CustomDay1 Schedule:Day Name
  {cb374954-100b-4fb4-b1ea-094734973ff0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ee814c51-b04a-42b2-9926-70ffcdc2f5ae}, !- Handle
  GuestRoom402_405-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {3c024775-d1c7-4ffc-8343-43dcee8d4db6}, !- Sunday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- Monday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- Tuesday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- Wednesday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- Thursday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- Friday Schedule:Day Name
  {3c024775-d1c7-4ffc-8343-43dcee8d4db6}, !- Saturday Schedule:Day Name
  {3c024775-d1c7-4ffc-8343-43dcee8d4db6}, !- Holiday Schedule:Day Name
  {ece5196e-639a-43c4-97f9-a0c3687dc573}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {3c024775-d1c7-4ffc-8343-43dcee8d4db6}, !- CustomDay1 Schedule:Day Name
  {3c024775-d1c7-4ffc-8343-43dcee8d4db6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b3ed439-3e75-47e7-b54f-fa445ac04bfe}, !- Handle
  GuestRoom402_405-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {b0628c64-f6bc-45af-b051-5c877ece8270}, !- Sunday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- Monday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- Tuesday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- Wednesday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- Thursday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- Friday Schedule:Day Name
  {b0628c64-f6bc-45af-b051-5c877ece8270}, !- Saturday Schedule:Day Name
  {b0628c64-f6bc-45af-b051-5c877ece8270}, !- Holiday Schedule:Day Name
  {2ea81a6b-c600-49b2-bf34-f625f996991f}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {b0628c64-f6bc-45af-b051-5c877ece8270}, !- CustomDay1 Schedule:Day Name
  {b0628c64-f6bc-45af-b051-5c877ece8270}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {565cc4b6-3b51-4cab-af3f-78125d777c91}, !- Handle
  GuestRoom402_405-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {b2a45dd7-82cf-4629-a94e-7e289e77a5ed}, !- Sunday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- Monday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- Tuesday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- Wednesday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- Thursday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- Friday Schedule:Day Name
  {b2a45dd7-82cf-4629-a94e-7e289e77a5ed}, !- Saturday Schedule:Day Name
  {b2a45dd7-82cf-4629-a94e-7e289e77a5ed}, !- Holiday Schedule:Day Name
  {63d12b19-ee75-40e5-ab2b-066ac676f0b3}, !- SummerDesignDay Schedule:Day Name
  {2446e7fb-413b-4cf0-8efc-a98bd9854cc1}, !- WinterDesignDay Schedule:Day Name
  {b2a45dd7-82cf-4629-a94e-7e289e77a5ed}, !- CustomDay1 Schedule:Day Name
  {b2a45dd7-82cf-4629-a94e-7e289e77a5ed}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b3cb75d8-5b40-4b0a-9c30-e0a90776c8e4}, !- Handle
  GuestRoom406_408-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {6d8ae750-6824-4c00-ae3f-f7ee4c9c0e26}, !- Sunday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- Monday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- Tuesday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- Wednesday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- Thursday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- Friday Schedule:Day Name
  {6d8ae750-6824-4c00-ae3f-f7ee4c9c0e26}, !- Saturday Schedule:Day Name
  {6d8ae750-6824-4c00-ae3f-f7ee4c9c0e26}, !- Holiday Schedule:Day Name
  {3c4e2b8a-d433-4fa2-bf96-e6230e35c449}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {6d8ae750-6824-4c00-ae3f-f7ee4c9c0e26}, !- CustomDay1 Schedule:Day Name
  {6d8ae750-6824-4c00-ae3f-f7ee4c9c0e26}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {79556b10-75c7-4312-a8d8-cccc5f9146d5}, !- Handle
  GuestRoom406_408-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {75184bcb-432c-489b-97a7-4c7ccd5a32ff}, !- Sunday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- Monday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- Tuesday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- Wednesday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- Thursday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- Friday Schedule:Day Name
  {75184bcb-432c-489b-97a7-4c7ccd5a32ff}, !- Saturday Schedule:Day Name
  {75184bcb-432c-489b-97a7-4c7ccd5a32ff}, !- Holiday Schedule:Day Name
  {6266501f-c84d-4653-a623-81c9d950a7f8}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {75184bcb-432c-489b-97a7-4c7ccd5a32ff}, !- CustomDay1 Schedule:Day Name
  {75184bcb-432c-489b-97a7-4c7ccd5a32ff}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {17237fa9-d631-4812-aca0-295709fd480b}, !- Handle
  GuestRoom406_408-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {e6587ad1-9626-47a9-97a3-e8f2359708a7}, !- Sunday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- Monday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- Tuesday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- Wednesday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- Thursday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- Friday Schedule:Day Name
  {e6587ad1-9626-47a9-97a3-e8f2359708a7}, !- Saturday Schedule:Day Name
  {e6587ad1-9626-47a9-97a3-e8f2359708a7}, !- Holiday Schedule:Day Name
  {5ab74754-80b3-4b0e-b358-59cfdf1a5d34}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {e6587ad1-9626-47a9-97a3-e8f2359708a7}, !- CustomDay1 Schedule:Day Name
  {e6587ad1-9626-47a9-97a3-e8f2359708a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ff4b8c52-c7cd-4196-a0f2-a7da2f06bd02}, !- Handle
  GuestRoom406_408-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {6139e41f-129d-4bcf-8b45-85004a0585a3}, !- Sunday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- Monday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- Tuesday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- Wednesday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- Thursday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- Friday Schedule:Day Name
  {6139e41f-129d-4bcf-8b45-85004a0585a3}, !- Saturday Schedule:Day Name
  {6139e41f-129d-4bcf-8b45-85004a0585a3}, !- Holiday Schedule:Day Name
  {944311d1-8192-47c2-9ce7-ba1615983acf}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {6139e41f-129d-4bcf-8b45-85004a0585a3}, !- CustomDay1 Schedule:Day Name
  {6139e41f-129d-4bcf-8b45-85004a0585a3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d50c2a45-535a-4468-a16d-b4707a43ebca}, !- Handle
  GuestRoom406_408-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {9a901ac4-83ac-4560-b67a-eda5c8105bd2}, !- Sunday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- Monday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- Tuesday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- Wednesday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- Thursday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- Friday Schedule:Day Name
  {9a901ac4-83ac-4560-b67a-eda5c8105bd2}, !- Saturday Schedule:Day Name
  {9a901ac4-83ac-4560-b67a-eda5c8105bd2}, !- Holiday Schedule:Day Name
  {cdc97ee9-26df-4052-b3ff-57c13e3a4931}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {9a901ac4-83ac-4560-b67a-eda5c8105bd2}, !- CustomDay1 Schedule:Day Name
  {9a901ac4-83ac-4560-b67a-eda5c8105bd2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {500ecba4-2783-4d1a-a947-3d1a4fbaa7c2}, !- Handle
  GuestRoom406_408-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {3837b632-e8a1-4429-b05b-9611daa91296}, !- Sunday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- Monday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- Tuesday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- Wednesday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- Thursday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- Friday Schedule:Day Name
  {3837b632-e8a1-4429-b05b-9611daa91296}, !- Saturday Schedule:Day Name
  {3837b632-e8a1-4429-b05b-9611daa91296}, !- Holiday Schedule:Day Name
  {0a8e251f-ef82-4cee-8707-378d29f33f6f}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {3837b632-e8a1-4429-b05b-9611daa91296}, !- CustomDay1 Schedule:Day Name
  {3837b632-e8a1-4429-b05b-9611daa91296}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8c021062-ed20-4f8d-a4b8-ae434b8edaea}, !- Handle
  GuestRoom406_408-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {c7a394e4-2216-4b8a-82fb-daa966ad623c}, !- Sunday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- Monday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- Tuesday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- Wednesday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- Thursday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- Friday Schedule:Day Name
  {c7a394e4-2216-4b8a-82fb-daa966ad623c}, !- Saturday Schedule:Day Name
  {c7a394e4-2216-4b8a-82fb-daa966ad623c}, !- Holiday Schedule:Day Name
  {a9a42632-deaa-4fb9-8002-fcf4802a624e}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {c7a394e4-2216-4b8a-82fb-daa966ad623c}, !- CustomDay1 Schedule:Day Name
  {c7a394e4-2216-4b8a-82fb-daa966ad623c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cc1728e1-bcbf-4b9f-91f4-9393d03cf8b4}, !- Handle
  GuestRoom406_408-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {4a9f260f-3f8c-4af7-8553-280b11b3d246}, !- Sunday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- Monday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- Tuesday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- Wednesday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- Thursday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- Friday Schedule:Day Name
  {4a9f260f-3f8c-4af7-8553-280b11b3d246}, !- Saturday Schedule:Day Name
  {4a9f260f-3f8c-4af7-8553-280b11b3d246}, !- Holiday Schedule:Day Name
  {e7d7113a-08bf-412d-a1d9-847ff2585173}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {4a9f260f-3f8c-4af7-8553-280b11b3d246}, !- CustomDay1 Schedule:Day Name
  {4a9f260f-3f8c-4af7-8553-280b11b3d246}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {20ef89f7-46cd-4521-8179-ebcf62676a53}, !- Handle
  GuestRoom406_408-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {02d9e9ea-8eda-47a3-8e20-8d7ad49f5cf8}, !- Sunday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- Monday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- Tuesday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- Wednesday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- Thursday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- Friday Schedule:Day Name
  {02d9e9ea-8eda-47a3-8e20-8d7ad49f5cf8}, !- Saturday Schedule:Day Name
  {02d9e9ea-8eda-47a3-8e20-8d7ad49f5cf8}, !- Holiday Schedule:Day Name
  {b6ef3179-f020-4a1b-ac40-16d19d277999}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {02d9e9ea-8eda-47a3-8e20-8d7ad49f5cf8}, !- CustomDay1 Schedule:Day Name
  {02d9e9ea-8eda-47a3-8e20-8d7ad49f5cf8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d82220c1-2580-4cec-ba1e-142d055c971c}, !- Handle
  GuestRoom406_408-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {cb139aa4-0352-4cb6-8cc3-f5ccf4be68e9}, !- Sunday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- Monday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- Tuesday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- Wednesday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- Thursday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- Friday Schedule:Day Name
  {cb139aa4-0352-4cb6-8cc3-f5ccf4be68e9}, !- Saturday Schedule:Day Name
  {cb139aa4-0352-4cb6-8cc3-f5ccf4be68e9}, !- Holiday Schedule:Day Name
  {5de24290-dd07-4124-8fb4-0bcd6936b775}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {cb139aa4-0352-4cb6-8cc3-f5ccf4be68e9}, !- CustomDay1 Schedule:Day Name
  {cb139aa4-0352-4cb6-8cc3-f5ccf4be68e9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {345399bc-3d11-442e-814e-d33dad14114e}, !- Handle
  GuestRoom406_408-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {84cbffc3-099b-4a8f-a117-19b91e2c38c1}, !- Sunday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- Monday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- Tuesday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- Wednesday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- Thursday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- Friday Schedule:Day Name
  {84cbffc3-099b-4a8f-a117-19b91e2c38c1}, !- Saturday Schedule:Day Name
  {84cbffc3-099b-4a8f-a117-19b91e2c38c1}, !- Holiday Schedule:Day Name
  {11ea67b8-29b6-44d7-9c5a-e371337a70dc}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {84cbffc3-099b-4a8f-a117-19b91e2c38c1}, !- CustomDay1 Schedule:Day Name
  {84cbffc3-099b-4a8f-a117-19b91e2c38c1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {52cb63ad-cac4-4e69-afd4-ccd3753d2027}, !- Handle
  GuestRoom406_408-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {a12455cd-825b-41a9-a42b-a95aa6af7908}, !- Sunday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- Monday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- Tuesday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- Wednesday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- Thursday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- Friday Schedule:Day Name
  {a12455cd-825b-41a9-a42b-a95aa6af7908}, !- Saturday Schedule:Day Name
  {a12455cd-825b-41a9-a42b-a95aa6af7908}, !- Holiday Schedule:Day Name
  {4222b1b7-ff28-4327-8768-95e2b605ea0b}, !- SummerDesignDay Schedule:Day Name
  {cc708492-5b7a-4be5-86d7-c31492b9392d}, !- WinterDesignDay Schedule:Day Name
  {a12455cd-825b-41a9-a42b-a95aa6af7908}, !- CustomDay1 Schedule:Day Name
  {a12455cd-825b-41a9-a42b-a95aa6af7908}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {078b89b9-d159-4c7d-9aec-76ec4cb16fda}, !- Handle
  GuestRoom409_412-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {43ee708a-3a60-4498-83a7-498d60bb6c92}, !- Sunday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- Monday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- Tuesday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- Wednesday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- Thursday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- Friday Schedule:Day Name
  {43ee708a-3a60-4498-83a7-498d60bb6c92}, !- Saturday Schedule:Day Name
  {43ee708a-3a60-4498-83a7-498d60bb6c92}, !- Holiday Schedule:Day Name
  {5108849e-e2c8-4cb6-9f20-80a893edf46e}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {43ee708a-3a60-4498-83a7-498d60bb6c92}, !- CustomDay1 Schedule:Day Name
  {43ee708a-3a60-4498-83a7-498d60bb6c92}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8e1afb4-6a4b-491e-82b9-c60790949746}, !- Handle
  GuestRoom409_412-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {3163dc21-ea03-4aee-8d42-2764eb6c2f17}, !- Sunday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- Monday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- Tuesday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- Wednesday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- Thursday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- Friday Schedule:Day Name
  {3163dc21-ea03-4aee-8d42-2764eb6c2f17}, !- Saturday Schedule:Day Name
  {3163dc21-ea03-4aee-8d42-2764eb6c2f17}, !- Holiday Schedule:Day Name
  {40176db4-4ea8-4c82-b0fe-daa140fdc4ea}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {3163dc21-ea03-4aee-8d42-2764eb6c2f17}, !- CustomDay1 Schedule:Day Name
  {3163dc21-ea03-4aee-8d42-2764eb6c2f17}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {42227700-e9d1-490d-b93a-f370017e4a58}, !- Handle
  GuestRoom409_412-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {b9d60ff8-510b-4dc4-b778-ab262b490405}, !- Sunday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- Monday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- Tuesday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- Wednesday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- Thursday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- Friday Schedule:Day Name
  {b9d60ff8-510b-4dc4-b778-ab262b490405}, !- Saturday Schedule:Day Name
  {b9d60ff8-510b-4dc4-b778-ab262b490405}, !- Holiday Schedule:Day Name
  {c87f3b04-935e-4657-a353-c3357accd12c}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {b9d60ff8-510b-4dc4-b778-ab262b490405}, !- CustomDay1 Schedule:Day Name
  {b9d60ff8-510b-4dc4-b778-ab262b490405}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2c87c589-68ef-458c-b781-68818fab992e}, !- Handle
  GuestRoom409_412-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {b4bd6661-f882-4616-bec8-8cf87a354e8a}, !- Sunday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- Monday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- Tuesday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- Wednesday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- Thursday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- Friday Schedule:Day Name
  {b4bd6661-f882-4616-bec8-8cf87a354e8a}, !- Saturday Schedule:Day Name
  {b4bd6661-f882-4616-bec8-8cf87a354e8a}, !- Holiday Schedule:Day Name
  {4da28af3-1758-4e6c-a920-f164d4c952de}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {b4bd6661-f882-4616-bec8-8cf87a354e8a}, !- CustomDay1 Schedule:Day Name
  {b4bd6661-f882-4616-bec8-8cf87a354e8a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {878b480b-1067-420a-834f-3bbb998821d3}, !- Handle
  GuestRoom409_412-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {6aef09a9-5d0d-449c-bef3-bb78758f967e}, !- Sunday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- Monday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- Tuesday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- Wednesday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- Thursday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- Friday Schedule:Day Name
  {6aef09a9-5d0d-449c-bef3-bb78758f967e}, !- Saturday Schedule:Day Name
  {6aef09a9-5d0d-449c-bef3-bb78758f967e}, !- Holiday Schedule:Day Name
  {fd9ebb0a-f5a2-4d05-9e77-fd91373ed083}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {6aef09a9-5d0d-449c-bef3-bb78758f967e}, !- CustomDay1 Schedule:Day Name
  {6aef09a9-5d0d-449c-bef3-bb78758f967e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23b740a8-f524-4973-b656-c3c125f678d2}, !- Handle
  GuestRoom409_412-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {05441c81-c77a-4552-bb51-77f2128f1cfc}, !- Sunday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- Monday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- Tuesday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- Wednesday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- Thursday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- Friday Schedule:Day Name
  {05441c81-c77a-4552-bb51-77f2128f1cfc}, !- Saturday Schedule:Day Name
  {05441c81-c77a-4552-bb51-77f2128f1cfc}, !- Holiday Schedule:Day Name
  {f259efdb-fe41-4bf9-84a4-bcc1a43d63ad}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {05441c81-c77a-4552-bb51-77f2128f1cfc}, !- CustomDay1 Schedule:Day Name
  {05441c81-c77a-4552-bb51-77f2128f1cfc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a5f17fd0-93e1-463f-87a5-6bbb9d81e2a9}, !- Handle
  GuestRoom409_412-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {dfc19a36-c3da-41fb-a189-c8061ffba426}, !- Sunday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- Monday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- Tuesday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- Wednesday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- Thursday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- Friday Schedule:Day Name
  {dfc19a36-c3da-41fb-a189-c8061ffba426}, !- Saturday Schedule:Day Name
  {dfc19a36-c3da-41fb-a189-c8061ffba426}, !- Holiday Schedule:Day Name
  {a84ad748-cb54-41b9-a65d-817ccb839a84}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {dfc19a36-c3da-41fb-a189-c8061ffba426}, !- CustomDay1 Schedule:Day Name
  {dfc19a36-c3da-41fb-a189-c8061ffba426}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f0200b68-82ee-4d81-b388-6b2d909e3f29}, !- Handle
  GuestRoom409_412-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {0d75c45d-9a0b-4716-802c-760fcb3fdef7}, !- Sunday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- Monday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- Tuesday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- Wednesday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- Thursday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- Friday Schedule:Day Name
  {0d75c45d-9a0b-4716-802c-760fcb3fdef7}, !- Saturday Schedule:Day Name
  {0d75c45d-9a0b-4716-802c-760fcb3fdef7}, !- Holiday Schedule:Day Name
  {dc4c9055-8365-49ac-aea4-acab1b790052}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {0d75c45d-9a0b-4716-802c-760fcb3fdef7}, !- CustomDay1 Schedule:Day Name
  {0d75c45d-9a0b-4716-802c-760fcb3fdef7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {15bbf5cf-214a-49ab-a482-f6b265229b97}, !- Handle
  GuestRoom409_412-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {738f9adf-22b0-4fb1-955d-c024be20a57d}, !- Sunday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- Monday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- Tuesday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- Wednesday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- Thursday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- Friday Schedule:Day Name
  {738f9adf-22b0-4fb1-955d-c024be20a57d}, !- Saturday Schedule:Day Name
  {738f9adf-22b0-4fb1-955d-c024be20a57d}, !- Holiday Schedule:Day Name
  {d83302f4-f99f-46d5-89e8-12fcda2beff3}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {738f9adf-22b0-4fb1-955d-c024be20a57d}, !- CustomDay1 Schedule:Day Name
  {738f9adf-22b0-4fb1-955d-c024be20a57d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8e478718-c515-43f3-8d6b-05b02a91f1bb}, !- Handle
  GuestRoom409_412-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {69919cfc-cff6-4d42-a1cd-b76e3c2db598}, !- Sunday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- Monday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- Tuesday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- Wednesday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- Thursday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- Friday Schedule:Day Name
  {69919cfc-cff6-4d42-a1cd-b76e3c2db598}, !- Saturday Schedule:Day Name
  {69919cfc-cff6-4d42-a1cd-b76e3c2db598}, !- Holiday Schedule:Day Name
  {617c4a19-6665-46d0-bc1e-f8137bdf7811}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {69919cfc-cff6-4d42-a1cd-b76e3c2db598}, !- CustomDay1 Schedule:Day Name
  {69919cfc-cff6-4d42-a1cd-b76e3c2db598}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c7607ab-86e5-4a0a-b92d-1bd153d37242}, !- Handle
  GuestRoom409_412-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {139509d2-6eb4-463c-afa5-d6a808a6290b}, !- Sunday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- Monday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- Tuesday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- Wednesday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- Thursday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- Friday Schedule:Day Name
  {139509d2-6eb4-463c-afa5-d6a808a6290b}, !- Saturday Schedule:Day Name
  {139509d2-6eb4-463c-afa5-d6a808a6290b}, !- Holiday Schedule:Day Name
  {c9367256-2c66-432b-99dc-3e312cab5058}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {139509d2-6eb4-463c-afa5-d6a808a6290b}, !- CustomDay1 Schedule:Day Name
  {139509d2-6eb4-463c-afa5-d6a808a6290b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {44b5688f-a59b-4376-b099-97fda402594e}, !- Handle
  GuestRoom409_412-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {3950d4a0-32bb-4c71-96ed-0705fba8ef29}, !- Sunday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- Monday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- Tuesday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- Wednesday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- Thursday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- Friday Schedule:Day Name
  {3950d4a0-32bb-4c71-96ed-0705fba8ef29}, !- Saturday Schedule:Day Name
  {3950d4a0-32bb-4c71-96ed-0705fba8ef29}, !- Holiday Schedule:Day Name
  {d72d5d98-fc57-44fb-9bcd-2de41a7b1c03}, !- SummerDesignDay Schedule:Day Name
  {b7c1fc26-0afa-457e-81ec-af70acec0fa2}, !- WinterDesignDay Schedule:Day Name
  {3950d4a0-32bb-4c71-96ed-0705fba8ef29}, !- CustomDay1 Schedule:Day Name
  {3950d4a0-32bb-4c71-96ed-0705fba8ef29}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0a1d5cd7-c14d-46a4-936a-bd520e5b4a67}, !- Handle
  GuestRoom413-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {bc51f27f-cc3a-420c-b9a8-a02b88d0ff25}, !- Sunday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- Monday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- Tuesday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- Wednesday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- Thursday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- Friday Schedule:Day Name
  {bc51f27f-cc3a-420c-b9a8-a02b88d0ff25}, !- Saturday Schedule:Day Name
  {bc51f27f-cc3a-420c-b9a8-a02b88d0ff25}, !- Holiday Schedule:Day Name
  {2bd2678a-272b-43f6-9936-2657a1d33106}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {bc51f27f-cc3a-420c-b9a8-a02b88d0ff25}, !- CustomDay1 Schedule:Day Name
  {bc51f27f-cc3a-420c-b9a8-a02b88d0ff25}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6b78f41b-847a-4172-baad-2ab13c785cbe}, !- Handle
  GuestRoom413-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {d01b559c-7fa4-49d4-9ccd-e542796bb587}, !- Sunday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- Monday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- Tuesday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- Wednesday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- Thursday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- Friday Schedule:Day Name
  {d01b559c-7fa4-49d4-9ccd-e542796bb587}, !- Saturday Schedule:Day Name
  {d01b559c-7fa4-49d4-9ccd-e542796bb587}, !- Holiday Schedule:Day Name
  {8f1c3802-b1d5-47c6-9725-5ff2d3e4cb9e}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {d01b559c-7fa4-49d4-9ccd-e542796bb587}, !- CustomDay1 Schedule:Day Name
  {d01b559c-7fa4-49d4-9ccd-e542796bb587}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e2b3c0f-768c-4c40-be64-e5875163030d}, !- Handle
  GuestRoom413-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {5f027638-caa4-4756-8d02-7438a23460e7}, !- Sunday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- Monday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- Tuesday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- Wednesday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- Thursday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- Friday Schedule:Day Name
  {5f027638-caa4-4756-8d02-7438a23460e7}, !- Saturday Schedule:Day Name
  {5f027638-caa4-4756-8d02-7438a23460e7}, !- Holiday Schedule:Day Name
  {a9da73af-8956-45ac-a981-074ab44b87d4}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {5f027638-caa4-4756-8d02-7438a23460e7}, !- CustomDay1 Schedule:Day Name
  {5f027638-caa4-4756-8d02-7438a23460e7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0f46f270-cf9f-4e6c-ba06-a8d67416384d}, !- Handle
  GuestRoom413-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {d18b08a8-2b1e-4900-8282-56f2d260f5ab}, !- Sunday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- Monday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- Tuesday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- Wednesday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- Thursday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- Friday Schedule:Day Name
  {d18b08a8-2b1e-4900-8282-56f2d260f5ab}, !- Saturday Schedule:Day Name
  {d18b08a8-2b1e-4900-8282-56f2d260f5ab}, !- Holiday Schedule:Day Name
  {7022a58e-b14d-4e31-88c1-6b21ad1cfef1}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {d18b08a8-2b1e-4900-8282-56f2d260f5ab}, !- CustomDay1 Schedule:Day Name
  {d18b08a8-2b1e-4900-8282-56f2d260f5ab}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f69af9a9-5dcb-4dfc-9863-8788910a396d}, !- Handle
  GuestRoom413-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {f843eba0-3787-4994-ac2c-7311c8f1e63a}, !- Sunday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- Monday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- Tuesday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- Wednesday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- Thursday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- Friday Schedule:Day Name
  {f843eba0-3787-4994-ac2c-7311c8f1e63a}, !- Saturday Schedule:Day Name
  {f843eba0-3787-4994-ac2c-7311c8f1e63a}, !- Holiday Schedule:Day Name
  {b5f530bc-ada4-4b0c-bd0c-048bbaad6890}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {f843eba0-3787-4994-ac2c-7311c8f1e63a}, !- CustomDay1 Schedule:Day Name
  {f843eba0-3787-4994-ac2c-7311c8f1e63a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3b27bbf-980b-46e9-913a-6ab46e00fe5b}, !- Handle
  GuestRoom413-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {e3ae2166-d9fe-4499-ac23-151207651180}, !- Sunday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- Monday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- Tuesday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- Wednesday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- Thursday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- Friday Schedule:Day Name
  {e3ae2166-d9fe-4499-ac23-151207651180}, !- Saturday Schedule:Day Name
  {e3ae2166-d9fe-4499-ac23-151207651180}, !- Holiday Schedule:Day Name
  {a7d9424a-505a-4abb-95bd-2d078ff4e168}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {e3ae2166-d9fe-4499-ac23-151207651180}, !- CustomDay1 Schedule:Day Name
  {e3ae2166-d9fe-4499-ac23-151207651180}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f19cf838-3476-4c36-81bc-9b8774a5df12}, !- Handle
  GuestRoom413-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {16513566-04f8-486f-bdb9-5e312fbdab98}, !- Sunday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- Monday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- Tuesday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- Wednesday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- Thursday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- Friday Schedule:Day Name
  {16513566-04f8-486f-bdb9-5e312fbdab98}, !- Saturday Schedule:Day Name
  {16513566-04f8-486f-bdb9-5e312fbdab98}, !- Holiday Schedule:Day Name
  {f318d8b0-b933-4785-ad70-829100598d74}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {16513566-04f8-486f-bdb9-5e312fbdab98}, !- CustomDay1 Schedule:Day Name
  {16513566-04f8-486f-bdb9-5e312fbdab98}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6a11b247-5233-44aa-92ad-135603125bc5}, !- Handle
  GuestRoom413-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {3e0c0de5-9d87-4301-b42f-f5ef5a5ed3b2}, !- Sunday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- Monday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- Tuesday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- Wednesday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- Thursday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- Friday Schedule:Day Name
  {3e0c0de5-9d87-4301-b42f-f5ef5a5ed3b2}, !- Saturday Schedule:Day Name
  {3e0c0de5-9d87-4301-b42f-f5ef5a5ed3b2}, !- Holiday Schedule:Day Name
  {168189f8-0918-4054-9d2e-e4898ecacccb}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {3e0c0de5-9d87-4301-b42f-f5ef5a5ed3b2}, !- CustomDay1 Schedule:Day Name
  {3e0c0de5-9d87-4301-b42f-f5ef5a5ed3b2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b8dda61a-4b9a-451a-9569-3a1ed6fcf2d3}, !- Handle
  GuestRoom413-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {12c8986e-3dbb-4dd0-97f2-160e179e83a1}, !- Sunday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- Monday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- Tuesday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- Wednesday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- Thursday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- Friday Schedule:Day Name
  {12c8986e-3dbb-4dd0-97f2-160e179e83a1}, !- Saturday Schedule:Day Name
  {12c8986e-3dbb-4dd0-97f2-160e179e83a1}, !- Holiday Schedule:Day Name
  {3a4abb86-f1c7-449f-8f1f-64cf63c64f00}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {12c8986e-3dbb-4dd0-97f2-160e179e83a1}, !- CustomDay1 Schedule:Day Name
  {12c8986e-3dbb-4dd0-97f2-160e179e83a1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {368d0162-cc94-4f14-8df2-278bc4c8d973}, !- Handle
  GuestRoom413-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {55dab444-0a35-4ffc-b859-700adc22d092}, !- Sunday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- Monday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- Tuesday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- Wednesday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- Thursday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- Friday Schedule:Day Name
  {55dab444-0a35-4ffc-b859-700adc22d092}, !- Saturday Schedule:Day Name
  {55dab444-0a35-4ffc-b859-700adc22d092}, !- Holiday Schedule:Day Name
  {2219aad5-5ec0-4c13-83ab-650b2de4da49}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {55dab444-0a35-4ffc-b859-700adc22d092}, !- CustomDay1 Schedule:Day Name
  {55dab444-0a35-4ffc-b859-700adc22d092}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cfd57280-66fe-4037-8045-6ddfa20e72ac}, !- Handle
  GuestRoom413-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {367fb720-cba3-451e-86c6-a3bea4df48d7}, !- Sunday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- Monday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- Tuesday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- Wednesday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- Thursday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- Friday Schedule:Day Name
  {367fb720-cba3-451e-86c6-a3bea4df48d7}, !- Saturday Schedule:Day Name
  {367fb720-cba3-451e-86c6-a3bea4df48d7}, !- Holiday Schedule:Day Name
  {b1af2db6-40f7-417e-9197-919eca9c21af}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {367fb720-cba3-451e-86c6-a3bea4df48d7}, !- CustomDay1 Schedule:Day Name
  {367fb720-cba3-451e-86c6-a3bea4df48d7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5b41cf75-2b00-4cd7-a606-1df06aaab6b6}, !- Handle
  GuestRoom413-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {ab7ef2ef-81b9-4a29-b66a-abd9e05c1e67}, !- Sunday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- Monday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- Tuesday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- Wednesday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- Thursday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- Friday Schedule:Day Name
  {ab7ef2ef-81b9-4a29-b66a-abd9e05c1e67}, !- Saturday Schedule:Day Name
  {ab7ef2ef-81b9-4a29-b66a-abd9e05c1e67}, !- Holiday Schedule:Day Name
  {5ac38471-eb65-488a-8223-ed339024a3fb}, !- SummerDesignDay Schedule:Day Name
  {2846269d-20a7-43f0-9e1e-ea540bdadf3b}, !- WinterDesignDay Schedule:Day Name
  {ab7ef2ef-81b9-4a29-b66a-abd9e05c1e67}, !- CustomDay1 Schedule:Day Name
  {ab7ef2ef-81b9-4a29-b66a-abd9e05c1e67}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f5ecfbf6-88b3-46b0-a20e-3d1569baae93}, !- Handle
  GuestRoom414-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {0643929c-6535-4610-abaf-db23c1968ca0}, !- Sunday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- Monday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- Tuesday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- Wednesday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- Thursday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- Friday Schedule:Day Name
  {0643929c-6535-4610-abaf-db23c1968ca0}, !- Saturday Schedule:Day Name
  {0643929c-6535-4610-abaf-db23c1968ca0}, !- Holiday Schedule:Day Name
  {6e820e9b-cc04-476d-826d-af05a828260c}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {0643929c-6535-4610-abaf-db23c1968ca0}, !- CustomDay1 Schedule:Day Name
  {0643929c-6535-4610-abaf-db23c1968ca0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d8dbde3-9da4-4a14-961e-1675b851d08b}, !- Handle
  GuestRoom414-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {96c9e553-b82c-4e3d-84cc-80d963cb2f8a}, !- Sunday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- Monday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- Tuesday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- Wednesday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- Thursday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- Friday Schedule:Day Name
  {96c9e553-b82c-4e3d-84cc-80d963cb2f8a}, !- Saturday Schedule:Day Name
  {96c9e553-b82c-4e3d-84cc-80d963cb2f8a}, !- Holiday Schedule:Day Name
  {d2fe3373-7112-4455-b496-8181d2a9652b}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {96c9e553-b82c-4e3d-84cc-80d963cb2f8a}, !- CustomDay1 Schedule:Day Name
  {96c9e553-b82c-4e3d-84cc-80d963cb2f8a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {83995e9a-4010-45c1-9bb3-7a3717a1b873}, !- Handle
  GuestRoom414-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {724e3ba9-1abe-4850-b4ae-109b793e7f03}, !- Sunday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- Monday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- Tuesday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- Wednesday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- Thursday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- Friday Schedule:Day Name
  {724e3ba9-1abe-4850-b4ae-109b793e7f03}, !- Saturday Schedule:Day Name
  {724e3ba9-1abe-4850-b4ae-109b793e7f03}, !- Holiday Schedule:Day Name
  {b39893f3-28b8-427f-a868-0a425b442afe}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {724e3ba9-1abe-4850-b4ae-109b793e7f03}, !- CustomDay1 Schedule:Day Name
  {724e3ba9-1abe-4850-b4ae-109b793e7f03}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9c4b4bc3-3797-4781-ba69-8b37564ef2f4}, !- Handle
  GuestRoom414-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {45d7a1c3-d1cd-4364-ab31-ffb41727129a}, !- Sunday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- Monday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- Tuesday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- Wednesday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- Thursday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- Friday Schedule:Day Name
  {45d7a1c3-d1cd-4364-ab31-ffb41727129a}, !- Saturday Schedule:Day Name
  {45d7a1c3-d1cd-4364-ab31-ffb41727129a}, !- Holiday Schedule:Day Name
  {d73b80bf-ae7f-4bc4-93c6-7b198539cde1}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {45d7a1c3-d1cd-4364-ab31-ffb41727129a}, !- CustomDay1 Schedule:Day Name
  {45d7a1c3-d1cd-4364-ab31-ffb41727129a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f78a51b-0a81-4734-a2a4-90602a4628e2}, !- Handle
  GuestRoom414-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {564107b7-2213-431f-93d8-a25584f77a6b}, !- Sunday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- Monday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- Tuesday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- Wednesday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- Thursday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- Friday Schedule:Day Name
  {564107b7-2213-431f-93d8-a25584f77a6b}, !- Saturday Schedule:Day Name
  {564107b7-2213-431f-93d8-a25584f77a6b}, !- Holiday Schedule:Day Name
  {aa08cf50-ea66-4fea-b16c-40e1c516f4c0}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {564107b7-2213-431f-93d8-a25584f77a6b}, !- CustomDay1 Schedule:Day Name
  {564107b7-2213-431f-93d8-a25584f77a6b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e4366ed7-246f-4dda-8b56-f46df2c80aa7}, !- Handle
  GuestRoom414-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {75a4dbb2-c0d6-4b2f-bb5c-576fc5f1772e}, !- Sunday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- Monday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- Tuesday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- Wednesday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- Thursday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- Friday Schedule:Day Name
  {75a4dbb2-c0d6-4b2f-bb5c-576fc5f1772e}, !- Saturday Schedule:Day Name
  {75a4dbb2-c0d6-4b2f-bb5c-576fc5f1772e}, !- Holiday Schedule:Day Name
  {1ea9e262-33be-47df-8598-a8b4f59c71a2}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {75a4dbb2-c0d6-4b2f-bb5c-576fc5f1772e}, !- CustomDay1 Schedule:Day Name
  {75a4dbb2-c0d6-4b2f-bb5c-576fc5f1772e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ee9be5aa-66f6-4695-b020-3eaf87c20bbd}, !- Handle
  GuestRoom414-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {a7268c2a-fae2-4506-a74e-4f1ad9b3bdd3}, !- Sunday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- Monday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- Tuesday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- Wednesday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- Thursday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- Friday Schedule:Day Name
  {a7268c2a-fae2-4506-a74e-4f1ad9b3bdd3}, !- Saturday Schedule:Day Name
  {a7268c2a-fae2-4506-a74e-4f1ad9b3bdd3}, !- Holiday Schedule:Day Name
  {f8933c7d-e532-452b-898d-e8748fed8064}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {a7268c2a-fae2-4506-a74e-4f1ad9b3bdd3}, !- CustomDay1 Schedule:Day Name
  {a7268c2a-fae2-4506-a74e-4f1ad9b3bdd3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5e952c96-8c47-491b-af70-379724a6d51f}, !- Handle
  GuestRoom414-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {08f16730-2b7a-4049-a11d-381bfafcd34c}, !- Sunday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- Monday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- Tuesday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- Wednesday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- Thursday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- Friday Schedule:Day Name
  {08f16730-2b7a-4049-a11d-381bfafcd34c}, !- Saturday Schedule:Day Name
  {08f16730-2b7a-4049-a11d-381bfafcd34c}, !- Holiday Schedule:Day Name
  {eabbb9e3-0600-4c3c-8825-32e57e164ffc}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {08f16730-2b7a-4049-a11d-381bfafcd34c}, !- CustomDay1 Schedule:Day Name
  {08f16730-2b7a-4049-a11d-381bfafcd34c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23716cfb-a69e-4da2-bbe0-c02c6970b599}, !- Handle
  GuestRoom414-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {38798154-e764-4956-b22d-3f276147962e}, !- Sunday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- Monday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- Tuesday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- Wednesday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- Thursday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- Friday Schedule:Day Name
  {38798154-e764-4956-b22d-3f276147962e}, !- Saturday Schedule:Day Name
  {38798154-e764-4956-b22d-3f276147962e}, !- Holiday Schedule:Day Name
  {85ae230b-a0d4-493a-abd2-eeb92ba305d7}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {38798154-e764-4956-b22d-3f276147962e}, !- CustomDay1 Schedule:Day Name
  {38798154-e764-4956-b22d-3f276147962e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6d862ca8-4f71-44a4-a6ec-34cd9688edd2}, !- Handle
  GuestRoom414-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {f60ac288-bca7-4c51-b765-48214f39f64b}, !- Sunday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- Monday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- Tuesday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- Wednesday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- Thursday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- Friday Schedule:Day Name
  {f60ac288-bca7-4c51-b765-48214f39f64b}, !- Saturday Schedule:Day Name
  {f60ac288-bca7-4c51-b765-48214f39f64b}, !- Holiday Schedule:Day Name
  {6d406f7d-63f1-4304-835f-c92f2b80f048}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {f60ac288-bca7-4c51-b765-48214f39f64b}, !- CustomDay1 Schedule:Day Name
  {f60ac288-bca7-4c51-b765-48214f39f64b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93542403-1d38-49f8-a175-76d5bdada8b3}, !- Handle
  GuestRoom414-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {ec002818-2b55-42bf-93dd-9d59ca0ea3c7}, !- Sunday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- Monday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- Tuesday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- Wednesday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- Thursday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- Friday Schedule:Day Name
  {ec002818-2b55-42bf-93dd-9d59ca0ea3c7}, !- Saturday Schedule:Day Name
  {ec002818-2b55-42bf-93dd-9d59ca0ea3c7}, !- Holiday Schedule:Day Name
  {ad6ce8e3-a4e1-48a6-93ea-53f216aa18a7}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {ec002818-2b55-42bf-93dd-9d59ca0ea3c7}, !- CustomDay1 Schedule:Day Name
  {ec002818-2b55-42bf-93dd-9d59ca0ea3c7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f097b6a9-953f-41df-b7e6-8b72d0c5d5ec}, !- Handle
  GuestRoom414-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {d863080b-ba6c-4c21-b44e-98aa39a40cb2}, !- Sunday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- Monday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- Tuesday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- Wednesday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- Thursday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- Friday Schedule:Day Name
  {d863080b-ba6c-4c21-b44e-98aa39a40cb2}, !- Saturday Schedule:Day Name
  {d863080b-ba6c-4c21-b44e-98aa39a40cb2}, !- Holiday Schedule:Day Name
  {b4e90ebe-7cb1-46bb-b39b-22a7ef77dff4}, !- SummerDesignDay Schedule:Day Name
  {ea55a3ae-8746-43e0-a81b-ad86b920c64a}, !- WinterDesignDay Schedule:Day Name
  {d863080b-ba6c-4c21-b44e-98aa39a40cb2}, !- CustomDay1 Schedule:Day Name
  {d863080b-ba6c-4c21-b44e-98aa39a40cb2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5bae188e-997d-48f4-aa8c-321080eb9cb6}, !- Handle
  GuestRoom415_418-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {f1871009-9da9-4be1-aea8-3b16d1b99752}, !- Sunday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- Monday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- Tuesday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- Wednesday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- Thursday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- Friday Schedule:Day Name
  {f1871009-9da9-4be1-aea8-3b16d1b99752}, !- Saturday Schedule:Day Name
  {f1871009-9da9-4be1-aea8-3b16d1b99752}, !- Holiday Schedule:Day Name
  {e3d52053-8b35-46c9-971d-70bf8d042fce}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {f1871009-9da9-4be1-aea8-3b16d1b99752}, !- CustomDay1 Schedule:Day Name
  {f1871009-9da9-4be1-aea8-3b16d1b99752}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0cf532d7-f90c-499f-a17d-c088eae505bd}, !- Handle
  GuestRoom415_418-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {2777cda8-595e-4e34-9351-e8968255658a}, !- Sunday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- Monday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- Tuesday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- Wednesday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- Thursday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- Friday Schedule:Day Name
  {2777cda8-595e-4e34-9351-e8968255658a}, !- Saturday Schedule:Day Name
  {2777cda8-595e-4e34-9351-e8968255658a}, !- Holiday Schedule:Day Name
  {d0d90c0e-22f6-4d57-98f3-15e5ac690483}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {2777cda8-595e-4e34-9351-e8968255658a}, !- CustomDay1 Schedule:Day Name
  {2777cda8-595e-4e34-9351-e8968255658a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {40af8623-f16b-4c9c-b1f0-90167ab75226}, !- Handle
  GuestRoom415_418-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {6761ddc4-f03b-4e0c-ac5c-51997dbef6d3}, !- Sunday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- Monday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- Tuesday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- Wednesday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- Thursday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- Friday Schedule:Day Name
  {6761ddc4-f03b-4e0c-ac5c-51997dbef6d3}, !- Saturday Schedule:Day Name
  {6761ddc4-f03b-4e0c-ac5c-51997dbef6d3}, !- Holiday Schedule:Day Name
  {fe0cc5b9-9c0e-48a2-9cc2-5c590992c8ba}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {6761ddc4-f03b-4e0c-ac5c-51997dbef6d3}, !- CustomDay1 Schedule:Day Name
  {6761ddc4-f03b-4e0c-ac5c-51997dbef6d3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {30378590-50d0-4f37-95d0-6ad5bdd25da4}, !- Handle
  GuestRoom415_418-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {4d0afa4a-c243-46f6-acb5-0beb2534c54f}, !- Sunday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- Monday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- Tuesday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- Wednesday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- Thursday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- Friday Schedule:Day Name
  {4d0afa4a-c243-46f6-acb5-0beb2534c54f}, !- Saturday Schedule:Day Name
  {4d0afa4a-c243-46f6-acb5-0beb2534c54f}, !- Holiday Schedule:Day Name
  {724cd0e0-039a-4416-ae3c-4da142503833}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {4d0afa4a-c243-46f6-acb5-0beb2534c54f}, !- CustomDay1 Schedule:Day Name
  {4d0afa4a-c243-46f6-acb5-0beb2534c54f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {06711976-7d65-4d43-a638-e0150ae7c067}, !- Handle
  GuestRoom415_418-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {24479192-4423-4188-965b-507412e6d547}, !- Sunday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- Monday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- Tuesday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- Wednesday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- Thursday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- Friday Schedule:Day Name
  {24479192-4423-4188-965b-507412e6d547}, !- Saturday Schedule:Day Name
  {24479192-4423-4188-965b-507412e6d547}, !- Holiday Schedule:Day Name
  {f327cffe-62df-4f4a-ab93-5c7f69e9e44d}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {24479192-4423-4188-965b-507412e6d547}, !- CustomDay1 Schedule:Day Name
  {24479192-4423-4188-965b-507412e6d547}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fe72d09c-563b-420b-ab37-9c66efc2a30b}, !- Handle
  GuestRoom415_418-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {e16fa7de-63d9-4ec6-9994-fe9f2e5946ae}, !- Sunday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- Monday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- Tuesday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- Wednesday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- Thursday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- Friday Schedule:Day Name
  {e16fa7de-63d9-4ec6-9994-fe9f2e5946ae}, !- Saturday Schedule:Day Name
  {e16fa7de-63d9-4ec6-9994-fe9f2e5946ae}, !- Holiday Schedule:Day Name
  {933804a8-392f-44a4-84d3-d235e5463aac}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {e16fa7de-63d9-4ec6-9994-fe9f2e5946ae}, !- CustomDay1 Schedule:Day Name
  {e16fa7de-63d9-4ec6-9994-fe9f2e5946ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {56c5c8fa-d3d5-479c-bcde-daeb06564345}, !- Handle
  GuestRoom415_418-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {6e1ee440-bdee-4886-9e32-a26818dc684c}, !- Sunday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- Monday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- Tuesday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- Wednesday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- Thursday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- Friday Schedule:Day Name
  {6e1ee440-bdee-4886-9e32-a26818dc684c}, !- Saturday Schedule:Day Name
  {6e1ee440-bdee-4886-9e32-a26818dc684c}, !- Holiday Schedule:Day Name
  {1d7ceb6a-d1a7-4ce4-9549-36eb80f55710}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {6e1ee440-bdee-4886-9e32-a26818dc684c}, !- CustomDay1 Schedule:Day Name
  {6e1ee440-bdee-4886-9e32-a26818dc684c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5c4fd0e5-d016-4522-9d7b-1858e2d411fc}, !- Handle
  GuestRoom415_418-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {92843621-3d6f-434c-a76d-13334b6aa2aa}, !- Sunday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- Monday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- Tuesday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- Wednesday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- Thursday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- Friday Schedule:Day Name
  {92843621-3d6f-434c-a76d-13334b6aa2aa}, !- Saturday Schedule:Day Name
  {92843621-3d6f-434c-a76d-13334b6aa2aa}, !- Holiday Schedule:Day Name
  {31020211-622b-4e03-a99b-0886cf25a687}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {92843621-3d6f-434c-a76d-13334b6aa2aa}, !- CustomDay1 Schedule:Day Name
  {92843621-3d6f-434c-a76d-13334b6aa2aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f765f6fc-e538-4597-ba60-e97347df8d1a}, !- Handle
  GuestRoom415_418-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {e04c22e8-cd8d-4e8e-b1c1-8d70615ef45e}, !- Sunday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- Monday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- Tuesday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- Wednesday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- Thursday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- Friday Schedule:Day Name
  {e04c22e8-cd8d-4e8e-b1c1-8d70615ef45e}, !- Saturday Schedule:Day Name
  {e04c22e8-cd8d-4e8e-b1c1-8d70615ef45e}, !- Holiday Schedule:Day Name
  {02f52c0b-7c7d-4fd0-ba13-d7bf618ccec4}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {e04c22e8-cd8d-4e8e-b1c1-8d70615ef45e}, !- CustomDay1 Schedule:Day Name
  {e04c22e8-cd8d-4e8e-b1c1-8d70615ef45e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1f6bf0b2-ab83-4f20-9e3a-777e13cf2703}, !- Handle
  GuestRoom415_418-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {66208f31-b3b3-47c8-b688-bd1dddbf92f3}, !- Sunday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- Monday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- Tuesday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- Wednesday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- Thursday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- Friday Schedule:Day Name
  {66208f31-b3b3-47c8-b688-bd1dddbf92f3}, !- Saturday Schedule:Day Name
  {66208f31-b3b3-47c8-b688-bd1dddbf92f3}, !- Holiday Schedule:Day Name
  {514005d0-5dad-4fc0-99ff-c7a37dde0581}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {66208f31-b3b3-47c8-b688-bd1dddbf92f3}, !- CustomDay1 Schedule:Day Name
  {66208f31-b3b3-47c8-b688-bd1dddbf92f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bb7ce71c-4bd8-406f-af7a-6b465677595d}, !- Handle
  GuestRoom415_418-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {d9430d15-b9bd-44fe-bded-5694e45b4b38}, !- Sunday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- Monday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- Tuesday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- Wednesday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- Thursday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- Friday Schedule:Day Name
  {d9430d15-b9bd-44fe-bded-5694e45b4b38}, !- Saturday Schedule:Day Name
  {d9430d15-b9bd-44fe-bded-5694e45b4b38}, !- Holiday Schedule:Day Name
  {529b40d1-93a7-4251-b29e-1af946ec740d}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {d9430d15-b9bd-44fe-bded-5694e45b4b38}, !- CustomDay1 Schedule:Day Name
  {d9430d15-b9bd-44fe-bded-5694e45b4b38}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {264c4325-80fd-41ff-b6e8-d12641f81838}, !- Handle
  GuestRoom415_418-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {46c92a5e-f760-431c-9461-7cb85ee2d9b3}, !- Sunday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- Monday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- Tuesday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- Wednesday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- Thursday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- Friday Schedule:Day Name
  {46c92a5e-f760-431c-9461-7cb85ee2d9b3}, !- Saturday Schedule:Day Name
  {46c92a5e-f760-431c-9461-7cb85ee2d9b3}, !- Holiday Schedule:Day Name
  {653ef7d2-de0c-43b1-8ab9-d41d5e244e97}, !- SummerDesignDay Schedule:Day Name
  {236c8ffe-3737-4b37-95a4-9bd32a54a09b}, !- WinterDesignDay Schedule:Day Name
  {46c92a5e-f760-431c-9461-7cb85ee2d9b3}, !- CustomDay1 Schedule:Day Name
  {46c92a5e-f760-431c-9461-7cb85ee2d9b3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e81cdb0-9817-4f46-875f-b615493912d9}, !- Handle
  GuestRoom419-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {266645c2-aeb0-4b5a-8591-ee8020847d94}, !- Sunday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- Monday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- Tuesday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- Wednesday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- Thursday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- Friday Schedule:Day Name
  {266645c2-aeb0-4b5a-8591-ee8020847d94}, !- Saturday Schedule:Day Name
  {266645c2-aeb0-4b5a-8591-ee8020847d94}, !- Holiday Schedule:Day Name
  {83988f02-0e43-4548-b648-ad7ea0f7fb30}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {266645c2-aeb0-4b5a-8591-ee8020847d94}, !- CustomDay1 Schedule:Day Name
  {266645c2-aeb0-4b5a-8591-ee8020847d94}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {34e7cbee-543b-49a7-accd-e029390a21f4}, !- Handle
  GuestRoom419-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {78197edc-c299-43a0-9b87-e4482150435d}, !- Sunday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- Monday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- Tuesday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- Wednesday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- Thursday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- Friday Schedule:Day Name
  {78197edc-c299-43a0-9b87-e4482150435d}, !- Saturday Schedule:Day Name
  {78197edc-c299-43a0-9b87-e4482150435d}, !- Holiday Schedule:Day Name
  {4786747a-3549-40f9-83e0-d49170bb57c2}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {78197edc-c299-43a0-9b87-e4482150435d}, !- CustomDay1 Schedule:Day Name
  {78197edc-c299-43a0-9b87-e4482150435d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {661998f4-c210-447a-8f5c-48c67c0c8ab8}, !- Handle
  GuestRoom419-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {d2a5f536-0c2c-4430-a229-282639335391}, !- Sunday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- Monday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- Tuesday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- Wednesday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- Thursday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- Friday Schedule:Day Name
  {d2a5f536-0c2c-4430-a229-282639335391}, !- Saturday Schedule:Day Name
  {d2a5f536-0c2c-4430-a229-282639335391}, !- Holiday Schedule:Day Name
  {50f03591-cc5c-4822-8890-53ee19fa8942}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {d2a5f536-0c2c-4430-a229-282639335391}, !- CustomDay1 Schedule:Day Name
  {d2a5f536-0c2c-4430-a229-282639335391}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a2b66438-e882-4a52-a62b-0cbceb34365d}, !- Handle
  GuestRoom419-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {b1c1e3f1-b54b-4d94-9d00-3faf6a4a8b5f}, !- Sunday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- Monday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- Tuesday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- Wednesday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- Thursday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- Friday Schedule:Day Name
  {b1c1e3f1-b54b-4d94-9d00-3faf6a4a8b5f}, !- Saturday Schedule:Day Name
  {b1c1e3f1-b54b-4d94-9d00-3faf6a4a8b5f}, !- Holiday Schedule:Day Name
  {349231df-d929-4881-b7f1-dd0cdf8c0a15}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {b1c1e3f1-b54b-4d94-9d00-3faf6a4a8b5f}, !- CustomDay1 Schedule:Day Name
  {b1c1e3f1-b54b-4d94-9d00-3faf6a4a8b5f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {48624a0d-0154-4d1e-9e79-14b0ee30f680}, !- Handle
  GuestRoom419-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {acb8ba68-e76f-4d5e-9d45-421b1ac304ae}, !- Sunday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- Monday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- Tuesday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- Wednesday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- Thursday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- Friday Schedule:Day Name
  {acb8ba68-e76f-4d5e-9d45-421b1ac304ae}, !- Saturday Schedule:Day Name
  {acb8ba68-e76f-4d5e-9d45-421b1ac304ae}, !- Holiday Schedule:Day Name
  {a6b788e0-cb02-4db4-9738-823f5ad453ac}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {acb8ba68-e76f-4d5e-9d45-421b1ac304ae}, !- CustomDay1 Schedule:Day Name
  {acb8ba68-e76f-4d5e-9d45-421b1ac304ae}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b0b05dbe-6c9c-46fc-83c2-6e468d4c198f}, !- Handle
  GuestRoom419-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {c74cff5b-c19e-475e-9c17-bb5bb1ed984a}, !- Sunday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- Monday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- Tuesday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- Wednesday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- Thursday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- Friday Schedule:Day Name
  {c74cff5b-c19e-475e-9c17-bb5bb1ed984a}, !- Saturday Schedule:Day Name
  {c74cff5b-c19e-475e-9c17-bb5bb1ed984a}, !- Holiday Schedule:Day Name
  {ff5f1d13-dbc6-4b3b-a3b9-d4acca78b319}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {c74cff5b-c19e-475e-9c17-bb5bb1ed984a}, !- CustomDay1 Schedule:Day Name
  {c74cff5b-c19e-475e-9c17-bb5bb1ed984a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d40149fa-11b4-4d7f-bc6a-4074c1c6523d}, !- Handle
  GuestRoom419-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {813dad6f-a1f0-44a0-8634-2b6917118dd1}, !- Sunday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- Monday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- Tuesday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- Wednesday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- Thursday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- Friday Schedule:Day Name
  {813dad6f-a1f0-44a0-8634-2b6917118dd1}, !- Saturday Schedule:Day Name
  {813dad6f-a1f0-44a0-8634-2b6917118dd1}, !- Holiday Schedule:Day Name
  {9851a355-b240-4c58-b228-4a8312553674}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {813dad6f-a1f0-44a0-8634-2b6917118dd1}, !- CustomDay1 Schedule:Day Name
  {813dad6f-a1f0-44a0-8634-2b6917118dd1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ca7e20b4-104d-4f8d-94e2-b9b6e9e90d76}, !- Handle
  GuestRoom419-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {00843cab-3408-4b57-9153-d99b10f5b836}, !- Sunday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- Monday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- Tuesday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- Wednesday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- Thursday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- Friday Schedule:Day Name
  {00843cab-3408-4b57-9153-d99b10f5b836}, !- Saturday Schedule:Day Name
  {00843cab-3408-4b57-9153-d99b10f5b836}, !- Holiday Schedule:Day Name
  {9149f551-ee6e-4dba-834a-b324de715ac7}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {00843cab-3408-4b57-9153-d99b10f5b836}, !- CustomDay1 Schedule:Day Name
  {00843cab-3408-4b57-9153-d99b10f5b836}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {802e29a1-75e8-4b99-9804-dc8ece1f802c}, !- Handle
  GuestRoom419-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {149407c9-4085-49e4-af4f-1ae870052853}, !- Sunday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- Monday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- Tuesday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- Wednesday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- Thursday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- Friday Schedule:Day Name
  {149407c9-4085-49e4-af4f-1ae870052853}, !- Saturday Schedule:Day Name
  {149407c9-4085-49e4-af4f-1ae870052853}, !- Holiday Schedule:Day Name
  {6a2722d2-c4c6-41bd-873f-e561c2168c99}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {149407c9-4085-49e4-af4f-1ae870052853}, !- CustomDay1 Schedule:Day Name
  {149407c9-4085-49e4-af4f-1ae870052853}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {103eef79-85bf-4868-b78b-c9178863f39e}, !- Handle
  GuestRoom419-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {c7777dcd-df07-4bd9-b9b3-54ea2f134f24}, !- Sunday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- Monday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- Tuesday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- Wednesday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- Thursday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- Friday Schedule:Day Name
  {c7777dcd-df07-4bd9-b9b3-54ea2f134f24}, !- Saturday Schedule:Day Name
  {c7777dcd-df07-4bd9-b9b3-54ea2f134f24}, !- Holiday Schedule:Day Name
  {2283980b-2843-4c3e-b059-e25c8e093152}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {c7777dcd-df07-4bd9-b9b3-54ea2f134f24}, !- CustomDay1 Schedule:Day Name
  {c7777dcd-df07-4bd9-b9b3-54ea2f134f24}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9115d5df-1e3a-48cb-9397-dc5af655a224}, !- Handle
  GuestRoom419-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {b829c2be-fa31-4502-9cc7-7530653b3446}, !- Sunday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- Monday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- Tuesday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- Wednesday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- Thursday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- Friday Schedule:Day Name
  {b829c2be-fa31-4502-9cc7-7530653b3446}, !- Saturday Schedule:Day Name
  {b829c2be-fa31-4502-9cc7-7530653b3446}, !- Holiday Schedule:Day Name
  {b209f2fe-1ba5-40cd-89ad-b93d7febc01a}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {b829c2be-fa31-4502-9cc7-7530653b3446}, !- CustomDay1 Schedule:Day Name
  {b829c2be-fa31-4502-9cc7-7530653b3446}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cdb7fcfa-d5ab-4403-9a9a-1e54c2cb1f7d}, !- Handle
  GuestRoom419-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {6422f2ba-c92c-439d-b622-d495621d53ce}, !- Sunday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- Monday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- Tuesday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- Wednesday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- Thursday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- Friday Schedule:Day Name
  {6422f2ba-c92c-439d-b622-d495621d53ce}, !- Saturday Schedule:Day Name
  {6422f2ba-c92c-439d-b622-d495621d53ce}, !- Holiday Schedule:Day Name
  {15b4cd0b-871e-4e0f-913e-52a8abfa3ab8}, !- SummerDesignDay Schedule:Day Name
  {617d8410-093c-4179-8807-b8eb7b601283}, !- WinterDesignDay Schedule:Day Name
  {6422f2ba-c92c-439d-b622-d495621d53ce}, !- CustomDay1 Schedule:Day Name
  {6422f2ba-c92c-439d-b622-d495621d53ce}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9ae21dd1-d6e2-466e-9a72-d9c0663a3e4d}, !- Handle
  GuestRoom420_423-RecptSch-wk1,          !- Name
  ,                                       !- Schedule Rendering Name
  {4a5d94f0-985a-43a0-b634-ca1a23ca9aba}, !- Sunday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- Monday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- Tuesday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- Wednesday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- Thursday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- Friday Schedule:Day Name
  {4a5d94f0-985a-43a0-b634-ca1a23ca9aba}, !- Saturday Schedule:Day Name
  {4a5d94f0-985a-43a0-b634-ca1a23ca9aba}, !- Holiday Schedule:Day Name
  {a494266b-6117-478f-9c09-98f55f3d90ed}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {4a5d94f0-985a-43a0-b634-ca1a23ca9aba}, !- CustomDay1 Schedule:Day Name
  {4a5d94f0-985a-43a0-b634-ca1a23ca9aba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6bec842e-1b7a-44ff-9771-5639e0208d57}, !- Handle
  GuestRoom420_423-RecptSch-wk2,          !- Name
  ,                                       !- Schedule Rendering Name
  {06423c1e-92c8-4242-98be-0c05c9b62a2b}, !- Sunday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- Monday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- Tuesday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- Wednesday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- Thursday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- Friday Schedule:Day Name
  {06423c1e-92c8-4242-98be-0c05c9b62a2b}, !- Saturday Schedule:Day Name
  {06423c1e-92c8-4242-98be-0c05c9b62a2b}, !- Holiday Schedule:Day Name
  {fa2275b0-3af6-4132-a7b7-e3462227e3dd}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {06423c1e-92c8-4242-98be-0c05c9b62a2b}, !- CustomDay1 Schedule:Day Name
  {06423c1e-92c8-4242-98be-0c05c9b62a2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f5619616-27d0-417d-9fcb-cfd2125d067f}, !- Handle
  GuestRoom420_423-RecptSch-wk3,          !- Name
  ,                                       !- Schedule Rendering Name
  {73cff899-f18c-4aab-a3b6-32752eaba8de}, !- Sunday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- Monday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- Tuesday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- Wednesday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- Thursday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- Friday Schedule:Day Name
  {73cff899-f18c-4aab-a3b6-32752eaba8de}, !- Saturday Schedule:Day Name
  {73cff899-f18c-4aab-a3b6-32752eaba8de}, !- Holiday Schedule:Day Name
  {b6e9039a-7fe1-45e5-93c0-71ea9aa91176}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {73cff899-f18c-4aab-a3b6-32752eaba8de}, !- CustomDay1 Schedule:Day Name
  {73cff899-f18c-4aab-a3b6-32752eaba8de}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fbea417f-f862-43bd-9a02-5f9a168a3179}, !- Handle
  GuestRoom420_423-RecptSch-wk4,          !- Name
  ,                                       !- Schedule Rendering Name
  {ebf91c39-8ca9-4978-9444-3d16cc5ec293}, !- Sunday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- Monday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- Tuesday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- Wednesday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- Thursday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- Friday Schedule:Day Name
  {ebf91c39-8ca9-4978-9444-3d16cc5ec293}, !- Saturday Schedule:Day Name
  {ebf91c39-8ca9-4978-9444-3d16cc5ec293}, !- Holiday Schedule:Day Name
  {caf3f467-8537-4ae4-80f8-9fcaa59e1bc6}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {ebf91c39-8ca9-4978-9444-3d16cc5ec293}, !- CustomDay1 Schedule:Day Name
  {ebf91c39-8ca9-4978-9444-3d16cc5ec293}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7d487af6-18cd-4270-b372-3901df62524e}, !- Handle
  GuestRoom420_423-RecptSch-wk5,          !- Name
  ,                                       !- Schedule Rendering Name
  {4a1f21c4-79dd-4640-977e-0c979a87a977}, !- Sunday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- Monday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- Tuesday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- Wednesday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- Thursday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- Friday Schedule:Day Name
  {4a1f21c4-79dd-4640-977e-0c979a87a977}, !- Saturday Schedule:Day Name
  {4a1f21c4-79dd-4640-977e-0c979a87a977}, !- Holiday Schedule:Day Name
  {0c8a1263-a0cb-44a1-9b0c-64bd99daebdc}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {4a1f21c4-79dd-4640-977e-0c979a87a977}, !- CustomDay1 Schedule:Day Name
  {4a1f21c4-79dd-4640-977e-0c979a87a977}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8376529c-2522-49e6-b5bb-f667b1dd29ca}, !- Handle
  GuestRoom420_423-RecptSch-wk6,          !- Name
  ,                                       !- Schedule Rendering Name
  {86b4d42a-c881-46b5-bbf1-6aab82097d8e}, !- Sunday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- Monday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- Tuesday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- Wednesday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- Thursday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- Friday Schedule:Day Name
  {86b4d42a-c881-46b5-bbf1-6aab82097d8e}, !- Saturday Schedule:Day Name
  {86b4d42a-c881-46b5-bbf1-6aab82097d8e}, !- Holiday Schedule:Day Name
  {14fb13c5-9780-48eb-8e38-4ce14b614b49}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {86b4d42a-c881-46b5-bbf1-6aab82097d8e}, !- CustomDay1 Schedule:Day Name
  {86b4d42a-c881-46b5-bbf1-6aab82097d8e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {801de615-c459-4016-a116-030f9593b205}, !- Handle
  GuestRoom420_423-RecptSch-wk7,          !- Name
  ,                                       !- Schedule Rendering Name
  {b9d0b398-61ef-4a8d-8a09-a3aac7db5896}, !- Sunday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- Monday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- Tuesday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- Wednesday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- Thursday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- Friday Schedule:Day Name
  {b9d0b398-61ef-4a8d-8a09-a3aac7db5896}, !- Saturday Schedule:Day Name
  {b9d0b398-61ef-4a8d-8a09-a3aac7db5896}, !- Holiday Schedule:Day Name
  {23ad5d8b-f9a6-43a1-b5ff-4a82c5c9bc07}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {b9d0b398-61ef-4a8d-8a09-a3aac7db5896}, !- CustomDay1 Schedule:Day Name
  {b9d0b398-61ef-4a8d-8a09-a3aac7db5896}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2149a3b5-8aac-4a96-ab45-30201be34e92}, !- Handle
  GuestRoom420_423-RecptSch-wk8,          !- Name
  ,                                       !- Schedule Rendering Name
  {0fe6bfc0-ffb7-4ffa-8e7a-2083796b4ff7}, !- Sunday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- Monday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- Tuesday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- Wednesday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- Thursday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- Friday Schedule:Day Name
  {0fe6bfc0-ffb7-4ffa-8e7a-2083796b4ff7}, !- Saturday Schedule:Day Name
  {0fe6bfc0-ffb7-4ffa-8e7a-2083796b4ff7}, !- Holiday Schedule:Day Name
  {3f5d90a1-5eb2-434a-8914-706649014fc0}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {0fe6bfc0-ffb7-4ffa-8e7a-2083796b4ff7}, !- CustomDay1 Schedule:Day Name
  {0fe6bfc0-ffb7-4ffa-8e7a-2083796b4ff7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f242b86b-77a7-4415-a5b5-b25c32d021b9}, !- Handle
  GuestRoom420_423-RecptSch-wk9,          !- Name
  ,                                       !- Schedule Rendering Name
  {b9e25190-a7d3-4eff-bc47-79b096b9736e}, !- Sunday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- Monday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- Tuesday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- Wednesday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- Thursday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- Friday Schedule:Day Name
  {b9e25190-a7d3-4eff-bc47-79b096b9736e}, !- Saturday Schedule:Day Name
  {b9e25190-a7d3-4eff-bc47-79b096b9736e}, !- Holiday Schedule:Day Name
  {80bd6fd0-78b4-418f-a22c-3dff3d48d885}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {b9e25190-a7d3-4eff-bc47-79b096b9736e}, !- CustomDay1 Schedule:Day Name
  {b9e25190-a7d3-4eff-bc47-79b096b9736e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fcbbfec5-a3d8-4f42-af76-8d389eecee4f}, !- Handle
  GuestRoom420_423-RecptSch-wk10,         !- Name
  ,                                       !- Schedule Rendering Name
  {f902a7d1-00de-4269-9ab4-d449f723397f}, !- Sunday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- Monday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- Tuesday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- Wednesday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- Thursday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- Friday Schedule:Day Name
  {f902a7d1-00de-4269-9ab4-d449f723397f}, !- Saturday Schedule:Day Name
  {f902a7d1-00de-4269-9ab4-d449f723397f}, !- Holiday Schedule:Day Name
  {826e7360-3bd8-469b-b096-0927a8eb47c5}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {f902a7d1-00de-4269-9ab4-d449f723397f}, !- CustomDay1 Schedule:Day Name
  {f902a7d1-00de-4269-9ab4-d449f723397f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7cf84a36-114a-4d61-bc35-ebe2c694b0b5}, !- Handle
  GuestRoom420_423-RecptSch-wk11,         !- Name
  ,                                       !- Schedule Rendering Name
  {90690b0a-bdad-4144-800e-e49d657c5cf7}, !- Sunday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- Monday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- Tuesday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- Wednesday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- Thursday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- Friday Schedule:Day Name
  {90690b0a-bdad-4144-800e-e49d657c5cf7}, !- Saturday Schedule:Day Name
  {90690b0a-bdad-4144-800e-e49d657c5cf7}, !- Holiday Schedule:Day Name
  {01274bde-3a64-4d22-8444-ad5ebfaf9b4f}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {90690b0a-bdad-4144-800e-e49d657c5cf7}, !- CustomDay1 Schedule:Day Name
  {90690b0a-bdad-4144-800e-e49d657c5cf7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b3d1d74f-c25e-4533-81cb-ad07daa92f53}, !- Handle
  GuestRoom420_423-RecptSch-wk12,         !- Name
  ,                                       !- Schedule Rendering Name
  {8bdf1f50-0cc9-4a82-a028-33198d1afba2}, !- Sunday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- Monday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- Tuesday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- Wednesday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- Thursday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- Friday Schedule:Day Name
  {8bdf1f50-0cc9-4a82-a028-33198d1afba2}, !- Saturday Schedule:Day Name
  {8bdf1f50-0cc9-4a82-a028-33198d1afba2}, !- Holiday Schedule:Day Name
  {1aca048a-b69e-40fd-b150-ad461bc7377b}, !- SummerDesignDay Schedule:Day Name
  {ead0d74e-eabc-495c-b7bb-071b62456379}, !- WinterDesignDay Schedule:Day Name
  {8bdf1f50-0cc9-4a82-a028-33198d1afba2}, !- CustomDay1 Schedule:Day Name
  {8bdf1f50-0cc9-4a82-a028-33198d1afba2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e41fd86c-cd53-4a9b-aaa0-deeb943c2235}, !- Handle
  GuestRoom424-RecptSch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {4f91481c-14c2-453f-8cdc-8c09c7cc07da}, !- Sunday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- Monday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- Tuesday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- Wednesday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- Thursday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- Friday Schedule:Day Name
  {4f91481c-14c2-453f-8cdc-8c09c7cc07da}, !- Saturday Schedule:Day Name
  {4f91481c-14c2-453f-8cdc-8c09c7cc07da}, !- Holiday Schedule:Day Name
  {cea3bdf7-6ca0-4307-9231-035751af57bf}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {4f91481c-14c2-453f-8cdc-8c09c7cc07da}, !- CustomDay1 Schedule:Day Name
  {4f91481c-14c2-453f-8cdc-8c09c7cc07da}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {91bf57c7-0847-4f02-af0d-4b726c1f28d2}, !- Handle
  GuestRoom424-RecptSch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {b623c926-1f2a-43c6-b6b1-d19531a30da0}, !- Sunday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- Monday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- Tuesday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- Wednesday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- Thursday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- Friday Schedule:Day Name
  {b623c926-1f2a-43c6-b6b1-d19531a30da0}, !- Saturday Schedule:Day Name
  {b623c926-1f2a-43c6-b6b1-d19531a30da0}, !- Holiday Schedule:Day Name
  {b3198337-8d38-4342-9197-26101f202bc4}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {b623c926-1f2a-43c6-b6b1-d19531a30da0}, !- CustomDay1 Schedule:Day Name
  {b623c926-1f2a-43c6-b6b1-d19531a30da0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {459d445f-ee50-4834-ac3c-6ae4749ba7f6}, !- Handle
  GuestRoom424-RecptSch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {83c2225d-a01d-404b-a845-0b7af39da7a7}, !- Sunday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- Monday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- Tuesday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- Wednesday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- Thursday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- Friday Schedule:Day Name
  {83c2225d-a01d-404b-a845-0b7af39da7a7}, !- Saturday Schedule:Day Name
  {83c2225d-a01d-404b-a845-0b7af39da7a7}, !- Holiday Schedule:Day Name
  {5acb601e-27a3-4090-9341-d81c75ca2da5}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {83c2225d-a01d-404b-a845-0b7af39da7a7}, !- CustomDay1 Schedule:Day Name
  {83c2225d-a01d-404b-a845-0b7af39da7a7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {be3bbc95-b1c9-4ac8-83be-b82a6228553e}, !- Handle
  GuestRoom424-RecptSch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {1221fcd9-3a1d-47a0-a0db-126fa7134225}, !- Sunday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- Monday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- Tuesday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- Wednesday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- Thursday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- Friday Schedule:Day Name
  {1221fcd9-3a1d-47a0-a0db-126fa7134225}, !- Saturday Schedule:Day Name
  {1221fcd9-3a1d-47a0-a0db-126fa7134225}, !- Holiday Schedule:Day Name
  {77a699c7-7544-4610-a6be-22ee9558cffa}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {1221fcd9-3a1d-47a0-a0db-126fa7134225}, !- CustomDay1 Schedule:Day Name
  {1221fcd9-3a1d-47a0-a0db-126fa7134225}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b62a02da-4214-4f36-91ac-40b3583de3dc}, !- Handle
  GuestRoom424-RecptSch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {e67b55d0-c551-4573-878f-fef9cd97a2a6}, !- Sunday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- Monday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- Tuesday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- Wednesday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- Thursday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- Friday Schedule:Day Name
  {e67b55d0-c551-4573-878f-fef9cd97a2a6}, !- Saturday Schedule:Day Name
  {e67b55d0-c551-4573-878f-fef9cd97a2a6}, !- Holiday Schedule:Day Name
  {2cc51800-5a4b-424a-adb3-91c0a4d93e8d}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {e67b55d0-c551-4573-878f-fef9cd97a2a6}, !- CustomDay1 Schedule:Day Name
  {e67b55d0-c551-4573-878f-fef9cd97a2a6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0221c38f-d02e-42af-b4f0-2acbe4586498}, !- Handle
  GuestRoom424-RecptSch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {a0d52b3c-0f89-4f8e-a4c8-b1dacbd5f4b7}, !- Sunday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- Monday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- Tuesday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- Wednesday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- Thursday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- Friday Schedule:Day Name
  {a0d52b3c-0f89-4f8e-a4c8-b1dacbd5f4b7}, !- Saturday Schedule:Day Name
  {a0d52b3c-0f89-4f8e-a4c8-b1dacbd5f4b7}, !- Holiday Schedule:Day Name
  {65e239cc-5a05-418b-8d75-ce7d46dbf9dd}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {a0d52b3c-0f89-4f8e-a4c8-b1dacbd5f4b7}, !- CustomDay1 Schedule:Day Name
  {a0d52b3c-0f89-4f8e-a4c8-b1dacbd5f4b7}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d92b37a6-e0f9-4c94-99cd-7db1abc9ce80}, !- Handle
  GuestRoom424-RecptSch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {47c9c5ef-cf72-4e6b-8aca-a09e5dfd5556}, !- Sunday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- Monday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- Tuesday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- Wednesday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- Thursday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- Friday Schedule:Day Name
  {47c9c5ef-cf72-4e6b-8aca-a09e5dfd5556}, !- Saturday Schedule:Day Name
  {47c9c5ef-cf72-4e6b-8aca-a09e5dfd5556}, !- Holiday Schedule:Day Name
  {8b9e6c3f-dddc-48db-9917-f4781db939d9}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {47c9c5ef-cf72-4e6b-8aca-a09e5dfd5556}, !- CustomDay1 Schedule:Day Name
  {47c9c5ef-cf72-4e6b-8aca-a09e5dfd5556}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9d7cc50e-0eec-4610-81e0-3beb73acde87}, !- Handle
  GuestRoom424-RecptSch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {8271039c-3684-4192-a6cf-80be46dfa73e}, !- Sunday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- Monday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- Tuesday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- Wednesday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- Thursday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- Friday Schedule:Day Name
  {8271039c-3684-4192-a6cf-80be46dfa73e}, !- Saturday Schedule:Day Name
  {8271039c-3684-4192-a6cf-80be46dfa73e}, !- Holiday Schedule:Day Name
  {25457578-b693-4729-b18b-93235a76d960}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {8271039c-3684-4192-a6cf-80be46dfa73e}, !- CustomDay1 Schedule:Day Name
  {8271039c-3684-4192-a6cf-80be46dfa73e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aa273a09-3fa2-49bc-8211-d124dd3523e6}, !- Handle
  GuestRoom424-RecptSch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {a2b3ec75-ce16-4b15-8658-2e1d1eaff573}, !- Sunday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- Monday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- Tuesday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- Wednesday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- Thursday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- Friday Schedule:Day Name
  {a2b3ec75-ce16-4b15-8658-2e1d1eaff573}, !- Saturday Schedule:Day Name
  {a2b3ec75-ce16-4b15-8658-2e1d1eaff573}, !- Holiday Schedule:Day Name
  {e79cd5e6-94bf-4a97-bea8-b9cbe756feee}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {a2b3ec75-ce16-4b15-8658-2e1d1eaff573}, !- CustomDay1 Schedule:Day Name
  {a2b3ec75-ce16-4b15-8658-2e1d1eaff573}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fdecbf97-ea86-4acf-a923-cfd1fbe28efc}, !- Handle
  GuestRoom424-RecptSch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {e558f2bc-bb54-4dfb-9b7a-154214a59017}, !- Sunday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- Monday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- Tuesday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- Wednesday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- Thursday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- Friday Schedule:Day Name
  {e558f2bc-bb54-4dfb-9b7a-154214a59017}, !- Saturday Schedule:Day Name
  {e558f2bc-bb54-4dfb-9b7a-154214a59017}, !- Holiday Schedule:Day Name
  {74c67921-a760-4d38-8ee6-95c3beef7ad1}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {e558f2bc-bb54-4dfb-9b7a-154214a59017}, !- CustomDay1 Schedule:Day Name
  {e558f2bc-bb54-4dfb-9b7a-154214a59017}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {5f0e27cf-eba2-4e7c-aa14-5fbe607fe43d}, !- Handle
  GuestRoom424-RecptSch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {84953a86-a127-4595-ba6a-6c13045d7ccb}, !- Sunday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- Monday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- Tuesday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- Wednesday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- Thursday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- Friday Schedule:Day Name
  {84953a86-a127-4595-ba6a-6c13045d7ccb}, !- Saturday Schedule:Day Name
  {84953a86-a127-4595-ba6a-6c13045d7ccb}, !- Holiday Schedule:Day Name
  {3a2f4c42-49e7-4b82-8b52-3c9a85ad8419}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {84953a86-a127-4595-ba6a-6c13045d7ccb}, !- CustomDay1 Schedule:Day Name
  {84953a86-a127-4595-ba6a-6c13045d7ccb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f6135f11-4aeb-4da0-867f-a8a31ebb1c52}, !- Handle
  GuestRoom424-RecptSch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {fc68548f-5913-45d9-ae65-0efea786bc6b}, !- Sunday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- Monday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- Tuesday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- Wednesday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- Thursday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- Friday Schedule:Day Name
  {fc68548f-5913-45d9-ae65-0efea786bc6b}, !- Saturday Schedule:Day Name
  {fc68548f-5913-45d9-ae65-0efea786bc6b}, !- Holiday Schedule:Day Name
  {b99de479-9373-4da4-9b95-b75e43f38f4e}, !- SummerDesignDay Schedule:Day Name
  {34d4447c-125c-44fe-9ad7-b06f393629d9}, !- WinterDesignDay Schedule:Day Name
  {fc68548f-5913-45d9-ae65-0efea786bc6b}, !- CustomDay1 Schedule:Day Name
  {fc68548f-5913-45d9-ae65-0efea786bc6b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {08c32fb6-e115-4f18-94bf-4fbc2acbdb2b}, !- Handle
  AssemblyGasEquipWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {8bc673e9-71b3-4615-8ff6-0b45eb5e8a7b}, !- Sunday Schedule:Day Name
  {f3cb4cd0-3b58-462b-be65-8be2b0c44ab3}, !- Monday Schedule:Day Name
  {f3cb4cd0-3b58-462b-be65-8be2b0c44ab3}, !- Tuesday Schedule:Day Name
  {f3cb4cd0-3b58-462b-be65-8be2b0c44ab3}, !- Wednesday Schedule:Day Name
  {f3cb4cd0-3b58-462b-be65-8be2b0c44ab3}, !- Thursday Schedule:Day Name
  {f3cb4cd0-3b58-462b-be65-8be2b0c44ab3}, !- Friday Schedule:Day Name
  {3b1e2c14-d4ab-4900-8650-ec5438b1a9a2}, !- Saturday Schedule:Day Name
  {8bc673e9-71b3-4615-8ff6-0b45eb5e8a7b}, !- Holiday Schedule:Day Name
  {a391dfdd-814f-485b-b29b-c37263d5dc58}, !- SummerDesignDay Schedule:Day Name
  {d872b44b-ad11-426d-bc8f-2e67aa468b2d}, !- WinterDesignDay Schedule:Day Name
  {8bc673e9-71b3-4615-8ff6-0b45eb5e8a7b}, !- CustomDay1 Schedule:Day Name
  {8bc673e9-71b3-4615-8ff6-0b45eb5e8a7b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ed3bc501-87db-4612-84c3-9268f008111c}, !- Handle
  ResidentialCommonGasEquipWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {a57d4a5b-faee-4194-8b54-c562e020126b}, !- Sunday Schedule:Day Name
  {0a24f5af-655d-43dc-90da-1f102ac61ee0}, !- Monday Schedule:Day Name
  {0a24f5af-655d-43dc-90da-1f102ac61ee0}, !- Tuesday Schedule:Day Name
  {0a24f5af-655d-43dc-90da-1f102ac61ee0}, !- Wednesday Schedule:Day Name
  {0a24f5af-655d-43dc-90da-1f102ac61ee0}, !- Thursday Schedule:Day Name
  {0a24f5af-655d-43dc-90da-1f102ac61ee0}, !- Friday Schedule:Day Name
  {1c0f94c2-9090-4a4f-8e45-736484e1d69a}, !- Saturday Schedule:Day Name
  {a57d4a5b-faee-4194-8b54-c562e020126b}, !- Holiday Schedule:Day Name
  {a391dfdd-814f-485b-b29b-c37263d5dc58}, !- SummerDesignDay Schedule:Day Name
  {d872b44b-ad11-426d-bc8f-2e67aa468b2d}, !- WinterDesignDay Schedule:Day Name
  {a57d4a5b-faee-4194-8b54-c562e020126b}, !- CustomDay1 Schedule:Day Name
  {a57d4a5b-faee-4194-8b54-c562e020126b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b43264ae-4bad-40e0-b22f-6c2675a41002}, !- Handle
  GuestRoom101-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {d2f43370-d35b-4917-9e96-73e70932a6c2}, !- Sunday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- Monday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- Tuesday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- Wednesday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- Thursday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- Friday Schedule:Day Name
  {d2f43370-d35b-4917-9e96-73e70932a6c2}, !- Saturday Schedule:Day Name
  {d2f43370-d35b-4917-9e96-73e70932a6c2}, !- Holiday Schedule:Day Name
  {af112b62-35a1-4924-8032-0433cb2b2f67}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {d2f43370-d35b-4917-9e96-73e70932a6c2}, !- CustomDay1 Schedule:Day Name
  {d2f43370-d35b-4917-9e96-73e70932a6c2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {727cfa83-b567-4f68-834a-34bf6007e3e4}, !- Handle
  GuestRoom101-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {38f0b53e-10d1-4158-86cf-bea13bdff2cb}, !- Sunday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- Monday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- Tuesday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- Wednesday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- Thursday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- Friday Schedule:Day Name
  {38f0b53e-10d1-4158-86cf-bea13bdff2cb}, !- Saturday Schedule:Day Name
  {38f0b53e-10d1-4158-86cf-bea13bdff2cb}, !- Holiday Schedule:Day Name
  {03ad23c4-ee1a-49aa-bf3d-a02750493ec2}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {38f0b53e-10d1-4158-86cf-bea13bdff2cb}, !- CustomDay1 Schedule:Day Name
  {38f0b53e-10d1-4158-86cf-bea13bdff2cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e8e146d5-334d-4270-9fa2-5d5245eeb62e}, !- Handle
  GuestRoom101-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {3d502d05-eb8b-46f6-81c3-af3832ac5d14}, !- Sunday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- Monday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- Tuesday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- Wednesday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- Thursday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- Friday Schedule:Day Name
  {3d502d05-eb8b-46f6-81c3-af3832ac5d14}, !- Saturday Schedule:Day Name
  {3d502d05-eb8b-46f6-81c3-af3832ac5d14}, !- Holiday Schedule:Day Name
  {122da70e-41be-4d0b-97e8-6c6153945e55}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {3d502d05-eb8b-46f6-81c3-af3832ac5d14}, !- CustomDay1 Schedule:Day Name
  {3d502d05-eb8b-46f6-81c3-af3832ac5d14}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c9907e5f-3fa8-4db1-8ad1-c9a57a2494d6}, !- Handle
  GuestRoom101-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {5a1c1381-7280-408a-9ff2-8bbb6f62d9eb}, !- Sunday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- Monday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- Tuesday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- Wednesday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- Thursday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- Friday Schedule:Day Name
  {5a1c1381-7280-408a-9ff2-8bbb6f62d9eb}, !- Saturday Schedule:Day Name
  {5a1c1381-7280-408a-9ff2-8bbb6f62d9eb}, !- Holiday Schedule:Day Name
  {52caad38-7ac7-4bde-b0d1-93fde682c7d2}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {5a1c1381-7280-408a-9ff2-8bbb6f62d9eb}, !- CustomDay1 Schedule:Day Name
  {5a1c1381-7280-408a-9ff2-8bbb6f62d9eb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {374c54c5-c6ca-4e11-9e4f-f390e97b54e8}, !- Handle
  GuestRoom101-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {01cf877c-3ff7-4a82-b238-4d99d6d9bb2c}, !- Sunday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- Monday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- Tuesday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- Wednesday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- Thursday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- Friday Schedule:Day Name
  {01cf877c-3ff7-4a82-b238-4d99d6d9bb2c}, !- Saturday Schedule:Day Name
  {01cf877c-3ff7-4a82-b238-4d99d6d9bb2c}, !- Holiday Schedule:Day Name
  {5eecfffb-972d-4c2b-8578-ffb3f8a09721}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {01cf877c-3ff7-4a82-b238-4d99d6d9bb2c}, !- CustomDay1 Schedule:Day Name
  {01cf877c-3ff7-4a82-b238-4d99d6d9bb2c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {68509223-5665-4c65-a5e4-59b005cda088}, !- Handle
  GuestRoom101-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {d9ee783d-1da3-4295-8be1-188017e622be}, !- Sunday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- Monday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- Tuesday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- Wednesday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- Thursday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- Friday Schedule:Day Name
  {d9ee783d-1da3-4295-8be1-188017e622be}, !- Saturday Schedule:Day Name
  {d9ee783d-1da3-4295-8be1-188017e622be}, !- Holiday Schedule:Day Name
  {f621daab-4050-4890-9b5d-05cbafb1329b}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {d9ee783d-1da3-4295-8be1-188017e622be}, !- CustomDay1 Schedule:Day Name
  {d9ee783d-1da3-4295-8be1-188017e622be}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f8b84ec8-42c5-46d3-9286-3135b1eafee3}, !- Handle
  GuestRoom101-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {b7cdab0f-621a-42fd-b4b9-b3404acf6cf8}, !- Sunday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- Monday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- Tuesday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- Wednesday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- Thursday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- Friday Schedule:Day Name
  {b7cdab0f-621a-42fd-b4b9-b3404acf6cf8}, !- Saturday Schedule:Day Name
  {b7cdab0f-621a-42fd-b4b9-b3404acf6cf8}, !- Holiday Schedule:Day Name
  {72f3180b-a8aa-4d64-909f-e86a844cb364}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {b7cdab0f-621a-42fd-b4b9-b3404acf6cf8}, !- CustomDay1 Schedule:Day Name
  {b7cdab0f-621a-42fd-b4b9-b3404acf6cf8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {27505efa-6787-4e48-8d7e-6f9c22ae8d1a}, !- Handle
  GuestRoom101-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {0175c3f2-9915-43fe-ab0d-13c3b27cca97}, !- Sunday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- Monday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- Tuesday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- Wednesday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- Thursday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- Friday Schedule:Day Name
  {0175c3f2-9915-43fe-ab0d-13c3b27cca97}, !- Saturday Schedule:Day Name
  {0175c3f2-9915-43fe-ab0d-13c3b27cca97}, !- Holiday Schedule:Day Name
  {cb5d71a5-d9ac-445e-b96a-6d887326c901}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {0175c3f2-9915-43fe-ab0d-13c3b27cca97}, !- CustomDay1 Schedule:Day Name
  {0175c3f2-9915-43fe-ab0d-13c3b27cca97}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8c5ec02-890c-41f2-8527-d25a309987a7}, !- Handle
  GuestRoom101-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {e0beccdb-e217-4274-9703-b14af6bdee79}, !- Sunday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- Monday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- Tuesday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- Wednesday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- Thursday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- Friday Schedule:Day Name
  {e0beccdb-e217-4274-9703-b14af6bdee79}, !- Saturday Schedule:Day Name
  {e0beccdb-e217-4274-9703-b14af6bdee79}, !- Holiday Schedule:Day Name
  {bb8e603e-2808-4476-a0f8-85b860249bdf}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {e0beccdb-e217-4274-9703-b14af6bdee79}, !- CustomDay1 Schedule:Day Name
  {e0beccdb-e217-4274-9703-b14af6bdee79}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {aca21304-f0b9-4a91-8b18-9a0d55f50de2}, !- Handle
  GuestRoom101-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {0ffe90b4-7339-4fca-80c5-00022f64f833}, !- Sunday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- Monday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- Tuesday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- Wednesday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- Thursday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- Friday Schedule:Day Name
  {0ffe90b4-7339-4fca-80c5-00022f64f833}, !- Saturday Schedule:Day Name
  {0ffe90b4-7339-4fca-80c5-00022f64f833}, !- Holiday Schedule:Day Name
  {4e254ec7-d3b6-46da-9b54-7c9d96c12d48}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {0ffe90b4-7339-4fca-80c5-00022f64f833}, !- CustomDay1 Schedule:Day Name
  {0ffe90b4-7339-4fca-80c5-00022f64f833}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {a551a78c-30ee-45a3-83ed-201d26f2cd79}, !- Handle
  GuestRoom101-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {1ddaa733-7acd-48f3-8b1c-c37b09abddf8}, !- Sunday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- Monday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- Tuesday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- Wednesday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- Thursday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- Friday Schedule:Day Name
  {1ddaa733-7acd-48f3-8b1c-c37b09abddf8}, !- Saturday Schedule:Day Name
  {1ddaa733-7acd-48f3-8b1c-c37b09abddf8}, !- Holiday Schedule:Day Name
  {4501dc24-971b-4537-b665-2983ac2ffb96}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {1ddaa733-7acd-48f3-8b1c-c37b09abddf8}, !- CustomDay1 Schedule:Day Name
  {1ddaa733-7acd-48f3-8b1c-c37b09abddf8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {756b196a-5cee-414e-896d-d3e4763cd166}, !- Handle
  GuestRoom101-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {00df9774-16c4-4d38-bf2e-880981a5318f}, !- Sunday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- Monday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- Tuesday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- Wednesday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- Thursday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- Friday Schedule:Day Name
  {00df9774-16c4-4d38-bf2e-880981a5318f}, !- Saturday Schedule:Day Name
  {00df9774-16c4-4d38-bf2e-880981a5318f}, !- Holiday Schedule:Day Name
  {ce20dbbf-2f21-43af-8a81-c9c58182aff3}, !- SummerDesignDay Schedule:Day Name
  {92aa70b1-a5fa-417d-a159-7be9f4e7f81e}, !- WinterDesignDay Schedule:Day Name
  {00df9774-16c4-4d38-bf2e-880981a5318f}, !- CustomDay1 Schedule:Day Name
  {00df9774-16c4-4d38-bf2e-880981a5318f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1947c8d7-7f50-40aa-ab69-d24913d288ae}, !- Handle
  GuestRoom102-ProcESch-wk1,              !- Name
  ,                                       !- Schedule Rendering Name
  {e0872bd3-bd3a-4b12-bdbe-1b22c258cd89}, !- Sunday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- Monday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- Tuesday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- Wednesday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- Thursday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- Friday Schedule:Day Name
  {e0872bd3-bd3a-4b12-bdbe-1b22c258cd89}, !- Saturday Schedule:Day Name
  {e0872bd3-bd3a-4b12-bdbe-1b22c258cd89}, !- Holiday Schedule:Day Name
  {5b80edb4-fc2b-4a4f-8d14-4e52b41efbd1}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {e0872bd3-bd3a-4b12-bdbe-1b22c258cd89}, !- CustomDay1 Schedule:Day Name
  {e0872bd3-bd3a-4b12-bdbe-1b22c258cd89}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1d685420-d2c4-40f9-96cd-503b37153a66}, !- Handle
  GuestRoom102-ProcESch-wk2,              !- Name
  ,                                       !- Schedule Rendering Name
  {025e7f63-ea86-4df8-958f-dca4458f8549}, !- Sunday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- Monday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- Tuesday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- Wednesday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- Thursday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- Friday Schedule:Day Name
  {025e7f63-ea86-4df8-958f-dca4458f8549}, !- Saturday Schedule:Day Name
  {025e7f63-ea86-4df8-958f-dca4458f8549}, !- Holiday Schedule:Day Name
  {b86edb25-2384-4bf2-b65d-10350243522e}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {025e7f63-ea86-4df8-958f-dca4458f8549}, !- CustomDay1 Schedule:Day Name
  {025e7f63-ea86-4df8-958f-dca4458f8549}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1458ebc0-ebd6-4840-904b-c16215544c43}, !- Handle
  GuestRoom102-ProcESch-wk3,              !- Name
  ,                                       !- Schedule Rendering Name
  {372677a0-64eb-4ad3-9246-3d55c545d53d}, !- Sunday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- Monday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- Tuesday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- Wednesday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- Thursday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- Friday Schedule:Day Name
  {372677a0-64eb-4ad3-9246-3d55c545d53d}, !- Saturday Schedule:Day Name
  {372677a0-64eb-4ad3-9246-3d55c545d53d}, !- Holiday Schedule:Day Name
  {5a111669-cb05-45cc-8b5f-8e78109a09bb}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {372677a0-64eb-4ad3-9246-3d55c545d53d}, !- CustomDay1 Schedule:Day Name
  {372677a0-64eb-4ad3-9246-3d55c545d53d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {34210ef7-032f-4226-a15b-3bff7a776313}, !- Handle
  GuestRoom102-ProcESch-wk4,              !- Name
  ,                                       !- Schedule Rendering Name
  {85312368-207f-443e-aae3-bd1055e208a0}, !- Sunday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- Monday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- Tuesday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- Wednesday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- Thursday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- Friday Schedule:Day Name
  {85312368-207f-443e-aae3-bd1055e208a0}, !- Saturday Schedule:Day Name
  {85312368-207f-443e-aae3-bd1055e208a0}, !- Holiday Schedule:Day Name
  {4750ad76-0d2f-4328-a466-780a30c8c6ac}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {85312368-207f-443e-aae3-bd1055e208a0}, !- CustomDay1 Schedule:Day Name
  {85312368-207f-443e-aae3-bd1055e208a0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {35b82ae1-4dc7-4c91-9cff-66be5802787a}, !- Handle
  GuestRoom102-ProcESch-wk5,              !- Name
  ,                                       !- Schedule Rendering Name
  {d6ee4757-2476-4fe2-bf2a-6b4a4763f280}, !- Sunday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- Monday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- Tuesday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- Wednesday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- Thursday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- Friday Schedule:Day Name
  {d6ee4757-2476-4fe2-bf2a-6b4a4763f280}, !- Saturday Schedule:Day Name
  {d6ee4757-2476-4fe2-bf2a-6b4a4763f280}, !- Holiday Schedule:Day Name
  {92844345-9b18-45c0-93b4-005af310dfe2}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {d6ee4757-2476-4fe2-bf2a-6b4a4763f280}, !- CustomDay1 Schedule:Day Name
  {d6ee4757-2476-4fe2-bf2a-6b4a4763f280}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d1cab4de-2721-4298-86bd-47c1ad2247d1}, !- Handle
  GuestRoom102-ProcESch-wk6,              !- Name
  ,                                       !- Schedule Rendering Name
  {8ca2b0fa-8db5-4e1f-88a8-04f95b88badb}, !- Sunday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- Monday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- Tuesday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- Wednesday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- Thursday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- Friday Schedule:Day Name
  {8ca2b0fa-8db5-4e1f-88a8-04f95b88badb}, !- Saturday Schedule:Day Name
  {8ca2b0fa-8db5-4e1f-88a8-04f95b88badb}, !- Holiday Schedule:Day Name
  {8fc75da4-d8bb-4fca-91a2-a398e53c86f9}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {8ca2b0fa-8db5-4e1f-88a8-04f95b88badb}, !- CustomDay1 Schedule:Day Name
  {8ca2b0fa-8db5-4e1f-88a8-04f95b88badb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9a8ef211-f16e-4a21-a464-d90fcfe1d151}, !- Handle
  GuestRoom102-ProcESch-wk7,              !- Name
  ,                                       !- Schedule Rendering Name
  {2910c244-edae-4809-a78e-b5f6648b2656}, !- Sunday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- Monday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- Tuesday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- Wednesday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- Thursday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- Friday Schedule:Day Name
  {2910c244-edae-4809-a78e-b5f6648b2656}, !- Saturday Schedule:Day Name
  {2910c244-edae-4809-a78e-b5f6648b2656}, !- Holiday Schedule:Day Name
  {c777f5f2-5955-4977-830c-6af947390950}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {2910c244-edae-4809-a78e-b5f6648b2656}, !- CustomDay1 Schedule:Day Name
  {2910c244-edae-4809-a78e-b5f6648b2656}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8cc8e6b1-8595-4166-b7f3-bdc49bdb5dd9}, !- Handle
  GuestRoom102-ProcESch-wk8,              !- Name
  ,                                       !- Schedule Rendering Name
  {37e728ad-9fef-4f1e-8642-fda664bc2f3e}, !- Sunday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- Monday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- Tuesday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- Wednesday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- Thursday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- Friday Schedule:Day Name
  {37e728ad-9fef-4f1e-8642-fda664bc2f3e}, !- Saturday Schedule:Day Name
  {37e728ad-9fef-4f1e-8642-fda664bc2f3e}, !- Holiday Schedule:Day Name
  {3d049cc8-f106-4b26-82ed-81b291f92a99}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {37e728ad-9fef-4f1e-8642-fda664bc2f3e}, !- CustomDay1 Schedule:Day Name
  {37e728ad-9fef-4f1e-8642-fda664bc2f3e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {193e6a32-bad9-4a4a-a0aa-f3f2a07df797}, !- Handle
  GuestRoom102-ProcESch-wk9,              !- Name
  ,                                       !- Schedule Rendering Name
  {3ec35396-1ccf-472b-a207-f4cb58351d4e}, !- Sunday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- Monday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- Tuesday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- Wednesday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- Thursday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- Friday Schedule:Day Name
  {3ec35396-1ccf-472b-a207-f4cb58351d4e}, !- Saturday Schedule:Day Name
  {3ec35396-1ccf-472b-a207-f4cb58351d4e}, !- Holiday Schedule:Day Name
  {b5f92361-947a-4e52-a46a-3edc4ca3bcf8}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {3ec35396-1ccf-472b-a207-f4cb58351d4e}, !- CustomDay1 Schedule:Day Name
  {3ec35396-1ccf-472b-a207-f4cb58351d4e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d5df88eb-a96a-4017-a183-0286bb18cc14}, !- Handle
  GuestRoom102-ProcESch-wk10,             !- Name
  ,                                       !- Schedule Rendering Name
  {174343e0-4c05-4c4b-8596-4c8ae5f338a5}, !- Sunday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- Monday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- Tuesday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- Wednesday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- Thursday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- Friday Schedule:Day Name
  {174343e0-4c05-4c4b-8596-4c8ae5f338a5}, !- Saturday Schedule:Day Name
  {174343e0-4c05-4c4b-8596-4c8ae5f338a5}, !- Holiday Schedule:Day Name
  {851992b4-adba-477e-9fa8-a438524f1290}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {174343e0-4c05-4c4b-8596-4c8ae5f338a5}, !- CustomDay1 Schedule:Day Name
  {174343e0-4c05-4c4b-8596-4c8ae5f338a5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {968855ff-a0c5-4dd5-ac76-a93d75844057}, !- Handle
  GuestRoom102-ProcESch-wk11,             !- Name
  ,                                       !- Schedule Rendering Name
  {3e754757-8bf5-4c39-8126-2df38708591b}, !- Sunday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- Monday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- Tuesday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- Wednesday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- Thursday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- Friday Schedule:Day Name
  {3e754757-8bf5-4c39-8126-2df38708591b}, !- Saturday Schedule:Day Name
  {3e754757-8bf5-4c39-8126-2df38708591b}, !- Holiday Schedule:Day Name
  {c7d0cd64-1c04-43c8-9bee-74ae7c391974}, !- SummerDesignDay Schedule:Day Name
  {0efb45c5-8f1e-46c9-b04a-ebefe2b37a01}, !- WinterDesignDay Schedule:Day Name
  {3e754757-8bf5-4c39-8126-2df38708591b}, !- CustomDay1 Schedule:Day Name
  {3e754757-8bf5-4c39-8126-2df38708591b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {29f46f98-349c-444e-9928-6412002e2ff6}, !- Handle
  GuestRoom102-ProcESch-wk12,             !- Name
  ,                                       !- Schedule Rendering Name
  {be5916b6-701e-488a-915b-430f0a998755}, !- Sunday Schedule:Day Name
