  {580a67e1-6084-4c56-95b8-8f4dde44bf31}; !- Port 1

OS:Sizing:Zone,
  {0df8b465-78c1-42a7-bccd-a2db34767a6a}, !- Handle
  {85d6094c-e7e1-4da0-80d6-24ad9bc9882e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2247810b-f49b-40e5-9541-e5aabf0160c5}, !- Handle
  {5372a916-cffe-4ddd-94d5-edfd5a1d9b07}, !- Name
  {85d6094c-e7e1-4da0-80d6-24ad9bc9882e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {654a77da-457d-445f-bedf-1c51ecd158b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- Handle
  FrontStorageFlr2 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed937a62-43b8-4a72-9616-21bf86248e23}, !- Zone Air Inlet Port List
  {93d7c6ca-2430-44ee-a0cf-47ffe1b12bed}, !- Zone Air Exhaust Port List
  {15f7db49-db97-4e9e-8cfb-82d4621f6036}, !- Zone Air Node Name
  {8f0682bf-f091-4b5e-85b6-d1570ea760b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85c22f87-5ad8-4c6a-9a88-cb17c421b6c5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63f07d67-a770-4e02-a905-fd20166b9171}, !- Handle
  FrontStorageFlr2 Thermal Zone Room Air Node, !- Name
  {15f7db49-db97-4e9e-8cfb-82d4621f6036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15f7db49-db97-4e9e-8cfb-82d4621f6036}, !- Handle
  {220bc59b-281e-4159-8c40-4386ab3cfe76}, !- Name
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- Source Object
  11,                                     !- Outlet Port
  {63f07d67-a770-4e02-a905-fd20166b9171}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed937a62-43b8-4a72-9616-21bf86248e23}, !- Handle
  {7221b46f-aec8-488b-9b92-09bfeadcf541}, !- Name
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- HVAC Component
  {b4cec008-0ed1-48db-aa56-fcc9c8ac4419}; !- Port 1

OS:PortList,
  {93d7c6ca-2430-44ee-a0cf-47ffe1b12bed}, !- Handle
  {22a2f914-d193-4bf9-acc3-c7239852ca33}, !- Name
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}; !- HVAC Component

OS:PortList,
  {8f0682bf-f091-4b5e-85b6-d1570ea760b0}, !- Handle
  {62d34a62-9644-4447-9293-84a82de56b4d}, !- Name
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- HVAC Component
  {23a7b42c-bde3-472d-a615-a656b7f3665f}; !- Port 1

OS:Sizing:Zone,
  {02b7fc16-11b7-476d-8824-6cb757c09145}, !- Handle
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cd8c7e10-d79a-4285-93d9-014dc7988a00}, !- Handle
  {5b9f06ae-c266-43db-bb78-9007b706c7a2}, !- Name
  {2dad0f22-4041-476b-b1f5-ef4353c20e2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07ba1b2e-fc98-49bf-b87f-0638feb9c9dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- Handle
  RearStairsFlr2 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4ae0c399-d2bd-408f-8e6f-fa44e7d6054a}, !- Zone Air Inlet Port List
  {ff843965-dd83-4eca-8726-c43f338b724f}, !- Zone Air Exhaust Port List
  {b072adf3-8315-47f5-86f3-885104b47bac}, !- Zone Air Node Name
  {01c3024a-d45a-471f-b875-a80eee6e7cd8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c8a33778-8fd5-4d09-a3f9-019dd63a279e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3de0c818-1b41-4505-80ee-91bd5ca1f90b}, !- Handle
  RearStairsFlr2 Thermal Zone Room Air Node, !- Name
  {b072adf3-8315-47f5-86f3-885104b47bac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b072adf3-8315-47f5-86f3-885104b47bac}, !- Handle
  {fc884e6e-fba6-4006-8913-d0ac6954d287}, !- Name
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- Source Object
  11,                                     !- Outlet Port
  {3de0c818-1b41-4505-80ee-91bd5ca1f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4ae0c399-d2bd-408f-8e6f-fa44e7d6054a}, !- Handle
  {78ddc3d6-feb7-4559-8128-121d9d718c68}, !- Name
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- HVAC Component
  {deed7f21-afb7-4b3f-a389-715bb3ce7ec3}; !- Port 1

OS:PortList,
  {ff843965-dd83-4eca-8726-c43f338b724f}, !- Handle
  {3e378e43-b3e1-4605-ba81-9c1754971e41}, !- Name
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}; !- HVAC Component

OS:PortList,
  {01c3024a-d45a-471f-b875-a80eee6e7cd8}, !- Handle
  {f49681e0-fdd2-4903-a8b1-d5192b559f6c}, !- Name
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- HVAC Component
  {6a0799e7-ceba-4f9c-92f7-95c737990c83}; !- Port 1

OS:Sizing:Zone,
  {de07041b-384a-40b4-8e6b-349a518717a7}, !- Handle
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2dbe7e52-f4e5-433f-b37a-7e99206232cc}, !- Handle
  {ef011a3a-6fed-4835-bd80-d40be16139de}, !- Name
  {b7c6d6e5-115b-4a8b-812f-a0b9988b6c70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b582d6e-8ed2-405b-be70-2527da2f3462}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- Handle
  RearStorageFlr2 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {441aa83e-404e-45c6-9061-a108bcfd913a}, !- Zone Air Inlet Port List
  {f54557c8-2064-402d-a2d4-1aa59570f758}, !- Zone Air Exhaust Port List
  {ec8fd5e0-8ede-4497-bf1e-961600a7b508}, !- Zone Air Node Name
  {37ee9568-2394-4e80-b946-ab5e74f0ee35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2e91102a-676f-4086-8128-0316f9046cc8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a8be4229-8168-4e77-8c24-dfc475b2655c}, !- Handle
  RearStorageFlr2 Thermal Zone Room Air Node, !- Name
  {ec8fd5e0-8ede-4497-bf1e-961600a7b508}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec8fd5e0-8ede-4497-bf1e-961600a7b508}, !- Handle
  {d99b814c-3ab3-48f6-afba-a1e3df1e5ee2}, !- Name
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- Source Object
  11,                                     !- Outlet Port
  {a8be4229-8168-4e77-8c24-dfc475b2655c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {441aa83e-404e-45c6-9061-a108bcfd913a}, !- Handle
  {2a718a29-0af4-43ca-a06a-f714cc1e9ff4}, !- Name
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- HVAC Component
  {4da815ad-0625-43a6-ab9b-c869d100ee9c}; !- Port 1

OS:PortList,
  {f54557c8-2064-402d-a2d4-1aa59570f758}, !- Handle
  {28b4e087-88d8-4a59-b9f0-aef77fbe533d}, !- Name
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}; !- HVAC Component

OS:PortList,
  {37ee9568-2394-4e80-b946-ab5e74f0ee35}, !- Handle
  {4e749164-186c-4bca-b9dd-4a981044ce5c}, !- Name
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- HVAC Component
  {c5da69cf-2d9d-4f17-b955-8cf2ad07918b}; !- Port 1

OS:Sizing:Zone,
  {f8c57aff-8355-4a57-a776-4a36840e1092}, !- Handle
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d5ae4d1-1bc6-490f-b9cc-166229258304}, !- Handle
  {43e8e98d-ddb1-48df-964e-7f4ba300039f}, !- Name
  {8449ce42-5413-4df6-9e59-2abe1c0cb492}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1473bb69-7b91-4936-82b8-7553bc430dbc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- Handle
  CorridorFlr3 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4006f1ec-b48d-4b52-b9ef-f4bf0e92a2c5}, !- Zone Air Inlet Port List
  {4da51f84-9325-4570-83c7-4f94126c394e}, !- Zone Air Exhaust Port List
  {89f12147-5f04-4bf6-bf15-1bdf3f4485e8}, !- Zone Air Node Name
  {b159380b-2aa1-4bd2-acdf-22b526aefa9d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb87ee4c-af52-4069-961e-67d8698125ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8213c7c-b4ac-4e73-b3a1-95f773602562}, !- Handle
  CorridorFlr3 Thermal Zone Room Air Node, !- Name
  {89f12147-5f04-4bf6-bf15-1bdf3f4485e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89f12147-5f04-4bf6-bf15-1bdf3f4485e8}, !- Handle
  {c40d9514-a686-4c7a-84f8-926d6dd8c05a}, !- Name
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- Source Object
  11,                                     !- Outlet Port
  {d8213c7c-b4ac-4e73-b3a1-95f773602562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4006f1ec-b48d-4b52-b9ef-f4bf0e92a2c5}, !- Handle
  {d64c7075-9904-41a2-94aa-b9e9f1b83dd5}, !- Name
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- HVAC Component
  {62439b68-7b1e-4c3f-8b11-ab0201454810}; !- Port 1

OS:PortList,
  {4da51f84-9325-4570-83c7-4f94126c394e}, !- Handle
  {551a4af2-503e-46c9-b1d1-d9ea9dcd63ff}, !- Name
  {ffbd7e38-e007-42da-a332-2341932d54e7}; !- HVAC Component

OS:PortList,
  {b159380b-2aa1-4bd2-acdf-22b526aefa9d}, !- Handle
  {4c1c0f78-b982-4b2a-ba91-844e20226ffd}, !- Name
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- HVAC Component
  {0ad791e8-356b-416c-9ef6-e61d30003962}; !- Port 1

OS:Sizing:Zone,
  {caf94750-3b06-4522-b35b-dd3090777e9b}, !- Handle
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc587315-ca90-49fe-b2e3-a2e85b0cbb12}, !- Handle
  {2a81f0d0-0e12-49d2-a78a-5f3372c88420}, !- Name
  {ffbd7e38-e007-42da-a332-2341932d54e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e0aa184f-1813-4a10-bc87-6ea457f5e2d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- Handle
  FrontStairsFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be81d183-2351-4a37-b006-b62ae0ed69b4}, !- Zone Air Inlet Port List
  {782ede21-7643-4c5f-a5dd-11141b90dc66}, !- Zone Air Exhaust Port List
  {79a3019b-7bf0-4b69-85bc-8102a22d655d}, !- Zone Air Node Name
  {6e02b6cb-7c24-4e68-ae91-486de16eb506}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb52a08f-a4cf-4d0e-8c2f-f6558992f144}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {273ad3ae-9caa-4ec3-8061-ecacc8ac5c1f}, !- Handle
  FrontStairsFlr3 Thermal Zone Room Air Node, !- Name
  {79a3019b-7bf0-4b69-85bc-8102a22d655d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79a3019b-7bf0-4b69-85bc-8102a22d655d}, !- Handle
  {082291a7-45e6-4441-b415-a1b24006b8e8}, !- Name
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- Source Object
  11,                                     !- Outlet Port
  {273ad3ae-9caa-4ec3-8061-ecacc8ac5c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be81d183-2351-4a37-b006-b62ae0ed69b4}, !- Handle
  {5de758ee-f524-442c-8a1d-f6ea88d3f735}, !- Name
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- HVAC Component
  {c28d3479-fc29-4902-b73f-64e788442cba}; !- Port 1

OS:PortList,
  {782ede21-7643-4c5f-a5dd-11141b90dc66}, !- Handle
  {428cf157-93d6-46c2-b673-def27dc2f334}, !- Name
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}; !- HVAC Component

OS:PortList,
  {6e02b6cb-7c24-4e68-ae91-486de16eb506}, !- Handle
  {f0b2718b-27da-4a04-a8c5-bc4230b34c16}, !- Name
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- HVAC Component
  {68ab6f8a-98a0-47e8-b8de-02954e95e7d5}; !- Port 1

OS:Sizing:Zone,
  {691fd7b3-3fd2-407c-870c-a120e4760b2c}, !- Handle
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07895bf5-0508-4678-a6d1-a7c65a6f3cff}, !- Handle
  {04a95bc0-b869-4826-a972-43a4b3d9d5b6}, !- Name
  {92cddea9-4a67-4ba6-acd5-19d3eec2bfcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08ebc347-42f4-494e-88a6-7de718e0410a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- Handle
  FrontStorageFlr3 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3daaa212-fa6c-4f10-899a-dd52db25a55b}, !- Zone Air Inlet Port List
  {33927f54-3d09-461f-a127-23a3495ef1b4}, !- Zone Air Exhaust Port List
  {d4a8d738-9020-4f0f-921b-adc833cc3342}, !- Zone Air Node Name
  {e33e6ee9-4109-4f10-bbdb-ee06d3e1f588}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {716698df-c066-4392-9f17-cc7a86015a3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3b52d7b-28ef-4fd5-913a-f31236c87f93}, !- Handle
  FrontStorageFlr3 Thermal Zone Room Air Node, !- Name
  {d4a8d738-9020-4f0f-921b-adc833cc3342}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4a8d738-9020-4f0f-921b-adc833cc3342}, !- Handle
  {710c74c8-8355-44fc-a372-a708646456ec}, !- Name
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- Source Object
  11,                                     !- Outlet Port
  {f3b52d7b-28ef-4fd5-913a-f31236c87f93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3daaa212-fa6c-4f10-899a-dd52db25a55b}, !- Handle
  {b98e016c-5a61-4887-8bbe-c8f0032f5341}, !- Name
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- HVAC Component
  {7b834f36-6078-412e-8023-17397829b8d8}; !- Port 1

OS:PortList,
  {33927f54-3d09-461f-a127-23a3495ef1b4}, !- Handle
  {854388cb-4f44-4bb2-a65b-d447bcb97bfd}, !- Name
  {30d598fd-8318-40f7-b845-9dd814ecad16}; !- HVAC Component

OS:PortList,
  {e33e6ee9-4109-4f10-bbdb-ee06d3e1f588}, !- Handle
  {b0fee2f9-1b76-45da-9b73-0fd1512f3b5b}, !- Name
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- HVAC Component
  {efc8ae4d-63d5-465e-bd9c-fd63ebebc92a}; !- Port 1

OS:Sizing:Zone,
  {be1df4a5-b275-4900-ab6e-1fb37d11f27b}, !- Handle
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {35a209b2-4730-41aa-af1c-57e043ccf1c9}, !- Handle
  {25b8bc43-1c18-4e7d-b266-b4fcf8d0ec5c}, !- Name
  {30d598fd-8318-40f7-b845-9dd814ecad16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a77bdc28-b2d5-4dc1-8da5-94247b55a15e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- Handle
  RearStairsFlr3 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca2e678a-c04e-485c-b3ab-43465e77bfad}, !- Zone Air Inlet Port List
  {77f21b85-521d-41fb-b276-f6a4f43958f5}, !- Zone Air Exhaust Port List
  {3f541ad1-62d7-46fd-b77d-2f7b58d55265}, !- Zone Air Node Name
  {95bc405d-1f35-4bb5-b6c1-dcdfd24d3d77}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f2f5b7f-e335-4dae-b597-e001d7794430}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71c7de96-72fa-47d8-aad1-22af7b132581}, !- Handle
  RearStairsFlr3 Thermal Zone Room Air Node, !- Name
  {3f541ad1-62d7-46fd-b77d-2f7b58d55265}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f541ad1-62d7-46fd-b77d-2f7b58d55265}, !- Handle
  {71a6595a-7bf8-429f-a0e0-e4f80b774b9c}, !- Name
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- Source Object
  11,                                     !- Outlet Port
  {71c7de96-72fa-47d8-aad1-22af7b132581}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca2e678a-c04e-485c-b3ab-43465e77bfad}, !- Handle
  {435740ae-9f15-4fae-8105-cf1c11da0a1e}, !- Name
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- HVAC Component
  {2066b692-6135-4158-aa28-784413b8ad42}; !- Port 1

OS:PortList,
  {77f21b85-521d-41fb-b276-f6a4f43958f5}, !- Handle
  {753fee23-5978-461d-add4-7c04dc7900b1}, !- Name
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}; !- HVAC Component

OS:PortList,
  {95bc405d-1f35-4bb5-b6c1-dcdfd24d3d77}, !- Handle
  {709cf729-4e85-4546-90fa-362140579e28}, !- Name
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- HVAC Component
  {4af29c40-d26d-4a44-ae74-403f8beff76a}; !- Port 1

OS:Sizing:Zone,
  {94c33d99-664d-448d-bb7b-00d251f124bc}, !- Handle
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d925f83e-a356-4ad9-8659-e9b3095fea33}, !- Handle
  {ad37f862-3c86-4c0a-b413-d9dc3f0055fd}, !- Name
  {7d0e79be-85e6-41c0-a1b2-7e86f4d696fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7cca853-3b09-400f-b285-813d0de16504}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- Handle
  RearStorageFlr3 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97fea943-3721-421a-a666-c3aabba577f4}, !- Zone Air Inlet Port List
  {155dc2d4-9ab2-4a7b-a0b3-5457f4e2613e}, !- Zone Air Exhaust Port List
  {f295418a-59e8-468a-af23-d03702365ce1}, !- Zone Air Node Name
  {11b50f65-854a-40ce-b218-cb1ce47f5b2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dfe22829-c6b8-4fd1-8ff4-b66788f9e8cc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19e8ba20-5ffa-4fa8-ba12-d648f3399b83}, !- Handle
  RearStorageFlr3 Thermal Zone Room Air Node, !- Name
  {f295418a-59e8-468a-af23-d03702365ce1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f295418a-59e8-468a-af23-d03702365ce1}, !- Handle
  {ce3e74a1-0aeb-43f2-b279-a82d36fc5914}, !- Name
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- Source Object
  11,                                     !- Outlet Port
  {19e8ba20-5ffa-4fa8-ba12-d648f3399b83}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97fea943-3721-421a-a666-c3aabba577f4}, !- Handle
  {c4d6b752-b83e-4798-a6d5-32ff606f6303}, !- Name
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- HVAC Component
  {6701d247-c660-47d5-84d7-35687b9ed45e}; !- Port 1

OS:PortList,
  {155dc2d4-9ab2-4a7b-a0b3-5457f4e2613e}, !- Handle
  {aa9cdc47-3a6c-4707-ab39-ae0a2b51366f}, !- Name
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}; !- HVAC Component

OS:PortList,
  {11b50f65-854a-40ce-b218-cb1ce47f5b2a}, !- Handle
  {a09c7f1c-7f59-44aa-ac97-b8683f36faef}, !- Name
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- HVAC Component
  {a4769994-2d89-428f-a35d-9570b07f7eca}; !- Port 1

OS:Sizing:Zone,
  {6f730b5d-57f9-4eb3-80ea-5d1c67c506b2}, !- Handle
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ebd3047-9335-4776-ba90-dfdcdd937d7c}, !- Handle
  {312472ea-44cc-4bec-82d7-68943e05184c}, !- Name
  {8eea9cbd-80dd-4bf5-aaa0-f486ec55534e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbdf1fe3-06bd-40b1-a544-014f1cd48269}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- Handle
  CorridorFlr4 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4806a93c-dea3-40b0-a0ff-eb8691655228}, !- Zone Air Inlet Port List
  {48eeb1f6-6c08-47bc-b965-98daeb3195bc}, !- Zone Air Exhaust Port List
  {30723f0e-1c68-436c-ac49-8fff216b2a97}, !- Zone Air Node Name
  {cd859ada-2db5-4e05-8be6-6a1ac86c029e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4425a5d8-7675-4f99-a236-b70dcc9159bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dde38cf7-c405-4216-b986-7b3b8286ffa8}, !- Handle
  CorridorFlr4 Thermal Zone Room Air Node, !- Name
  {30723f0e-1c68-436c-ac49-8fff216b2a97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30723f0e-1c68-436c-ac49-8fff216b2a97}, !- Handle
  {3e5f54dc-99a4-48b4-a85d-31cf6b40e367}, !- Name
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- Source Object
  11,                                     !- Outlet Port
  {dde38cf7-c405-4216-b986-7b3b8286ffa8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4806a93c-dea3-40b0-a0ff-eb8691655228}, !- Handle
  {935f1a53-2d05-41ed-9663-8441c631638a}, !- Name
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- HVAC Component
  {d2827667-aba6-4b4f-84ff-94eae8e0b75f}; !- Port 1

OS:PortList,
  {48eeb1f6-6c08-47bc-b965-98daeb3195bc}, !- Handle
  {ada74534-7752-4599-b142-99ca40af8d63}, !- Name
  {4690ec32-82ee-4bb7-88f0-62a342150791}; !- HVAC Component

OS:PortList,
  {cd859ada-2db5-4e05-8be6-6a1ac86c029e}, !- Handle
  {c750dab0-228a-4283-86b6-f38753eb55be}, !- Name
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- HVAC Component
  {b5f0feb8-56ba-4fbf-88f3-bec3b678a8a9}; !- Port 1

OS:Sizing:Zone,
  {80475104-ac86-43b8-bb62-99fbd5987dbf}, !- Handle
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0c65f7b3-0677-4383-84d2-d48888c86215}, !- Handle
  {c6370bcb-01dc-4686-bd97-826f7eb7f793}, !- Name
  {4690ec32-82ee-4bb7-88f0-62a342150791}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e8bdd8ad-68a2-469a-9231-5b39753d6979}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- Handle
  FrontStairsFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f179a3d3-fe2f-41ba-a86f-574c4889bee2}, !- Zone Air Inlet Port List
  {41e69fab-fcb2-43d2-b29a-154533115b7d}, !- Zone Air Exhaust Port List
  {1473f235-482c-49d1-9d7d-24145724becd}, !- Zone Air Node Name
  {d82ff5ff-7c3c-4af1-82df-959c8fc63021}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aa229cce-cdb1-42d4-b9be-5ae3488eb43f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {376da985-555d-42cb-8ab9-37b3615a2eca}, !- Handle
  FrontStairsFlr4 Thermal Zone Room Air Node, !- Name
  {1473f235-482c-49d1-9d7d-24145724becd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1473f235-482c-49d1-9d7d-24145724becd}, !- Handle
  {628d033a-f5d7-4b02-86cd-4924b0c442ff}, !- Name
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- Source Object
  11,                                     !- Outlet Port
  {376da985-555d-42cb-8ab9-37b3615a2eca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f179a3d3-fe2f-41ba-a86f-574c4889bee2}, !- Handle
  {6eeb229b-837e-4236-88fc-31fc6f7f832d}, !- Name
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- HVAC Component
  {d6caf4fe-65da-4771-8636-c7cf06754a01}; !- Port 1

OS:PortList,
  {41e69fab-fcb2-43d2-b29a-154533115b7d}, !- Handle
  {e71240af-603d-47b2-b49d-42d237ec379c}, !- Name
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}; !- HVAC Component

OS:PortList,
  {d82ff5ff-7c3c-4af1-82df-959c8fc63021}, !- Handle
  {7a73d800-e185-4a39-ac84-4275cd0012f5}, !- Name
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- HVAC Component
  {626b9b0f-a8bc-45a2-8a8c-614e51f3fa8f}; !- Port 1

OS:Sizing:Zone,
  {90e4ee3f-0373-429d-a126-93dc5b5951d3}, !- Handle
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17d21fb9-7964-4750-98ba-d3f5a880d7e8}, !- Handle
  {a095d337-dc9c-476c-9b61-380d24f3857b}, !- Name
  {bd99eb9f-574a-4dd4-a47e-4a5bb947f087}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa203f53-595d-497b-ac15-db544f8482d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- Handle
  FrontStorageFlr4 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42c36c1f-c551-4f30-a6c2-81748b66b8d1}, !- Zone Air Inlet Port List
  {f3e7ee27-70a8-45af-b55d-8722f3e588b5}, !- Zone Air Exhaust Port List
  {d9ed6949-889c-4eb5-a57f-581eef003f9d}, !- Zone Air Node Name
  {d8179633-fe10-4d2f-9796-18ef93f94b95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3f71eb4-9d5c-4123-a7a7-f4464ecf0670}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b37c06a9-4709-4cf3-93dd-ad4e4fae273e}, !- Handle
  FrontStorageFlr4 Thermal Zone Room Air Node, !- Name
  {d9ed6949-889c-4eb5-a57f-581eef003f9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9ed6949-889c-4eb5-a57f-581eef003f9d}, !- Handle
  {c82c309c-88c2-435d-95d9-1d42973d36e6}, !- Name
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- Source Object
  11,                                     !- Outlet Port
  {b37c06a9-4709-4cf3-93dd-ad4e4fae273e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42c36c1f-c551-4f30-a6c2-81748b66b8d1}, !- Handle
  {4544a2de-e05a-4868-a579-31401055a6d9}, !- Name
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- HVAC Component
  {3016f872-f2a5-43f7-a2e8-86eaa694c55a}; !- Port 1

OS:PortList,
  {f3e7ee27-70a8-45af-b55d-8722f3e588b5}, !- Handle
  {a12added-f17d-4114-8a84-9d1f538b3c57}, !- Name
  {541321b7-ea17-4734-9f7b-c1569333bcfc}; !- HVAC Component

OS:PortList,
  {d8179633-fe10-4d2f-9796-18ef93f94b95}, !- Handle
  {e7a344e2-3021-466a-a27f-40aabffd999a}, !- Name
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- HVAC Component
  {c900f0e0-5044-4009-8912-40d5f5eafe32}; !- Port 1

OS:Sizing:Zone,
  {2c6016cf-550e-4966-989b-207c3d1ea187}, !- Handle
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b9c32f58-9a15-419c-b9d6-0cffaf358021}, !- Handle
  {fb15252f-d94a-46de-96c2-5e66dd061459}, !- Name
  {541321b7-ea17-4734-9f7b-c1569333bcfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {785dbe8b-1126-4a4a-8011-8683bf674a50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {36dd22dc-93f9-4792-a054-98519220a528}, !- Handle
  RearStairsFlr4 Thermal Zone,            !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c2b93c6-a5e8-4b20-8654-f2d7003bb0be}, !- Zone Air Inlet Port List
  {8db9a52d-e657-4ff4-b6a3-3c910c569c0f}, !- Zone Air Exhaust Port List
  {318d7c98-675a-4709-9598-703fde868eed}, !- Zone Air Node Name
  {f1ad1809-8f69-49a4-adcc-8433c9f00e8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fba7558-81af-49e3-987c-7cc59ffafb6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41c25394-345a-42e9-829e-57d40b5835d1}, !- Handle
  RearStairsFlr4 Thermal Zone Room Air Node, !- Name
  {318d7c98-675a-4709-9598-703fde868eed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {318d7c98-675a-4709-9598-703fde868eed}, !- Handle
  {796bac7e-8555-4abd-9bd4-01850df05dbe}, !- Name
  {36dd22dc-93f9-4792-a054-98519220a528}, !- Source Object
  11,                                     !- Outlet Port
  {41c25394-345a-42e9-829e-57d40b5835d1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c2b93c6-a5e8-4b20-8654-f2d7003bb0be}, !- Handle
  {8dc8b701-63a8-4da2-b881-8d4088e2e1a6}, !- Name
  {36dd22dc-93f9-4792-a054-98519220a528}, !- HVAC Component
  {e138025b-128b-41fb-a4e9-bd5b811ad756}; !- Port 1

OS:PortList,
  {8db9a52d-e657-4ff4-b6a3-3c910c569c0f}, !- Handle
  {7f3ba5f3-5c96-4ca1-b9f3-486b4e71fe22}, !- Name
  {36dd22dc-93f9-4792-a054-98519220a528}; !- HVAC Component

OS:PortList,
  {f1ad1809-8f69-49a4-adcc-8433c9f00e8e}, !- Handle
  {f4c211c9-770e-426f-a404-8da2794f9d2c}, !- Name
  {36dd22dc-93f9-4792-a054-98519220a528}, !- HVAC Component
  {e3e6dafe-b5e0-4752-bf01-5c9203acdf04}; !- Port 1

OS:Sizing:Zone,
  {249a6a0b-c185-4a1a-b9e8-5255dd2efb8a}, !- Handle
  {36dd22dc-93f9-4792-a054-98519220a528}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44a03df1-9931-4293-81a9-0087906b3755}, !- Handle
  {9e5cf4ed-7ecd-4754-84db-12dc44fa2750}, !- Name
  {36dd22dc-93f9-4792-a054-98519220a528}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b175c676-c6ba-480c-9ddb-cf9949c404cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- Handle
  RearStorageFlr4 Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c48b29c4-8475-4991-a776-48c438af6f2d}, !- Zone Air Inlet Port List
  {e95ce0f0-362c-4190-9c0c-d37e6f4bd18f}, !- Zone Air Exhaust Port List
  {e4ff6c85-3a84-4536-94e2-30e87a458a2f}, !- Zone Air Node Name
  {53959b80-7df8-4890-b3ab-c8ec858934f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9e7e145-c708-4a67-8e99-8ae71f9244a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bccd58a6-fe4d-4121-9752-97af4ce5a562}, !- Handle
  RearStorageFlr4 Thermal Zone Room Air Node, !- Name
  {e4ff6c85-3a84-4536-94e2-30e87a458a2f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4ff6c85-3a84-4536-94e2-30e87a458a2f}, !- Handle
  {44d2bb73-b58a-4dd8-a745-b67c80d21bdf}, !- Name
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- Source Object
  11,                                     !- Outlet Port
  {bccd58a6-fe4d-4121-9752-97af4ce5a562}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48b29c4-8475-4991-a776-48c438af6f2d}, !- Handle
  {2e654ec4-6bb6-4880-b04a-619ca8027c02}, !- Name
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- HVAC Component
  {2af68563-8b1f-4cb2-a673-43224a1e044a}; !- Port 1

OS:PortList,
  {e95ce0f0-362c-4190-9c0c-d37e6f4bd18f}, !- Handle
  {8bbb9a3c-5dc1-43cc-9b35-c131a070185c}, !- Name
  {4043813d-8688-452c-b085-96d0e9d75a64}; !- HVAC Component

OS:PortList,
  {53959b80-7df8-4890-b3ab-c8ec858934f4}, !- Handle
  {81ce53eb-5535-438c-a3d7-03df7df5400f}, !- Name
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- HVAC Component
  {58306362-87c3-4b1e-8641-019d9473aa1b}; !- Port 1

OS:Sizing:Zone,
  {dcdc64a2-4e9c-44a8-9781-b2058c9b576d}, !- Handle
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {395da275-4be8-49f2-a771-ef75ff33fc9b}, !- Handle
  {427e1bb4-5d5c-4237-b18b-4c1047d9e36f}, !- Name
  {4043813d-8688-452c-b085-96d0e9d75a64}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44836067-9898-4403-ba1d-6b1d603f64f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- Handle
  GuestRoom101 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99510c3b-b0e1-4253-9d0c-82d1b19e6abd}, !- Zone Air Inlet Port List
  {8e7f7eb6-6383-4036-a723-fb9659f49570}, !- Zone Air Exhaust Port List
  {d122a4af-1d71-441f-bcd8-f3f9fba96826}, !- Zone Air Node Name
  {5ab4c400-c6ba-443c-bb58-7d7ff1487a8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01fcd4d0-ebd8-4901-9bef-b91818fd1438}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {868c2688-5903-4758-a525-0eb79f33c1fa}, !- Handle
  GuestRoom101 Thermal Zone Room Air Node, !- Name
  {d122a4af-1d71-441f-bcd8-f3f9fba96826}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d122a4af-1d71-441f-bcd8-f3f9fba96826}, !- Handle
  {d0acb2b4-2641-4dcd-a025-8d7d69314052}, !- Name
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- Source Object
  11,                                     !- Outlet Port
  {868c2688-5903-4758-a525-0eb79f33c1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99510c3b-b0e1-4253-9d0c-82d1b19e6abd}, !- Handle
  {01182b25-c58c-487d-8506-623b05e1580c}, !- Name
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- HVAC Component
  {ac6af528-9f1e-4910-a029-71348959a103}; !- Port 1

OS:PortList,
  {8e7f7eb6-6383-4036-a723-fb9659f49570}, !- Handle
  {c43b0636-bbcb-49d5-8941-8dfd1d6cd3fb}, !- Name
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- HVAC Component
  {8c846864-154a-4a60-a5ef-e6cc155cbd4a}, !- Port 1
  {305d7fde-604d-421a-baa6-9aa1b38558ed}; !- Port 2

OS:PortList,
  {5ab4c400-c6ba-443c-bb58-7d7ff1487a8f}, !- Handle
  {f6a5d36b-75ff-4e1f-bf4f-daec55ce88c1}, !- Name
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}; !- HVAC Component

OS:Sizing:Zone,
  {9d87d8fc-f02f-4631-8772-87feb597fa21}, !- Handle
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {061c432e-51a8-40a6-96d4-374e96e51760}, !- Handle
  {62df9210-8263-45e2-85cb-fbba42c25e45}, !- Name
  {efb4312a-f3f6-4a83-8e8f-ed972b5adc43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89620c36-54ab-4703-9676-a6da68c3fe3e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {14911a36-a124-4242-a551-d11fdddc1167}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- Handle
  GuestRoom102 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c78bbe7-f1dd-469a-b1ea-99bc8e0cac81}, !- Zone Air Inlet Port List
  {e4b0f0d5-bf13-4370-ab06-21d832ed1704}, !- Zone Air Exhaust Port List
  {e013e7c5-6050-435b-a561-307b06dbea4e}, !- Zone Air Node Name
  {dbe14395-3b20-449d-b338-f94992bca260}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b88ae0f-6a90-4d48-8a79-80c0517ff53e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {432c4d11-7436-4890-9f16-b77e1820e739}, !- Handle
  GuestRoom102 Thermal Zone Room Air Node, !- Name
  {e013e7c5-6050-435b-a561-307b06dbea4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e013e7c5-6050-435b-a561-307b06dbea4e}, !- Handle
  {15a0057c-39a5-4f0d-8266-c97d45d57e48}, !- Name
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- Source Object
  11,                                     !- Outlet Port
  {432c4d11-7436-4890-9f16-b77e1820e739}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c78bbe7-f1dd-469a-b1ea-99bc8e0cac81}, !- Handle
  {77167dd7-44b2-4a44-a700-741237245985}, !- Name
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- HVAC Component
  {dcc19a2a-12b8-403d-a2fb-d78111fd6f14}; !- Port 1

OS:PortList,
  {e4b0f0d5-bf13-4370-ab06-21d832ed1704}, !- Handle
  {9e53413d-0af2-4a41-8d13-eb76f39b9124}, !- Name
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- HVAC Component
  {33c21856-6b4c-4a71-b1ee-eeb8d9422391}, !- Port 1
  {768f534a-fb76-4470-abe2-b9652953c19f}; !- Port 2

OS:PortList,
  {dbe14395-3b20-449d-b338-f94992bca260}, !- Handle
  {a54f7852-47b8-4a14-aa82-09dc959dd4e2}, !- Name
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}; !- HVAC Component

OS:Sizing:Zone,
  {8ba1ca37-c946-457e-a599-a2657bc275ce}, !- Handle
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcda36e2-bd2e-4235-892d-b5108562ef69}, !- Handle
  {8dbda78e-33a7-46c0-95d9-72b9f73e8e86}, !- Name
  {5725e920-e5ee-40f1-9fcc-7cb0e8bfc083}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6d0825cd-c937-4e1e-b0d4-99c667459029}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7d3faf63-ec4f-4cef-9e4a-0c4b48b7e94b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- Handle
  GuestRoom103 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79ac72b7-13c6-4cbf-889b-8adba25c62f0}, !- Zone Air Inlet Port List
  {97ccc3e0-1011-4c3d-a0a8-e0d78016b97e}, !- Zone Air Exhaust Port List
  {a308517b-9e25-4a08-86e7-455ea801a855}, !- Zone Air Node Name
  {599f2252-a09a-43e1-95af-ec7af73d09d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ebaf67a-1f4a-4441-9412-43b541fc7aea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c173829-5a57-4a41-85f1-b21a28accd0c}, !- Handle
  GuestRoom103 Thermal Zone Room Air Node, !- Name
  {a308517b-9e25-4a08-86e7-455ea801a855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a308517b-9e25-4a08-86e7-455ea801a855}, !- Handle
  {7cd55bf6-9660-4869-954c-260a1adcd12c}, !- Name
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- Source Object
  11,                                     !- Outlet Port
  {7c173829-5a57-4a41-85f1-b21a28accd0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79ac72b7-13c6-4cbf-889b-8adba25c62f0}, !- Handle
  {69608d4f-4031-4bf0-a9b7-3e3028fa7bf7}, !- Name
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- HVAC Component
  {e4d0fdf7-347e-49b3-bfea-d9fe5270f537}; !- Port 1

OS:PortList,
  {97ccc3e0-1011-4c3d-a0a8-e0d78016b97e}, !- Handle
  {8062d3ec-208a-4f4b-84f3-d050b8165400}, !- Name
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- HVAC Component
  {81c6881e-f819-45e3-a0e3-b532916712c2}, !- Port 1
  {08ba17fb-a52f-4e11-b4e8-95a9fc61f465}; !- Port 2

OS:PortList,
  {599f2252-a09a-43e1-95af-ec7af73d09d9}, !- Handle
  {b00469d8-30f0-4964-a881-6fb84dfd0f93}, !- Name
  {c28951f3-684c-4c05-81be-0ffffdeacd83}; !- HVAC Component

OS:Sizing:Zone,
  {625bcc63-cf8e-4d82-9404-0d017055f1b9}, !- Handle
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3dd418c2-8806-4680-9e37-6dce9a90daea}, !- Handle
  {f29978b8-21b0-4c46-be1c-6a3ec6f0ee51}, !- Name
  {c28951f3-684c-4c05-81be-0ffffdeacd83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73035f99-7241-4e8d-923f-9d7a3355e521}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {085a90ee-b83b-467c-9e72-c6da28c79c2c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- Handle
  GuestRoom104 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e3f8e26-4237-4b9b-8ef4-4913cc07a764}, !- Zone Air Inlet Port List
  {fd9e39bf-69ce-4c2d-ae7d-ccd3c7f06394}, !- Zone Air Exhaust Port List
  {4a4713f5-07cb-4557-86c0-d74e70bd788b}, !- Zone Air Node Name
  {0c2db39f-9d8b-480e-a3ae-a08ce391e1b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f2adb514-515b-4317-b124-47459b2cbaef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86028e16-7c00-4003-aecf-037ec62ba549}, !- Handle
  GuestRoom104 Thermal Zone Room Air Node, !- Name
  {4a4713f5-07cb-4557-86c0-d74e70bd788b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a4713f5-07cb-4557-86c0-d74e70bd788b}, !- Handle
  {f728a947-9124-4603-adb8-09ac56cca478}, !- Name
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- Source Object
  11,                                     !- Outlet Port
  {86028e16-7c00-4003-aecf-037ec62ba549}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e3f8e26-4237-4b9b-8ef4-4913cc07a764}, !- Handle
  {9ad596e8-ff46-474e-830c-a79ead962ee0}, !- Name
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- HVAC Component
  {ba937c0c-3e1e-4a97-b54a-4c09ec459e61}; !- Port 1

OS:PortList,
  {fd9e39bf-69ce-4c2d-ae7d-ccd3c7f06394}, !- Handle
  {b62a763e-52a3-4baf-8b52-f813a5ddbe20}, !- Name
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- HVAC Component
  {7f43a666-81e4-40b0-a3da-13ba72607d02}, !- Port 1
  {de9d2fcd-3573-4559-a91d-6f07456a8f86}; !- Port 2

OS:PortList,
  {0c2db39f-9d8b-480e-a3ae-a08ce391e1b1}, !- Handle
  {0181048a-52c3-49cb-bab2-fff35210eef7}, !- Name
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}; !- HVAC Component

OS:Sizing:Zone,
  {d2b41304-0675-4c4c-b6d4-8d54ba8dfafa}, !- Handle
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc52e6a3-3598-4d93-bb72-c9b54fab4547}, !- Handle
  {705d453b-73f0-43d8-a76e-e44e1764957b}, !- Name
  {f63f60dc-4a12-4592-a86b-cb2f2bbeb859}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {281103af-c48d-43e0-a7af-ac8d3379e3a7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c2c549c-8e6e-4d7d-ad8b-87a9cb423500}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- Handle
  GuestRoom105 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a532cf3-08d7-4942-9a19-48b1c6b8ea45}, !- Zone Air Inlet Port List
  {c1479b1e-e76f-46d7-984f-5b0f61bd2eb0}, !- Zone Air Exhaust Port List
  {a760f941-3d6e-4cc4-abe1-221e37604344}, !- Zone Air Node Name
  {94edfa72-0481-4b40-bc04-737df5df24eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {34cef2bc-fd56-4fc0-a95c-94e14816c188}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf6f7f53-54e9-4590-8a9f-28fe4d9274f9}, !- Handle
  GuestRoom105 Thermal Zone Room Air Node, !- Name
  {a760f941-3d6e-4cc4-abe1-221e37604344}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a760f941-3d6e-4cc4-abe1-221e37604344}, !- Handle
  {dc794a38-e002-4da7-be5c-1d60379b9fb9}, !- Name
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- Source Object
  11,                                     !- Outlet Port
  {bf6f7f53-54e9-4590-8a9f-28fe4d9274f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a532cf3-08d7-4942-9a19-48b1c6b8ea45}, !- Handle
  {094bf940-0401-4a0e-9636-7a114b02eb08}, !- Name
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- HVAC Component
  {0f75c08c-b63e-42d0-b8b6-965b510c6e54}; !- Port 1

OS:PortList,
  {c1479b1e-e76f-46d7-984f-5b0f61bd2eb0}, !- Handle
  {4c6fce8f-8ef5-42d6-8184-223ae7fe0ec5}, !- Name
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- HVAC Component
  {79c604a5-a751-4f1e-b79d-d738d1f4b2c1}, !- Port 1
  {72cba094-624d-463a-84bf-cf16aca14b70}; !- Port 2

OS:PortList,
  {94edfa72-0481-4b40-bc04-737df5df24eb}, !- Handle
  {6effd0ca-05e6-492f-9463-a649bed23453}, !- Name
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}; !- HVAC Component

OS:Sizing:Zone,
  {24ae87b4-0e11-4c03-8858-2d92c6264e2c}, !- Handle
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd64056a-45ca-452a-81ec-b738858c35d7}, !- Handle
  {b737920f-7fd4-42aa-ad4a-a87c289de0ad}, !- Name
  {890806e5-abb4-420e-8f10-24d7b4d5c9ae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf636bc7-d534-4f9f-bb75-f3e69edf0fd7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d21e3063-1150-4392-a290-7a0041f8382e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- Handle
  GuestRoom201 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae0de852-5c4a-41fe-aa12-512e0608b795}, !- Zone Air Inlet Port List
  {fee6bf68-02ef-4a95-8214-153b771f4a5d}, !- Zone Air Exhaust Port List
  {65a96394-75a7-4ebe-8159-a9a66ada773c}, !- Zone Air Node Name
  {dc4c0566-c948-4942-acaf-72c2a51a2e5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48f602f9-bed4-40fe-93d7-150b7046aac6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5a3ce2b-05cc-418f-a48c-b00aeaec4759}, !- Handle
  GuestRoom201 Thermal Zone Room Air Node, !- Name
  {65a96394-75a7-4ebe-8159-a9a66ada773c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65a96394-75a7-4ebe-8159-a9a66ada773c}, !- Handle
  {8f008afd-ab7c-4253-a15d-b737075df01c}, !- Name
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- Source Object
  11,                                     !- Outlet Port
  {e5a3ce2b-05cc-418f-a48c-b00aeaec4759}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae0de852-5c4a-41fe-aa12-512e0608b795}, !- Handle
  {647a2c81-ccd2-47cd-9c60-bdd7f5240b84}, !- Name
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- HVAC Component
  {b057d7ac-cbb3-4a12-9397-f2f6ec4b8a13}; !- Port 1

OS:PortList,
  {fee6bf68-02ef-4a95-8214-153b771f4a5d}, !- Handle
  {42e95d19-e738-4193-a157-b29fed9fc10a}, !- Name
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- HVAC Component
  {e584155c-136b-46a6-9c3a-5f306594c0ac}, !- Port 1
  {8c748c63-ce6d-41be-b624-76907d2ad594}; !- Port 2

OS:PortList,
  {dc4c0566-c948-4942-acaf-72c2a51a2e5f}, !- Handle
  {c9bef157-b5f2-4c5e-a990-6be74f04d2b8}, !- Name
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}; !- HVAC Component

OS:Sizing:Zone,
  {b5222afa-bbfa-4d29-a0ab-73db73919a8d}, !- Handle
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fb104a1-93fd-40ef-9bed-86da3196d0bd}, !- Handle
  {da388847-e583-4592-94ac-eca8988899a8}, !- Name
  {7f6f1fe9-92f6-438b-b56b-a2daaa310673}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b8f31e3-6a38-40ce-8e3b-d80a99152d78}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ed21ebe2-5f68-4a77-b7bb-666a951c4c56}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- Handle
  GuestRoom202_205 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f2ef76f-d7b6-431a-9ecc-5ed2d6cf7533}, !- Zone Air Inlet Port List
  {2b8318ac-790b-49df-812d-318697d969b0}, !- Zone Air Exhaust Port List
  {c77ebc96-64b3-4200-b006-807016da0cbc}, !- Zone Air Node Name
  {2a5b587f-37a0-4064-97fe-542491a0cb49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {71893765-5355-40e3-8f08-0aebd60b3bfc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a522db8c-e60b-49e4-a12f-e2f11e8077bc}, !- Handle
  GuestRoom202_205 Thermal Zone Room Air Node, !- Name
  {c77ebc96-64b3-4200-b006-807016da0cbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c77ebc96-64b3-4200-b006-807016da0cbc}, !- Handle
  {cef627a0-cc97-4f09-b551-69d7142dcaad}, !- Name
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- Source Object
  11,                                     !- Outlet Port
  {a522db8c-e60b-49e4-a12f-e2f11e8077bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f2ef76f-d7b6-431a-9ecc-5ed2d6cf7533}, !- Handle
  {e703b1fd-fc62-4aae-b941-245a8d5dd86f}, !- Name
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- HVAC Component
  {b8c00f5a-bb4c-4ce4-a4df-4e508018a741}; !- Port 1

OS:PortList,
  {2b8318ac-790b-49df-812d-318697d969b0}, !- Handle
  {1b15cfd3-1adc-4e9e-a993-c9c2c6e3f390}, !- Name
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- HVAC Component
  {12379622-18c0-44e8-8797-26b097c03aed}, !- Port 1
  {c6501f5e-4090-496d-9808-e41734b044a5}; !- Port 2

OS:PortList,
  {2a5b587f-37a0-4064-97fe-542491a0cb49}, !- Handle
  {06bf9f8b-3353-42c9-b6d1-47fa87d371e2}, !- Name
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}; !- HVAC Component

OS:Sizing:Zone,
  {4dfe367c-2822-42ab-84fa-cfc0838db594}, !- Handle
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e3ce1cf-20c8-4f68-bda6-56c20250027f}, !- Handle
  {a1b15b66-d2d4-4cdd-b6b6-355ffb7d0903}, !- Name
  {fbc2a594-b881-4caa-9151-c8b83a24acf6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f502afe1-80e6-4d53-b2c9-03f95961c872}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40436697-60fa-46cb-92dc-d950fbe556cd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- Handle
  GuestRoom206_208 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6071ab17-a0f5-4b97-a6ea-8d6c31a3140e}, !- Zone Air Inlet Port List
  {e2264d77-94fc-47f9-9753-6380fd003390}, !- Zone Air Exhaust Port List
  {2fc0ed1f-aa9e-421a-9956-a0acfe01271a}, !- Zone Air Node Name
  {bc87e675-e9ac-4328-80a6-523616d2ce12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4d5ea6a-2386-45c9-b08d-4339ed7c5d48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {878cfa9e-c1ce-4d4d-8e1f-7a16d02a9f29}, !- Handle
  GuestRoom206_208 Thermal Zone Room Air Node, !- Name
  {2fc0ed1f-aa9e-421a-9956-a0acfe01271a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fc0ed1f-aa9e-421a-9956-a0acfe01271a}, !- Handle
  {1306e953-f1c6-4bff-ac1e-16fb6ca3b2c3}, !- Name
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- Source Object
  11,                                     !- Outlet Port
  {878cfa9e-c1ce-4d4d-8e1f-7a16d02a9f29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6071ab17-a0f5-4b97-a6ea-8d6c31a3140e}, !- Handle
  {a7a20801-ae93-4502-a922-923fb96f0101}, !- Name
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- HVAC Component
  {dd6070f7-4216-4b3f-8352-9903d7a0104c}; !- Port 1

OS:PortList,
  {e2264d77-94fc-47f9-9753-6380fd003390}, !- Handle
  {2fea6691-77a1-48f3-b1e0-99c58739e238}, !- Name
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- HVAC Component
  {7d5096ac-8f4f-44c3-b789-d86f214186e1}, !- Port 1
  {cdc10d99-716f-41f6-a75e-24f5330244a1}; !- Port 2

OS:PortList,
  {bc87e675-e9ac-4328-80a6-523616d2ce12}, !- Handle
  {9578cab5-87cb-4e13-a7bd-9e8f2b22c141}, !- Name
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}; !- HVAC Component

OS:Sizing:Zone,
  {d4deccc4-9d62-4c0d-b088-c27f21387af0}, !- Handle
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5a6a71c-22f9-4d36-bfa5-d21946b16631}, !- Handle
  {bc329dbd-25f1-4742-928f-c7ff71637c10}, !- Name
  {54002c5c-3e06-4e8e-897d-33e2cd89a7fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39812010-68d1-47d5-a17b-a5ad5671523f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bbce047-6e51-4a68-bb11-5ec479a1a1bf}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- Handle
  GuestRoom209_212 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d639d186-1023-4b05-b389-66db2722e99b}, !- Zone Air Inlet Port List
  {8fe8e818-19b2-42b5-8320-4b6d000281fe}, !- Zone Air Exhaust Port List
  {b794905e-201c-4bbf-946c-a96b084ca6c2}, !- Zone Air Node Name
  {9a190473-f5b4-4469-88c4-d84975e4e37e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99ade870-3ea2-48ae-901f-ffaedf9e199e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f5a9dfb-1227-4a0f-a89c-869e11e88d40}, !- Handle
  GuestRoom209_212 Thermal Zone Room Air Node, !- Name
  {b794905e-201c-4bbf-946c-a96b084ca6c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b794905e-201c-4bbf-946c-a96b084ca6c2}, !- Handle
  {267e4475-2024-45ea-a819-70a321bf77bf}, !- Name
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- Source Object
  11,                                     !- Outlet Port
  {6f5a9dfb-1227-4a0f-a89c-869e11e88d40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d639d186-1023-4b05-b389-66db2722e99b}, !- Handle
  {51cd407a-bb05-4e88-b0cb-e7c77670fb89}, !- Name
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- HVAC Component
  {3dec53b2-7f53-462d-975e-186beece22a5}; !- Port 1

OS:PortList,
  {8fe8e818-19b2-42b5-8320-4b6d000281fe}, !- Handle
  {a7fc94ed-ea44-43b3-a1d9-5035326f53fb}, !- Name
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- HVAC Component
  {f2a66c0b-bc40-460d-8d0b-2b9836511aa7}, !- Port 1
  {ae581f7c-5050-436c-99ef-008b5b9fad7b}; !- Port 2

OS:PortList,
  {9a190473-f5b4-4469-88c4-d84975e4e37e}, !- Handle
  {6d4031b5-9c29-434e-ba85-54bcafc5a7b1}, !- Name
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}; !- HVAC Component

OS:Sizing:Zone,
  {3a48376a-fc66-488b-8033-4b86c9b0426d}, !- Handle
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {19558f78-548a-4905-9f84-1f7e163d2ee9}, !- Handle
  {954fa770-c9cb-4f08-80ce-fba4d35b3fbb}, !- Name
  {690f0040-4508-4fbb-b61a-3da2b0e59c90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8540b6a-fb72-4093-907e-d1c3ed8e86a0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {df431d30-1bcd-4e4b-ae08-f2e7cae869ed}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- Handle
  GuestRoom213 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaef545a-c804-4eef-8790-c861ce9f367c}, !- Zone Air Inlet Port List
  {93ee04d8-5a0d-4c34-bf59-d2bf8c06f04e}, !- Zone Air Exhaust Port List
  {a5efe281-b5c3-4851-b1e9-6ebcfd432464}, !- Zone Air Node Name
  {e550c835-70dc-4b4b-bca3-43bc6c9a2d02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca130b9a-fd83-4803-950d-7471efe94adc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b67f7288-4a70-49a5-8679-97355646c900}, !- Handle
  GuestRoom213 Thermal Zone Room Air Node, !- Name
  {a5efe281-b5c3-4851-b1e9-6ebcfd432464}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5efe281-b5c3-4851-b1e9-6ebcfd432464}, !- Handle
  {c22852d4-d3b6-494e-8024-f903bbde7f45}, !- Name
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- Source Object
  11,                                     !- Outlet Port
  {b67f7288-4a70-49a5-8679-97355646c900}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaef545a-c804-4eef-8790-c861ce9f367c}, !- Handle
  {10ed5221-22aa-4630-9c2c-be92171efb39}, !- Name
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- HVAC Component
  {69a329dc-25c8-4806-aec5-f7e741ce6582}; !- Port 1

OS:PortList,
  {93ee04d8-5a0d-4c34-bf59-d2bf8c06f04e}, !- Handle
  {b1528854-603a-46ee-98ae-71552cf0ca8a}, !- Name
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- HVAC Component
  {f69742e3-7097-412c-a17d-91162df793f7}, !- Port 1
  {403c8406-e64e-43bb-bea0-a5d00a2a4943}; !- Port 2

OS:PortList,
  {e550c835-70dc-4b4b-bca3-43bc6c9a2d02}, !- Handle
  {d838e6cc-554a-441e-ba07-3b59ead83fd3}, !- Name
  {a9df67c3-4d91-497e-be97-d1a860a22fab}; !- HVAC Component

OS:Sizing:Zone,
  {d3bdfabe-86f3-431d-81ec-7107e5b3f7bc}, !- Handle
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfb6a465-4295-4d4e-b26b-08ee9ead958b}, !- Handle
  {e25eb04c-7f70-4396-a5fe-11d82af61a8f}, !- Name
  {a9df67c3-4d91-497e-be97-d1a860a22fab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bc95ecd-efef-4dea-a898-2f9c3668002b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f43cb068-34ab-49bc-bea9-f4b0f34a8d2a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- Handle
  GuestRoom214 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7571dfd2-7906-4328-8288-45792919e920}, !- Zone Air Inlet Port List
  {97147470-507c-4e4d-b659-bdff450ec91a}, !- Zone Air Exhaust Port List
  {bc3a2618-f5c8-450a-a29b-c0af8a55da49}, !- Zone Air Node Name
  {fa6b4fdc-2066-4db3-a508-614ddce9a023}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63f4ec5e-bf6f-4eb4-97cb-c606bf776c46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090446f9-8c43-49bf-bea3-fcb3d80e64de}, !- Handle
  GuestRoom214 Thermal Zone Room Air Node, !- Name
  {bc3a2618-f5c8-450a-a29b-c0af8a55da49}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc3a2618-f5c8-450a-a29b-c0af8a55da49}, !- Handle
  {609c4b81-f754-4f1f-ac84-64090dafa94e}, !- Name
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- Source Object
  11,                                     !- Outlet Port
  {090446f9-8c43-49bf-bea3-fcb3d80e64de}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7571dfd2-7906-4328-8288-45792919e920}, !- Handle
  {4a559f44-07e3-4754-a42c-c41601da2b56}, !- Name
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- HVAC Component
  {84388551-bc88-4966-a07b-8d66cae827c8}; !- Port 1

OS:PortList,
  {97147470-507c-4e4d-b659-bdff450ec91a}, !- Handle
  {18cbc95d-fc31-49fe-b46f-784cea9c3a24}, !- Name
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- HVAC Component
  {1645090a-0490-4a65-a234-781762590187}, !- Port 1
  {f4b4d398-6de9-4a6e-a486-bfd1609a3878}; !- Port 2

OS:PortList,
  {fa6b4fdc-2066-4db3-a508-614ddce9a023}, !- Handle
  {b8058fa3-027a-4be5-bacd-c37da6de179b}, !- Name
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}; !- HVAC Component

OS:Sizing:Zone,
  {9b8ef637-0e0a-4fd3-a72b-b27b181a1d26}, !- Handle
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ee35c31-e33f-4c7b-9d40-2f6ceb89046c}, !- Handle
  {55ef407b-1dd5-4de8-a1ad-eab7a8e25d31}, !- Name
  {12141369-c5c6-4276-bb0a-b91f209e8aa0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3f127d9-af56-461f-bfbd-12d159d8889d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b01718d7-42c7-4dd6-8d72-26b058840278}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- Handle
  GuestRoom215_218 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4e16bafb-60e3-4bac-a0b0-bd7c82032e50}, !- Zone Air Inlet Port List
  {24821334-e5dd-44a5-bb00-5c18d0612eaf}, !- Zone Air Exhaust Port List
  {49e0ad55-0f0e-4aa9-be90-4ea19609ef1b}, !- Zone Air Node Name
  {9a948e1a-a50f-4381-b677-28657fdb1cf1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c629cc6-16cc-4f2b-94c3-b975b0ba59d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34c353cc-6159-4ab5-b349-61375347a7b0}, !- Handle
  GuestRoom215_218 Thermal Zone Room Air Node, !- Name
  {49e0ad55-0f0e-4aa9-be90-4ea19609ef1b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49e0ad55-0f0e-4aa9-be90-4ea19609ef1b}, !- Handle
  {7fddc306-5ea5-48c9-9ed5-fd348a664c13}, !- Name
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- Source Object
  11,                                     !- Outlet Port
  {34c353cc-6159-4ab5-b349-61375347a7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4e16bafb-60e3-4bac-a0b0-bd7c82032e50}, !- Handle
  {9d6b5dac-0c16-4574-b4da-aaffa1f9c0f6}, !- Name
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- HVAC Component
  {c526d8da-87ab-4edf-8b72-4b59758e5ac9}; !- Port 1

OS:PortList,
  {24821334-e5dd-44a5-bb00-5c18d0612eaf}, !- Handle
  {474abb95-1d24-4ff7-a251-b91483f2912c}, !- Name
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- HVAC Component
  {f14e3845-a01a-4e42-b6b1-aea93af9e108}, !- Port 1
  {7e0bd958-b698-4620-9c80-d32c93e63e18}; !- Port 2

OS:PortList,
  {9a948e1a-a50f-4381-b677-28657fdb1cf1}, !- Handle
  {eaa3a792-72ba-48a3-b5ce-c42dfcae81fd}, !- Name
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}; !- HVAC Component

OS:Sizing:Zone,
  {37f527ed-0151-4ced-bfb5-c25ca620ce84}, !- Handle
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfbc9474-47ed-472a-9c83-01b8e1976b8f}, !- Handle
  {2e5bdcb1-20db-4ed7-ace8-1eb494872209}, !- Name
  {0c4c6ed9-ea6d-46f2-a9e9-d8f372b8ecb6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c4b02f8-3e63-4a31-8f01-add3f3a425e5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49e52325-0de3-4ce5-9a71-b5acf6e8ec5d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- Handle
  GuestRoom219 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47787aed-009e-4fe4-bc29-00464bbc6372}, !- Zone Air Inlet Port List
  {fe324613-a239-4b58-81dd-c95ae20fb1da}, !- Zone Air Exhaust Port List
  {e6336aab-cc04-471e-b4b6-15234ab79126}, !- Zone Air Node Name
  {653ccde1-e855-4f53-a92d-4d6ff90df7b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6944dcff-f600-45ee-b15b-e55c94687e08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a52d01b5-13ac-422a-a69d-a8c8ce981e05}, !- Handle
  GuestRoom219 Thermal Zone Room Air Node, !- Name
  {e6336aab-cc04-471e-b4b6-15234ab79126}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6336aab-cc04-471e-b4b6-15234ab79126}, !- Handle
  {3885be61-4cda-47e7-8fc3-2d0b92ea870e}, !- Name
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- Source Object
  11,                                     !- Outlet Port
  {a52d01b5-13ac-422a-a69d-a8c8ce981e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47787aed-009e-4fe4-bc29-00464bbc6372}, !- Handle
  {21ba2c2c-2bce-44b6-aabb-e5378767f488}, !- Name
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- HVAC Component
  {12a0b065-7b05-4fbb-8f89-b36c6a0d4b47}; !- Port 1

OS:PortList,
  {fe324613-a239-4b58-81dd-c95ae20fb1da}, !- Handle
  {ff547073-4900-4832-aaf4-f00cedf37c59}, !- Name
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- HVAC Component
  {66a20ebd-a65e-4add-be08-be6409a89b93}, !- Port 1
  {cab9eebf-97f2-4a9b-bf2e-2eb68e60d439}; !- Port 2

OS:PortList,
  {653ccde1-e855-4f53-a92d-4d6ff90df7b4}, !- Handle
  {095017cc-52f2-4995-bda7-b64a3e36e4d6}, !- Name
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}; !- HVAC Component

OS:Sizing:Zone,
  {de6cb772-f897-46f5-8ca7-0eca5b0dafea}, !- Handle
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {667e24d1-c1d8-466e-bb90-d45d4ceea585}, !- Handle
  {974b8f01-98ad-407f-8170-3db2f0d9a524}, !- Name
  {a618cd47-f93a-4d4a-bf6c-f95f86af9cb1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f61f681f-d3f1-4b29-a212-ab26a7b4a104}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2cce068a-4150-455e-967a-9002fea7eea1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- Handle
  GuestRoom220_223 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {009608ae-e278-4de0-93a7-8588bd8899f7}, !- Zone Air Inlet Port List
  {534da05b-80dc-4e01-97a4-17f7a32c1655}, !- Zone Air Exhaust Port List
  {05bc2df9-3a58-42d2-9ea9-00494029fe93}, !- Zone Air Node Name
  {02ef0cee-db45-4340-a113-3b096ff0dbf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a36892a8-7f7f-4c93-8e9b-c8263ecb1444}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89b6e172-151c-4700-8c4d-858f7971fb6f}, !- Handle
  GuestRoom220_223 Thermal Zone Room Air Node, !- Name
  {05bc2df9-3a58-42d2-9ea9-00494029fe93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05bc2df9-3a58-42d2-9ea9-00494029fe93}, !- Handle
  {b61d07aa-fb01-4099-ac32-abafef96dd5c}, !- Name
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- Source Object
  11,                                     !- Outlet Port
  {89b6e172-151c-4700-8c4d-858f7971fb6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {009608ae-e278-4de0-93a7-8588bd8899f7}, !- Handle
  {841ba697-b60b-49f7-a958-199fa369a5a0}, !- Name
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- HVAC Component
  {3a452e66-65e4-4cea-9d17-fa66941f6d55}; !- Port 1

OS:PortList,
  {534da05b-80dc-4e01-97a4-17f7a32c1655}, !- Handle
  {4e024910-bdb2-4009-b88b-79b3f62ec9b9}, !- Name
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- HVAC Component
  {dcf79a88-57c5-4580-969c-5eb08b990315}, !- Port 1
  {a9af43bb-4cb1-4c24-8930-c784e37a4e09}; !- Port 2

OS:PortList,
  {02ef0cee-db45-4340-a113-3b096ff0dbf6}, !- Handle
  {e378dedd-ddaf-4530-a5eb-ae0261920e26}, !- Name
  {c3c60a50-8522-4b91-be81-9794659c878e}; !- HVAC Component

OS:Sizing:Zone,
  {25fe1877-d732-48d6-b985-703da58309f5}, !- Handle
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cbfacc6-0803-47c8-bb5e-cd6bdf55d2e9}, !- Handle
  {20c0637e-fca7-4b42-a70f-b84622ba45b7}, !- Name
  {c3c60a50-8522-4b91-be81-9794659c878e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca4a646d-ba63-4a8c-a8f1-360daf6646c6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e56a55ea-b2d5-40a1-aa9f-3941a2efa2f0}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {460659eb-e49b-4c26-b759-757b518daee3}, !- Handle
  GuestRoom224 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cdb00e77-026f-4ffe-b3ee-d0118063f218}, !- Zone Air Inlet Port List
  {ae79748c-74c7-43cb-ba69-4ece1a90039f}, !- Zone Air Exhaust Port List
  {479fad79-de6a-4225-9d0b-bd8a5dee3df0}, !- Zone Air Node Name
  {27798abb-c012-4c4c-b12f-eee21cdd163b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dba2c025-75d5-40fa-9b3d-c01451ce3d42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ed2576d-296a-43db-9f0c-05cb8616488e}, !- Handle
  GuestRoom224 Thermal Zone Room Air Node, !- Name
  {479fad79-de6a-4225-9d0b-bd8a5dee3df0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {479fad79-de6a-4225-9d0b-bd8a5dee3df0}, !- Handle
  {0be4f6b7-ad0f-4381-b2c5-de9eae0d5318}, !- Name
  {460659eb-e49b-4c26-b759-757b518daee3}, !- Source Object
  11,                                     !- Outlet Port
  {7ed2576d-296a-43db-9f0c-05cb8616488e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cdb00e77-026f-4ffe-b3ee-d0118063f218}, !- Handle
  {20370006-2141-4b3a-98fe-5c9f0863a113}, !- Name
  {460659eb-e49b-4c26-b759-757b518daee3}, !- HVAC Component
  {f2defce6-5dab-432b-8688-4f3a90989b07}; !- Port 1

OS:PortList,
  {ae79748c-74c7-43cb-ba69-4ece1a90039f}, !- Handle
  {2e0211db-fa38-4401-83a5-11345b070e3c}, !- Name
  {460659eb-e49b-4c26-b759-757b518daee3}, !- HVAC Component
  {beb5294b-085e-4cea-addb-32e4c311725d}, !- Port 1
  {f263c969-be74-4a61-9de7-052da2bad029}; !- Port 2

OS:PortList,
  {27798abb-c012-4c4c-b12f-eee21cdd163b}, !- Handle
  {ee8e2e14-ded6-4794-a816-0d88106940d0}, !- Name
  {460659eb-e49b-4c26-b759-757b518daee3}; !- HVAC Component

OS:Sizing:Zone,
  {134cf5ad-08fd-4f80-a925-385e2d1818c1}, !- Handle
  {460659eb-e49b-4c26-b759-757b518daee3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fe1a1bb-afbb-4f45-98ef-a9bbb00efefe}, !- Handle
  {ede3ae14-ac25-4533-bd9e-59d52f71c9ba}, !- Name
  {460659eb-e49b-4c26-b759-757b518daee3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1cc1da58-3540-4c2f-b490-da3ca24723a6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2e34a8e5-e35f-4eca-b217-421123797193}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- Handle
  GuestRoom301 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f3152f-ebe1-4636-b6d7-b49cfee548ce}, !- Zone Air Inlet Port List
  {77ebc7bd-e77e-4f59-ae41-99c3f7024a9f}, !- Zone Air Exhaust Port List
  {12eef8f0-cdb4-4a24-96bb-f6eb9c6be92c}, !- Zone Air Node Name
  {d8fdfb00-ead3-479b-9d29-970dab271775}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2eeed637-a9bb-4f84-97d1-02dde6c9dd9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93fa9789-fcb4-4215-892b-0849f0c15bea}, !- Handle
  GuestRoom301 Thermal Zone Room Air Node, !- Name
  {12eef8f0-cdb4-4a24-96bb-f6eb9c6be92c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12eef8f0-cdb4-4a24-96bb-f6eb9c6be92c}, !- Handle
  {33de93b0-2c61-4e64-ade6-6e756ed1abe7}, !- Name
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- Source Object
  11,                                     !- Outlet Port
  {93fa9789-fcb4-4215-892b-0849f0c15bea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f3152f-ebe1-4636-b6d7-b49cfee548ce}, !- Handle
  {c0bba8a9-aa12-4ea7-9068-6d384de7b809}, !- Name
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- HVAC Component
  {f1889f60-f9c9-421b-a3d2-1472d2b538db}; !- Port 1

OS:PortList,
  {77ebc7bd-e77e-4f59-ae41-99c3f7024a9f}, !- Handle
  {c4582094-f370-4777-8559-f17e4798377c}, !- Name
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- HVAC Component
  {d903d901-7e07-4943-8e3a-8da6f496680c}, !- Port 1
  {86e5bc27-9441-4bed-80cd-cc29b651c614}; !- Port 2

OS:PortList,
  {d8fdfb00-ead3-479b-9d29-970dab271775}, !- Handle
  {ad475b86-5238-4c3f-a0f5-e6dae39b847e}, !- Name
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}; !- HVAC Component

OS:Sizing:Zone,
  {ee6e5f4d-266f-40a3-a1da-c170c5eee16f}, !- Handle
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34b700ac-fa4a-4420-85cf-e628ead00d31}, !- Handle
  {d5f2285a-239f-4089-afde-4826ea3cac1d}, !- Name
  {1dedb2a4-0f8a-47d4-a837-34578c7c49a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {daa47ac8-4012-4e73-af07-6bc81bdcaf2d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {876d9c51-2273-4eb4-972f-c1d92387acab}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- Handle
  GuestRoom302_305 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16d447d4-22d8-4aba-94a7-409e8ae443fa}, !- Zone Air Inlet Port List
  {9b1e8111-224b-463d-8815-d473ec0b3fc0}, !- Zone Air Exhaust Port List
  {9a66c677-86ee-4524-8e58-937190eb5a08}, !- Zone Air Node Name
  {0282c99e-6680-417f-8094-a689fd0ce7e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39946e63-3f55-4fee-ae5a-b397a78b86e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fb0458c-04b8-479f-a6a9-12527b493da9}, !- Handle
  GuestRoom302_305 Thermal Zone Room Air Node, !- Name
  {9a66c677-86ee-4524-8e58-937190eb5a08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a66c677-86ee-4524-8e58-937190eb5a08}, !- Handle
  {2d6ab04e-5cd0-40e4-b62a-973ca6c54a10}, !- Name
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- Source Object
  11,                                     !- Outlet Port
  {7fb0458c-04b8-479f-a6a9-12527b493da9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16d447d4-22d8-4aba-94a7-409e8ae443fa}, !- Handle
  {0b873dc5-17cb-46da-96b1-259379af2654}, !- Name
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- HVAC Component
  {2c1cd6a9-d38a-4245-86df-b8f7ad196104}; !- Port 1

OS:PortList,
  {9b1e8111-224b-463d-8815-d473ec0b3fc0}, !- Handle
  {df39081c-dfda-49cd-9226-161f64607872}, !- Name
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- HVAC Component
  {26447920-c3f1-42c8-9688-9b4da6ad1e7d}, !- Port 1
  {e16324da-afee-4847-936a-e30fd071e57c}; !- Port 2

OS:PortList,
  {0282c99e-6680-417f-8094-a689fd0ce7e0}, !- Handle
  {86e6c6c1-a0c4-48ae-a0c5-01a79b897801}, !- Name
  {11472753-5753-48d4-a730-24e928b0ef5a}; !- HVAC Component

OS:Sizing:Zone,
  {579044ba-d6e2-4bb0-9173-f11469635b99}, !- Handle
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f6a84af-2141-418f-b0cc-711fe87a394c}, !- Handle
  {e21d03da-890e-492a-ac90-eac2ed51915b}, !- Name
  {11472753-5753-48d4-a730-24e928b0ef5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9905ad68-dc98-4fab-bc35-d37b9905a79b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {57cb4355-ea56-4717-801e-7fe55be8a051}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- Handle
  GuestRoom306_308 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e70bf1e7-9375-4522-b870-9940af6a6ac6}, !- Zone Air Inlet Port List
  {0ba8218f-3ff5-440e-9457-820c78df764e}, !- Zone Air Exhaust Port List
  {5dcceac5-7547-4888-b02f-13d21d27bd69}, !- Zone Air Node Name
  {0b96971b-7b53-4584-bdf9-86e1c7dd5716}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {68443ad1-2e32-44f0-9db2-cb401bb6897c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c786bec-c98b-4b8c-9f2c-ab35ec0b1b40}, !- Handle
  GuestRoom306_308 Thermal Zone Room Air Node, !- Name
  {5dcceac5-7547-4888-b02f-13d21d27bd69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dcceac5-7547-4888-b02f-13d21d27bd69}, !- Handle
  {aaf638e6-b8ad-4570-9912-1c3664da065a}, !- Name
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- Source Object
  11,                                     !- Outlet Port
  {2c786bec-c98b-4b8c-9f2c-ab35ec0b1b40}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e70bf1e7-9375-4522-b870-9940af6a6ac6}, !- Handle
  {7ed26a52-8334-4d79-a3fd-20080a597e92}, !- Name
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- HVAC Component
  {4837a411-82f9-45d6-98d6-06633df2c417}; !- Port 1

OS:PortList,
  {0ba8218f-3ff5-440e-9457-820c78df764e}, !- Handle
  {d2bf6826-111d-43a6-8cbb-e250db5a5503}, !- Name
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- HVAC Component
  {75fb4009-a533-45e1-a0ce-60bc866ef0fa}, !- Port 1
  {a933d895-dc01-489a-a36c-e917dc2d603f}; !- Port 2

OS:PortList,
  {0b96971b-7b53-4584-bdf9-86e1c7dd5716}, !- Handle
  {4cb6f16b-bbf7-4505-a763-8bdd73a2aed7}, !- Name
  {38039284-864d-4aab-9c52-f970bc1fb24a}; !- HVAC Component

OS:Sizing:Zone,
  {384d3159-ecaa-4855-9cd2-302a9e616c0b}, !- Handle
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {96616b2a-a57d-4175-9f5a-b3c04029b6b0}, !- Handle
  {3b8384cb-d93f-4556-a3b6-8dfd69dcb3c7}, !- Name
  {38039284-864d-4aab-9c52-f970bc1fb24a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a587db59-8668-4929-ba69-82dbdbf14f72}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cd66902e-db34-4f04-aa18-3341f5bfa86b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- Handle
  GuestRoom309_312 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44027e66-7530-46f6-add5-5e40b8169266}, !- Zone Air Inlet Port List
  {a40a5463-1180-4a6b-82f6-6001eddf0a63}, !- Zone Air Exhaust Port List
  {bdc153a8-6961-4b80-b15a-a691b6a421e8}, !- Zone Air Node Name
  {2c18111f-5a58-4757-8c68-d720a3c91306}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6ea28c54-0f7c-47c3-ac93-9ff0f19a5c3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0844c3e5-4d0d-499a-9ded-b922457c706a}, !- Handle
  GuestRoom309_312 Thermal Zone Room Air Node, !- Name
  {bdc153a8-6961-4b80-b15a-a691b6a421e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdc153a8-6961-4b80-b15a-a691b6a421e8}, !- Handle
  {eabc2076-a3f5-4abb-87bd-e9eef8d5dd44}, !- Name
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- Source Object
  11,                                     !- Outlet Port
  {0844c3e5-4d0d-499a-9ded-b922457c706a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44027e66-7530-46f6-add5-5e40b8169266}, !- Handle
  {60c1cc50-ea72-427c-8018-f698d607f042}, !- Name
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- HVAC Component
  {4ec585bd-a22b-4cc5-9c71-2861db538e80}; !- Port 1

OS:PortList,
  {a40a5463-1180-4a6b-82f6-6001eddf0a63}, !- Handle
  {2b309aa6-1bba-4e36-914d-765833f039d6}, !- Name
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- HVAC Component
  {7f406be7-f6c8-4473-879a-75372eee10fa}, !- Port 1
  {da324bf2-be8c-4963-8d7c-9b277d6f0556}; !- Port 2

OS:PortList,
  {2c18111f-5a58-4757-8c68-d720a3c91306}, !- Handle
  {f1c4faf6-60e7-4a9f-8084-77820dd37a49}, !- Name
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}; !- HVAC Component

OS:Sizing:Zone,
  {ba44291d-578c-4e6b-b576-843fd37dd568}, !- Handle
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a985781-097d-4ed4-825b-bcde26f649fa}, !- Handle
  {f72b98a0-9a9e-4009-b9b3-5f033a85528e}, !- Name
  {7874b8c0-01e0-4ac6-be0d-c595e9fc92f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c730f49a-7d82-4a54-beac-35d5c4aba278}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5172643-533b-41f6-931e-5c955b93fc6d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- Handle
  GuestRoom313 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4ddcea1-34fa-4ec3-afaa-87e656d4c182}, !- Zone Air Inlet Port List
  {dec971a3-376d-43b3-9b3d-49a282bd9567}, !- Zone Air Exhaust Port List
  {80b80481-e812-406b-9399-127604bd9404}, !- Zone Air Node Name
  {e739a574-4430-4043-beed-7995181992b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6624e783-19d1-4517-9250-ae17cc14e6cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b9dd6fd-27d0-4c2e-85cc-61b497edb2ce}, !- Handle
  GuestRoom313 Thermal Zone Room Air Node, !- Name
  {80b80481-e812-406b-9399-127604bd9404}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80b80481-e812-406b-9399-127604bd9404}, !- Handle
  {c1791154-a2d5-480b-aa8b-d1e2819b7b33}, !- Name
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- Source Object
  11,                                     !- Outlet Port
  {0b9dd6fd-27d0-4c2e-85cc-61b497edb2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4ddcea1-34fa-4ec3-afaa-87e656d4c182}, !- Handle
  {935ca017-f5a7-45c3-a4de-ac6318a5f8d7}, !- Name
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- HVAC Component
  {8085f292-52eb-4dc4-ba95-92e4037fc7f2}; !- Port 1

OS:PortList,
  {dec971a3-376d-43b3-9b3d-49a282bd9567}, !- Handle
  {c6c63699-3e1f-4b15-b39c-5d8da6a6f44f}, !- Name
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- HVAC Component
  {e7d54fa8-fb0e-4481-b5cd-1159f1b6f1d0}, !- Port 1
  {a8177883-5bed-477d-8fca-75ed22b45aaa}; !- Port 2

OS:PortList,
  {e739a574-4430-4043-beed-7995181992b6}, !- Handle
  {3da996d5-37df-4ce3-aded-fb9650f3313b}, !- Name
  {fd7e1517-293f-43fd-aa21-50f4859528f8}; !- HVAC Component

OS:Sizing:Zone,
  {19fde6c0-e7ee-44fa-af20-5e482aa86553}, !- Handle
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7708eec3-8a74-402a-82e3-9327f840ed38}, !- Handle
  {dddb0ff0-7929-4dec-bc76-1e03beb089a8}, !- Name
  {fd7e1517-293f-43fd-aa21-50f4859528f8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aae6b90b-7598-44a4-ad4c-7f1001321b22}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef24d65c-324a-4844-a76a-35508efdbaf4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- Handle
  GuestRoom314 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a141572-3b5a-4dec-a3e5-d74e5f75e31a}, !- Zone Air Inlet Port List
  {89d1e4d0-8e47-4565-8572-3f454fab22c8}, !- Zone Air Exhaust Port List
  {4df18fed-6b1e-4a00-8c65-0ed2f37033cf}, !- Zone Air Node Name
  {bfd081b2-a0d5-46e3-8328-a6d8e1e2c4d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c9a30d5f-d85f-4e95-881a-5df4bebe2fe2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0ef85086-e460-40bb-bf33-4c9291ab205e}, !- Handle
  GuestRoom314 Thermal Zone Room Air Node, !- Name
  {4df18fed-6b1e-4a00-8c65-0ed2f37033cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4df18fed-6b1e-4a00-8c65-0ed2f37033cf}, !- Handle
  {5f6b2724-761a-49c2-8aa8-6c1e729b821c}, !- Name
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- Source Object
  11,                                     !- Outlet Port
  {0ef85086-e460-40bb-bf33-4c9291ab205e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a141572-3b5a-4dec-a3e5-d74e5f75e31a}, !- Handle
  {3ef13f45-156a-4286-b887-e46fd1ec4b12}, !- Name
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- HVAC Component
  {8187224f-6b9e-48b4-bb12-b5c26c0b26ec}; !- Port 1

OS:PortList,
  {89d1e4d0-8e47-4565-8572-3f454fab22c8}, !- Handle
  {8d07d98c-bf94-4ca6-9d6e-86a52c291b7a}, !- Name
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- HVAC Component
  {0c1cd9af-59de-4c4b-b3af-9e97130f27e9}, !- Port 1
  {74f0a46c-c106-4dfc-b106-7d5988893bb7}; !- Port 2

OS:PortList,
  {bfd081b2-a0d5-46e3-8328-a6d8e1e2c4d9}, !- Handle
  {f253d9bb-b9ae-43a8-b77a-11d030e27ec3}, !- Name
  {668d411f-4b39-44b9-a6f6-740b8df70810}; !- HVAC Component

OS:Sizing:Zone,
  {b1d64220-4161-40a8-9cc9-548ba7314a68}, !- Handle
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {366bc3ca-0adf-4c66-91ac-8b6620b739ee}, !- Handle
  {768e3944-2022-4ee8-ad0d-d410adb42f1e}, !- Name
  {668d411f-4b39-44b9-a6f6-740b8df70810}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b167a05-8cf1-4309-94fc-cc79057f2027}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0c74f678-cbd5-4a1d-9725-55a8ba5bff86}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- Handle
  GuestRoom315_318 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c51f201-72b8-49a0-9387-6e620f5fa78f}, !- Zone Air Inlet Port List
  {80055380-b553-4e27-8d07-42c76ae0070f}, !- Zone Air Exhaust Port List
  {c9d91a44-38ba-4d65-9047-2893a3fec70b}, !- Zone Air Node Name
  {ff05dc73-18fa-4b08-bd15-1b31419e128f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {30eee056-1438-4454-ab3c-bcf754707822}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e9afe3c-fb1c-40b5-834c-b35d84fc7247}, !- Handle
  GuestRoom315_318 Thermal Zone Room Air Node, !- Name
  {c9d91a44-38ba-4d65-9047-2893a3fec70b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9d91a44-38ba-4d65-9047-2893a3fec70b}, !- Handle
  {fcb0ccef-d80b-42d5-bdb3-2e5424f60ba9}, !- Name
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- Source Object
  11,                                     !- Outlet Port
  {2e9afe3c-fb1c-40b5-834c-b35d84fc7247}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c51f201-72b8-49a0-9387-6e620f5fa78f}, !- Handle
  {f47834bc-5537-41a0-962e-a57305df323e}, !- Name
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- HVAC Component
  {dd3d8e07-8237-4454-887a-d6ff9e48b105}; !- Port 1

OS:PortList,
  {80055380-b553-4e27-8d07-42c76ae0070f}, !- Handle
  {275b17a9-b137-4b73-a0b3-1b4edcc6a9b6}, !- Name
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- HVAC Component
  {338e56e6-6e9c-4824-8dc6-621e755483b8}, !- Port 1
  {716b3a3c-4e7b-483a-ab9f-58ab026d80a5}; !- Port 2

OS:PortList,
  {ff05dc73-18fa-4b08-bd15-1b31419e128f}, !- Handle
  {b89b71c9-d49d-4e0d-a095-b889ee386684}, !- Name
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}; !- HVAC Component

OS:Sizing:Zone,
  {dc2319ef-b18a-4351-a5d8-167ebdaf2969}, !- Handle
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fcc823d-2c49-4940-a2b2-272d6857b61b}, !- Handle
  {8af7665b-042d-430b-91f3-49930ddb13b0}, !- Name
  {d583fc0a-41e6-4dc3-9dd5-cd6ce192dc2b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c296c27-2916-42ba-82d2-fa719d6ed055}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e74d530a-4c9d-41a6-a9c1-9e0edd0b7896}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- Handle
  GuestRoom319 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c484ad5-d9ed-4334-b7b5-667cd9d9d987}, !- Zone Air Inlet Port List
  {d31cdcbc-86e7-4947-b639-8d3703aea16a}, !- Zone Air Exhaust Port List
  {845cf39d-4d27-4787-8231-c095328b55fa}, !- Zone Air Node Name
  {65dba7a4-bd86-4e3d-850b-1aa3a788b4e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c185ae57-e9ac-4ac8-9160-aaca9fe44cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c1c2d28-bc11-48b5-8ec8-71c747c2e553}, !- Handle
  GuestRoom319 Thermal Zone Room Air Node, !- Name
  {845cf39d-4d27-4787-8231-c095328b55fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {845cf39d-4d27-4787-8231-c095328b55fa}, !- Handle
  {e1f904e8-f5d1-4834-bda0-61aec358a5f9}, !- Name
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- Source Object
  11,                                     !- Outlet Port
  {1c1c2d28-bc11-48b5-8ec8-71c747c2e553}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c484ad5-d9ed-4334-b7b5-667cd9d9d987}, !- Handle
  {41b1c5fc-e7c1-4ced-84a5-a9ea0e65cfee}, !- Name
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- HVAC Component
  {54a62188-4257-4c26-b1a9-f397197a3948}; !- Port 1

OS:PortList,
  {d31cdcbc-86e7-4947-b639-8d3703aea16a}, !- Handle
  {82f21a4f-f2ca-4dff-a680-6fa84ae8d5dc}, !- Name
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- HVAC Component
  {c123eb3f-013b-460c-97d2-ed593c82f3bd}, !- Port 1
  {21071c3a-8538-4a15-838f-92a962aec341}; !- Port 2

OS:PortList,
  {65dba7a4-bd86-4e3d-850b-1aa3a788b4e3}, !- Handle
  {fe919497-44fe-4a3a-84ef-37b1b81f46b5}, !- Name
  {70ebea93-1ad9-4a0d-932c-9465d668d854}; !- HVAC Component

OS:Sizing:Zone,
  {f8f4441a-c627-4170-885d-37192891daf2}, !- Handle
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a3b9e42-e34e-45ba-b164-4dee85521288}, !- Handle
  {827b4a3a-c59c-43a8-8d55-1ee1f1662f94}, !- Name
  {70ebea93-1ad9-4a0d-932c-9465d668d854}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cf8edce9-0bbf-4ef2-9bbe-0a50c1ccb2a8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {04372329-6b62-4c9c-82f5-933d14af24f2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- Handle
  GuestRoom320_323 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74c89eab-f2bb-4d59-a3d1-bbaa8865a1a7}, !- Zone Air Inlet Port List
  {8bb5de42-d801-4127-9a9d-b9f3b1f01a07}, !- Zone Air Exhaust Port List
  {74217fe7-7a16-40c7-a9f7-af52f5cf69a8}, !- Zone Air Node Name
  {4e24cd7b-9de3-47d7-9001-52aa48c6c7d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0803daaa-26f2-4a82-9649-7c73b0ee8871}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d3d67a8-baca-48e1-b5ae-7cb8fa888039}, !- Handle
  GuestRoom320_323 Thermal Zone Room Air Node, !- Name
  {74217fe7-7a16-40c7-a9f7-af52f5cf69a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {74217fe7-7a16-40c7-a9f7-af52f5cf69a8}, !- Handle
  {6131a057-fd47-4fbc-817d-2d735b0285ca}, !- Name
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- Source Object
  11,                                     !- Outlet Port
  {4d3d67a8-baca-48e1-b5ae-7cb8fa888039}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74c89eab-f2bb-4d59-a3d1-bbaa8865a1a7}, !- Handle
  {37731c4e-7513-4843-9158-c170849d4d39}, !- Name
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- HVAC Component
  {b63c203e-4f98-4714-b559-e13af5db7aca}; !- Port 1

OS:PortList,
  {8bb5de42-d801-4127-9a9d-b9f3b1f01a07}, !- Handle
  {d8cace0e-9955-46aa-aaf7-7b5270b97546}, !- Name
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- HVAC Component
  {95336d6a-86bb-43f1-b9db-abd89abb0b43}, !- Port 1
  {623b39ff-eaf3-446b-8696-cc431e6b89d2}; !- Port 2

OS:PortList,
  {4e24cd7b-9de3-47d7-9001-52aa48c6c7d2}, !- Handle
  {384f2cb5-bf9b-4d35-bcc7-7840df5f14c3}, !- Name
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}; !- HVAC Component

OS:Sizing:Zone,
  {69f7c42f-b2d3-4c6d-bfd4-585c5d316635}, !- Handle
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b73ce70-af4f-4b14-bf68-1235a2b3fdae}, !- Handle
  {2fb43ca3-edb9-4bcb-8aef-7863e9b39396}, !- Name
  {9698a642-3ac6-4daa-8af5-3fc2cb0a11c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8770d8f-cd73-41fc-bec2-e63daf2b1033}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5fee83e8-23eb-4cf2-9dbb-7bec5b6a9af3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- Handle
  GuestRoom324 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd87600-714d-44d5-ba80-b010785b3d43}, !- Zone Air Inlet Port List
  {3fab77b9-7eec-4278-bbf0-0900f407f337}, !- Zone Air Exhaust Port List
  {df82c0ff-1be1-4b5f-9bfb-aece6e65ebac}, !- Zone Air Node Name
  {45a78774-a27f-4ab8-895e-75fdf689cd74}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c282e56-3786-4317-87d4-21175b51a707}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {935f0608-0637-499f-855f-2ee8505366d9}, !- Handle
  GuestRoom324 Thermal Zone Room Air Node, !- Name
  {df82c0ff-1be1-4b5f-9bfb-aece6e65ebac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df82c0ff-1be1-4b5f-9bfb-aece6e65ebac}, !- Handle
  {378c7747-f6b8-40a9-9c04-0ad0177521cf}, !- Name
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- Source Object
  11,                                     !- Outlet Port
  {935f0608-0637-499f-855f-2ee8505366d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd87600-714d-44d5-ba80-b010785b3d43}, !- Handle
  {7479db0f-a36c-47d5-aa1b-e7a13afbbcf0}, !- Name
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- HVAC Component
  {87b7dd9b-8839-4d6a-a6c8-98ea46144348}; !- Port 1

OS:PortList,
  {3fab77b9-7eec-4278-bbf0-0900f407f337}, !- Handle
  {9cb2d31f-3573-4909-8807-423c2ad9c2d8}, !- Name
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- HVAC Component
  {a2049f20-67fb-49f6-99ef-15fedeae74ee}, !- Port 1
  {963bf603-0c06-4788-9f92-c581cf09bb2e}; !- Port 2

OS:PortList,
  {45a78774-a27f-4ab8-895e-75fdf689cd74}, !- Handle
  {49a84bcd-182c-4890-8015-661facf23373}, !- Name
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}; !- HVAC Component

OS:Sizing:Zone,
  {3e60e470-0a8a-481b-b548-2f7c5c45bc48}, !- Handle
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e90d857-c6de-4810-ac69-e634fb60086f}, !- Handle
  {f4a57ba1-7294-4948-bcea-958ee287c1be}, !- Name
  {dc85df24-3acb-4e63-ab88-e461e93bf7cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77c9ecd1-3947-4e8b-b784-930f68766b9d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eb259a2d-06ed-431e-8731-2e0850e33981}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- Handle
  GuestRoom401 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5931f71-c134-479b-a516-83e8a7bed159}, !- Zone Air Inlet Port List
  {7823788d-dad9-4a3a-9780-1d0945bf1831}, !- Zone Air Exhaust Port List
  {351615d5-4ded-4c32-bd2d-165c9f935637}, !- Zone Air Node Name
  {0fd23822-8ad8-4969-81db-cf3329eb3a2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bbe6152e-385a-4db2-a253-41ebd239dac9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {235c46c6-e550-498b-87ef-7f8b73bff1ab}, !- Handle
  GuestRoom401 Thermal Zone Room Air Node, !- Name
  {351615d5-4ded-4c32-bd2d-165c9f935637}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {351615d5-4ded-4c32-bd2d-165c9f935637}, !- Handle
  {1e3408c8-8062-4a91-b576-c4ab3c19dc5f}, !- Name
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- Source Object
  11,                                     !- Outlet Port
  {235c46c6-e550-498b-87ef-7f8b73bff1ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5931f71-c134-479b-a516-83e8a7bed159}, !- Handle
  {f305c74c-1b04-4b6e-b5e5-3dcebf02d43d}, !- Name
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- HVAC Component
  {e2518d7d-bf17-4731-adb4-71d992f0e8f8}; !- Port 1

OS:PortList,
  {7823788d-dad9-4a3a-9780-1d0945bf1831}, !- Handle
  {68af0d1a-f6f8-49a7-abde-f58edb60b363}, !- Name
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- HVAC Component
  {e205efd1-e7e0-4881-83b9-29ac7b472994}, !- Port 1
  {3254d333-843d-413d-9b80-1d3c2f811667}; !- Port 2

OS:PortList,
  {0fd23822-8ad8-4969-81db-cf3329eb3a2a}, !- Handle
  {884a4c87-3930-4ee2-93e4-8fae2f4bcca2}, !- Name
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}; !- HVAC Component

OS:Sizing:Zone,
  {cb00e06b-e6b8-4764-b79a-0db70ca370c3}, !- Handle
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c71a2330-26be-4230-bb40-ce7ca0c4e5e7}, !- Handle
  {07030575-0420-4ab9-85b9-6a35958eceaa}, !- Name
  {5462250f-103e-4858-8e65-ae0ae4c1aad9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a326422-a399-481b-892c-51525246d6e1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a416cf5f-fef1-4fb5-a72d-a2e56e48c76e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- Handle
  GuestRoom402_405 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd3b4467-af13-443a-9e25-63f82c694f04}, !- Zone Air Inlet Port List
  {ecbe1603-cd59-4934-89e7-13a0bfe45d53}, !- Zone Air Exhaust Port List
  {fcb9351b-6911-4527-8bc5-914f0ccaae02}, !- Zone Air Node Name
  {006d0877-218b-4670-a5fa-2edadf36dbfe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {219eea09-c880-42b1-a9af-7f6830dcd383}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43676855-c554-433d-93e3-b0780c607041}, !- Handle
  GuestRoom402_405 Thermal Zone Room Air Node, !- Name
  {fcb9351b-6911-4527-8bc5-914f0ccaae02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fcb9351b-6911-4527-8bc5-914f0ccaae02}, !- Handle
  {6e1a22ee-b8f0-463a-856d-6b1e57437284}, !- Name
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- Source Object
  11,                                     !- Outlet Port
  {43676855-c554-433d-93e3-b0780c607041}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd3b4467-af13-443a-9e25-63f82c694f04}, !- Handle
  {f7115418-b536-4326-80ef-1941329cd978}, !- Name
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- HVAC Component
  {a4f8aa40-c9c3-48b0-a4c2-c6b36bd21b1a}; !- Port 1

OS:PortList,
  {ecbe1603-cd59-4934-89e7-13a0bfe45d53}, !- Handle
  {9bed1f32-bd25-4ad8-91d2-ecc968af4786}, !- Name
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- HVAC Component
  {bf1b72d2-cde1-43c0-8b41-dd556d1839cb}, !- Port 1
  {73d6e18f-02ac-468e-b5c5-d0322b47b67e}; !- Port 2

OS:PortList,
  {006d0877-218b-4670-a5fa-2edadf36dbfe}, !- Handle
  {9113d84c-6d24-4397-96b3-09d7b3833b82}, !- Name
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}; !- HVAC Component

OS:Sizing:Zone,
  {617882bb-df0f-472a-993f-10e84b484396}, !- Handle
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d53db95-269d-442c-be50-f4fdbe0aa430}, !- Handle
  {7ef1f425-11bb-46ef-ba84-0ddb92c491e3}, !- Name
  {e9507ad8-ae76-481b-a40f-4e43bc0c7db6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b9a0a22-1b4b-437a-b123-35124077cddb}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8bccadf0-ec62-4759-bc47-a3c9235dbc4b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- Handle
  GuestRoom406_408 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39f8eef3-f1c6-420d-8632-867ce990c402}, !- Zone Air Inlet Port List
  {6a7326b3-3275-4174-9cd3-24f221f97fb7}, !- Zone Air Exhaust Port List
  {414e0fe7-67b3-49f6-9703-65de3f26844e}, !- Zone Air Node Name
  {5bcd7fda-af39-4ba9-9a06-85c7a9138b09}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6fa9f7a2-2e12-4648-a2f6-607ff5e20d95}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2984ad25-d44c-46d2-a65d-1e54fa69af24}, !- Handle
  GuestRoom406_408 Thermal Zone Room Air Node, !- Name
  {414e0fe7-67b3-49f6-9703-65de3f26844e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414e0fe7-67b3-49f6-9703-65de3f26844e}, !- Handle
  {2f559b28-0811-49b5-a279-7f803c963cb6}, !- Name
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- Source Object
  11,                                     !- Outlet Port
  {2984ad25-d44c-46d2-a65d-1e54fa69af24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39f8eef3-f1c6-420d-8632-867ce990c402}, !- Handle
  {ca9215ef-bb90-43d7-8ae0-8b51fa4d303a}, !- Name
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- HVAC Component
  {0cc56ba0-3a18-4955-b53c-3eed0d77c049}; !- Port 1

OS:PortList,
  {6a7326b3-3275-4174-9cd3-24f221f97fb7}, !- Handle
  {21715039-2ad1-4d7e-a7d2-61620085403e}, !- Name
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- HVAC Component
  {6c42c624-eae8-4c95-bcdc-f54f6cdd2649}, !- Port 1
  {7dc3993a-812f-4a8a-a2a0-4479ef6f4fbe}; !- Port 2

OS:PortList,
  {5bcd7fda-af39-4ba9-9a06-85c7a9138b09}, !- Handle
  {49a0d4fb-59df-4aeb-a676-39f4b1d7cc0d}, !- Name
  {8beeb4bd-e804-41ee-b437-309edcb43f56}; !- HVAC Component

OS:Sizing:Zone,
  {e596714e-5a61-4fc5-a08d-d2f51535239f}, !- Handle
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {66479f82-1d22-4100-b3a4-e3e08564734c}, !- Handle
  {dfaa53d3-55e3-4a88-b7a3-d689cc39af18}, !- Name
  {8beeb4bd-e804-41ee-b437-309edcb43f56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eef65b31-de53-4788-a4b7-443b55b4c3ac}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {792696a8-c06e-4e03-a8a7-d6fbcbb53667}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- Handle
  GuestRoom409_412 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {baabbf0a-340c-47ad-ade5-204c03125de0}, !- Zone Air Inlet Port List
  {b47fd314-6578-45fd-8445-e198c917f188}, !- Zone Air Exhaust Port List
  {cf93f443-4947-40d0-bdcc-081022e4cfbb}, !- Zone Air Node Name
  {334025d3-e854-4090-b783-31ec28aa2a43}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d66d0a9-dc9b-4876-b57a-5d2eb23b9e64}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d37492e5-0c94-489f-ba6f-fe8113f9a9f6}, !- Handle
  GuestRoom409_412 Thermal Zone Room Air Node, !- Name
  {cf93f443-4947-40d0-bdcc-081022e4cfbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf93f443-4947-40d0-bdcc-081022e4cfbb}, !- Handle
  {d15707ab-8a94-4b7e-acd0-d1d9ab6d9904}, !- Name
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- Source Object
  11,                                     !- Outlet Port
  {d37492e5-0c94-489f-ba6f-fe8113f9a9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {baabbf0a-340c-47ad-ade5-204c03125de0}, !- Handle
  {12ed9467-16f6-467d-85a1-6f3e44a66892}, !- Name
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- HVAC Component
  {a66eaeb1-8374-4a9b-b615-c605ae167d97}; !- Port 1

OS:PortList,
  {b47fd314-6578-45fd-8445-e198c917f188}, !- Handle
  {381c80a1-25ad-4295-afa4-dda5f8996843}, !- Name
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- HVAC Component
  {a6fa4106-47a6-4e67-9887-dbe45eeeaab1}, !- Port 1
  {38ae3851-e320-456d-96b8-dd1eb06cd309}; !- Port 2

OS:PortList,
  {334025d3-e854-4090-b783-31ec28aa2a43}, !- Handle
  {2564ee22-3cc1-4efc-a146-736dc7300253}, !- Name
  {4bef0d2e-adcb-4da9-9012-9750d6640764}; !- HVAC Component

OS:Sizing:Zone,
  {7c62b77d-a643-469b-9bcd-18e1a1c38af7}, !- Handle
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a8410a52-4efc-4011-9ea1-abc732ed4ce6}, !- Handle
  {1cf8c20d-e05b-45c8-ac10-5a3fbc22e1c9}, !- Name
  {4bef0d2e-adcb-4da9-9012-9750d6640764}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cdc130c-8273-41b8-96fb-4c2795707ecf}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {12d1165c-c42c-4ae3-8399-c44eeea5b0ab}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- Handle
  GuestRoom413 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1c71aab-e24e-4c16-a535-1c3bebbeb287}, !- Zone Air Inlet Port List
  {aaa0d9ba-835b-40a7-a69e-16d33b03d356}, !- Zone Air Exhaust Port List
  {7d9cb9b9-573c-4271-a359-981621aa8fbb}, !- Zone Air Node Name
  {3cb89c0c-8fd5-430b-8063-be7fa2ea60fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {187a5956-2d75-4009-8560-981dd31be14d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1415c37a-e244-47d4-9d1a-ee8641659cd8}, !- Handle
  GuestRoom413 Thermal Zone Room Air Node, !- Name
  {7d9cb9b9-573c-4271-a359-981621aa8fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d9cb9b9-573c-4271-a359-981621aa8fbb}, !- Handle
  {4df41b4b-e068-4c14-8615-a59e7500864b}, !- Name
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- Source Object
  11,                                     !- Outlet Port
  {1415c37a-e244-47d4-9d1a-ee8641659cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1c71aab-e24e-4c16-a535-1c3bebbeb287}, !- Handle
  {4b1a532a-b9bd-4724-a0c3-23fc4259dbfb}, !- Name
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- HVAC Component
  {93ed5367-1190-4edc-8061-5581fcf758af}; !- Port 1

OS:PortList,
  {aaa0d9ba-835b-40a7-a69e-16d33b03d356}, !- Handle
  {cba34178-b9a0-46d4-8905-14c9feb9e1be}, !- Name
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- HVAC Component
  {dc718850-afc8-4f85-8005-964c00128ecd}, !- Port 1
  {fe334cc7-f310-4062-8e9e-ef7b784ec6fc}; !- Port 2

OS:PortList,
  {3cb89c0c-8fd5-430b-8063-be7fa2ea60fe}, !- Handle
  {1c6e1b3c-e76a-4ec2-9756-e6a9503927bc}, !- Name
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}; !- HVAC Component

OS:Sizing:Zone,
  {202f9b0f-7692-4b96-8c66-12c5daf5171b}, !- Handle
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f8306f44-ce8e-48b9-8e29-4a03fa539474}, !- Handle
  {5bd7a4b6-f01c-4870-8eb3-3b6dd3841c8a}, !- Name
  {876b79c2-7c3c-4e59-8eb3-fa571260a9d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00483aaa-2847-43b8-99f1-680b8edda9fc}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e2a9a9b1-bda6-442f-b1c2-15d38601a3ec}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- Handle
  GuestRoom414 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {714d940b-f306-460d-a008-fa3ecf988928}, !- Zone Air Inlet Port List
  {630c017f-b664-4463-9408-e036408d6fe9}, !- Zone Air Exhaust Port List
  {92c7ee76-581f-4d00-b3ce-92313f5496df}, !- Zone Air Node Name
  {55388c20-82f3-427c-becb-695394a96c1e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d497f87-9d84-44a2-a6fc-0a7a6370bd78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9329e414-2042-4850-8376-7d761a06110a}, !- Handle
  GuestRoom414 Thermal Zone Room Air Node, !- Name
  {92c7ee76-581f-4d00-b3ce-92313f5496df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92c7ee76-581f-4d00-b3ce-92313f5496df}, !- Handle
  {33b7c309-daec-466a-9b12-4748acd7dcce}, !- Name
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- Source Object
  11,                                     !- Outlet Port
  {9329e414-2042-4850-8376-7d761a06110a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {714d940b-f306-460d-a008-fa3ecf988928}, !- Handle
  {cd3d57e7-a90c-45fc-82c0-a0117d479fa5}, !- Name
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- HVAC Component
  {9447d31e-3f45-4d9d-9dc7-b2c4c919923d}; !- Port 1

OS:PortList,
  {630c017f-b664-4463-9408-e036408d6fe9}, !- Handle
  {084edd18-936b-4a14-bea5-ffabef9291aa}, !- Name
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- HVAC Component
  {b476bed0-d3a5-420f-90c6-00e267b0bd94}, !- Port 1
  {ac67e5e8-e108-4008-9aaf-611f6c88282a}; !- Port 2

OS:PortList,
  {55388c20-82f3-427c-becb-695394a96c1e}, !- Handle
  {9507ce92-d464-4c67-9c3a-7e36f94ae47a}, !- Name
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}; !- HVAC Component

OS:Sizing:Zone,
  {5118569b-50ab-4744-8672-e09fe4f8d5c0}, !- Handle
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44fc6aa5-2928-4627-ad56-0d34f6a169d9}, !- Handle
  {3d0ab949-fe33-4dcb-aed1-6a9f6629191a}, !- Name
  {4b1df1ed-f970-4052-81f3-22b72a5116bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {892d8b12-edc4-4c26-b239-e1bee777257d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8dd7b693-575a-415f-a826-11194f356cfe}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- Handle
  GuestRoom415_418 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07693fbb-a709-4e23-b05b-047edd9d1d57}, !- Zone Air Inlet Port List
  {e94520ee-6b10-4a20-8307-c3415be50813}, !- Zone Air Exhaust Port List
  {06dc75ce-991a-4875-95e9-162b33fe5855}, !- Zone Air Node Name
  {04e377e8-1365-4df5-b3cd-6da938d378f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb07a3f5-66ad-428f-bc8c-9554ae901c0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3cffd63-9d5a-4e3c-a88b-22ecabf51ab3}, !- Handle
  GuestRoom415_418 Thermal Zone Room Air Node, !- Name
  {06dc75ce-991a-4875-95e9-162b33fe5855}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06dc75ce-991a-4875-95e9-162b33fe5855}, !- Handle
  {5b3c9052-64e3-4870-972f-dbcee52af565}, !- Name
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- Source Object
  11,                                     !- Outlet Port
  {e3cffd63-9d5a-4e3c-a88b-22ecabf51ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07693fbb-a709-4e23-b05b-047edd9d1d57}, !- Handle
  {7e1ed3df-68f0-4baa-8f81-57fdf4020503}, !- Name
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- HVAC Component
  {0b695fae-e896-4b49-8c87-1cfb5df0bd72}; !- Port 1

OS:PortList,
  {e94520ee-6b10-4a20-8307-c3415be50813}, !- Handle
  {3fa8914f-f087-4460-8d18-f5685055769d}, !- Name
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- HVAC Component
  {9ce4b0ae-ebb2-41b1-a643-03342ff7aafc}, !- Port 1
  {c552f8b4-a1bc-493b-919e-15d2305245ff}; !- Port 2

OS:PortList,
  {04e377e8-1365-4df5-b3cd-6da938d378f9}, !- Handle
  {662a58cb-e3d9-4c30-b389-f7e098d6e606}, !- Name
  {c370988e-f290-4a4f-b288-79c07d1349a6}; !- HVAC Component

OS:Sizing:Zone,
  {a34e75dc-d101-45aa-ab86-c192607dd1b7}, !- Handle
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8d1a328-991b-4a74-879f-04b97deb2f10}, !- Handle
  {935ffd12-1591-4b18-b033-c57bbc6e47d1}, !- Name
  {c370988e-f290-4a4f-b288-79c07d1349a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d90f6e9f-bf19-47f0-929c-3f057df21a17}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3902a19-3a1b-499f-a034-8f54d0f042c2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- Handle
  GuestRoom419 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f204008-d756-4649-8f81-c0a44c381799}, !- Zone Air Inlet Port List
  {5298d8c9-0dc0-414c-8600-c7487f6c9e90}, !- Zone Air Exhaust Port List
  {0447f889-13fd-4ce5-9e91-b2dfc5e7437e}, !- Zone Air Node Name
  {8062a4da-71fc-49f5-9c38-ca80ba321a19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9d3acbb-8dbb-46e8-82fd-5f36bedd13f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b721a002-fb76-4ea5-a793-b5ca436554b7}, !- Handle
  GuestRoom419 Thermal Zone Room Air Node, !- Name
  {0447f889-13fd-4ce5-9e91-b2dfc5e7437e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0447f889-13fd-4ce5-9e91-b2dfc5e7437e}, !- Handle
  {c2a00348-9922-4bc4-b009-70567a045e41}, !- Name
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- Source Object
  11,                                     !- Outlet Port
  {b721a002-fb76-4ea5-a793-b5ca436554b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f204008-d756-4649-8f81-c0a44c381799}, !- Handle
  {ecb5ccff-4366-4ee5-a8bf-2d48483714bd}, !- Name
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- HVAC Component
  {48a01237-6b36-4486-9609-98412866b35b}; !- Port 1

OS:PortList,
  {5298d8c9-0dc0-414c-8600-c7487f6c9e90}, !- Handle
  {9420dcd9-af3a-41ae-8412-4ea1eff764ef}, !- Name
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- HVAC Component
  {b31ca748-4ddb-4ecd-9c24-f9185b6d4d80}, !- Port 1
  {7cc5909f-3df3-41a5-b7ad-dc248558d6cc}; !- Port 2

OS:PortList,
  {8062a4da-71fc-49f5-9c38-ca80ba321a19}, !- Handle
  {a7c7db3b-baa1-4eac-a73e-5a130b754976}, !- Name
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}; !- HVAC Component

OS:Sizing:Zone,
  {53d3286b-2536-46dd-be29-ead6cee149bd}, !- Handle
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64844f94-4905-4b9d-aee7-e8fe80b50850}, !- Handle
  {fcfb498e-528d-4acd-9dc1-43e7bf492d10}, !- Name
  {13cfb2c2-c7dd-4ac3-bb68-2dc7e656c164}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25518abe-d09c-4406-a937-11af1c9eb89c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08effd12-0652-40ef-ab95-e1443e94d7f3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- Handle
  GuestRoom420_423 Thermal Zone,          !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b06b41d3-921f-4860-a974-5449a235cb90}, !- Zone Air Inlet Port List
  {ee7ad540-2030-4edd-9404-13e99a5ac484}, !- Zone Air Exhaust Port List
  {6698b045-3619-4c2a-8e13-2bdf85f5d30f}, !- Zone Air Node Name
  {3844ecba-d5f3-4575-b2e3-6a99472e6d95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25e1d6f8-94ca-4fd8-9119-178880676b17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9fe53742-da4e-4bac-9e4e-d3d3d0962947}, !- Handle
  GuestRoom420_423 Thermal Zone Room Air Node, !- Name
  {6698b045-3619-4c2a-8e13-2bdf85f5d30f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6698b045-3619-4c2a-8e13-2bdf85f5d30f}, !- Handle
  {90bf4b0f-86b5-48bc-9c99-ed6caa55e0a7}, !- Name
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- Source Object
  11,                                     !- Outlet Port
  {9fe53742-da4e-4bac-9e4e-d3d3d0962947}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b06b41d3-921f-4860-a974-5449a235cb90}, !- Handle
  {f26d04e3-022d-4790-a60d-8fe5ba2c7bd9}, !- Name
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- HVAC Component
  {97382421-bdec-4b2a-8fb3-9d661f56d932}; !- Port 1

OS:PortList,
  {ee7ad540-2030-4edd-9404-13e99a5ac484}, !- Handle
  {99fd88ea-82af-4fe0-8319-2bfe8b6b4b5a}, !- Name
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- HVAC Component
  {0e554ae5-33c1-419d-a9dc-c2d874e9b5bb}, !- Port 1
  {5ce63e1c-8cff-496f-91df-19ca903516f9}; !- Port 2

OS:PortList,
  {3844ecba-d5f3-4575-b2e3-6a99472e6d95}, !- Handle
  {d5f25f47-4509-40ce-aea5-0e9ea1b02f25}, !- Name
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}; !- HVAC Component

OS:Sizing:Zone,
  {36fdac90-3817-49d1-827f-b1ab6adbdcd0}, !- Handle
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3ff7d54-e165-460e-8a9f-61af01568013}, !- Handle
  {cf965748-2a83-4632-bd5d-ad00349011fc}, !- Name
  {7f0ef1e2-035d-4940-ab18-2f3ccd6db82e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01e88692-422e-42ce-8a61-aabcadfab928}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a033b324-93f8-483d-ac77-e15c2018037e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- Handle
  GuestRoom424 Thermal Zone,              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed29f35a-ed93-43bc-8c08-cf5423eeb763}, !- Zone Air Inlet Port List
  {9ece2fab-ab3f-4eb5-8ab4-104b09cb431d}, !- Zone Air Exhaust Port List
  {ff327c68-57ef-4609-92e4-7dce197284cc}, !- Zone Air Node Name
  {7fd15361-4e90-4d29-ac53-98e779e16fbf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb9f8a01-bf35-4d01-ad57-adc7e086eb7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96d995bc-a805-477c-9e90-76e9d6a1d336}, !- Handle
  GuestRoom424 Thermal Zone Room Air Node, !- Name
  {ff327c68-57ef-4609-92e4-7dce197284cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff327c68-57ef-4609-92e4-7dce197284cc}, !- Handle
  {80acf98e-5eba-4bfc-9635-ac2fdb504434}, !- Name
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- Source Object
  11,                                     !- Outlet Port
  {96d995bc-a805-477c-9e90-76e9d6a1d336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed29f35a-ed93-43bc-8c08-cf5423eeb763}, !- Handle
  {05a3a9e6-ed95-43e9-978e-4af07bf68c98}, !- Name
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- HVAC Component
  {a49e1fab-5db7-44ca-aa91-82d715c54a6b}; !- Port 1

OS:PortList,
  {9ece2fab-ab3f-4eb5-8ab4-104b09cb431d}, !- Handle
  {82a5d506-3d01-4d21-b2d6-b4561ae392fa}, !- Name
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- HVAC Component
  {bd65b97c-0ac7-47bb-92cd-89c53c759bd8}, !- Port 1
  {8f150ba0-34fa-4a5e-a8d1-425ae53f5396}; !- Port 2

OS:PortList,
  {7fd15361-4e90-4d29-ac53-98e779e16fbf}, !- Handle
  {2680ea11-1036-46ed-a1f9-c4b765cb1f71}, !- Name
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}; !- HVAC Component

OS:Sizing:Zone,
  {3b29b76a-e55a-4969-8016-2cab2f910226}, !- Handle
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  15,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03da1ef4-ddc5-4576-8538-ebe4d7ea2114}, !- Handle
  {5762ccaa-ac2d-4f9e-a6bc-110580643a29}, !- Name
  {55d0f8a5-9c0f-442b-9586-db5ba0d32cc4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ea2b179-4dd7-40ae-94f5-42dc5cd59374}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a87b91f8-2a70-4301-be41-ddf2b47b662f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {1f00224d-056b-4ab6-a474-095dcaca0a07}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {544681f3-0425-4d73-b960-9813471d8b63}, !- Handle
  CorridorFlr1 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6240bcea-04ad-4538-86dd-0831fa34c5e9}, !- Handle
  CorridorFlr1 People,                    !- Name
  {544681f3-0425-4d73-b960-9813471d8b63}, !- People Definition Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space or SpaceType Name
  {7f8b92b5-00ef-450e-aff9-f9e255e21a50}, !- Number of People Schedule Name
  {9e6811d7-e4c7-4017-8181-f1b352a07901}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9e6811d7-e4c7-4017-8181-f1b352a07901}, !- Handle
  CorridorFlr1 People Activity Level,     !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  {895941ee-8404-4050-8726-e9ee7492dae7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {895941ee-8404-4050-8726-e9ee7492dae7}, !- Handle
  {64a920b2-a115-46fd-b5a6-457c3d1b6e8e}, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {3f6e9615-75d4-4aa1-973f-94e3f35f7f0d}, !- Handle
  CorridorFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space or SpaceType Name
  {0d016db7-678c-4698-8876-ba3c1d5859b5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b546efae-ce41-4e77-9a96-0e3e9bef1403}, !- Handle
  CorridorFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6277cd7f-6df5-4168-a768-8b628b7f9bca}, !- Handle
  CorridorFlr1 Regulated Lights,          !- Name
  {b546efae-ce41-4e77-9a96-0e3e9bef1403}, !- Lights Definition Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space or SpaceType Name
  {01c047dc-cea0-47f2-91aa-a781f696bcec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {c2479f67-6d1b-4094-b2d9-a641a342e7a2}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c16339aa-e260-4aa2-a5e9-7e8e1f75c7ae}, !- Handle
  W_CorridorFlr1_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25619e3e-b2be-4974-962f-4053b470396d}, !- Handle
  D_CorridorFlr1_16_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {c16339aa-e260-4aa2-a5e9-7e8e1f75c7ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0487000296, 10.1057964, 2.436400512,  !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.1057964, 0.002000000064, !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.28098928, 0.002000000064, !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.28098928, 2.436400512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c58ae1-bd94-4adb-9b96-cf8edf2846da}, !- Handle
  W_CorridorFlr1_20_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b343de7-a761-4a35-8ad0-fc2cfbde16ee}, !- Handle
  W_CorridorFlr1_20_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {34c58ae1-bd94-4adb-9b96-cf8edf2846da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  24.77700912, 0.048800004, 2.550801096,  !- X,Y,Z Vertex 1 {m}
  24.77700912, 0.048800004, 0.1924001232, !- X,Y,Z Vertex 2 {m}
  25.9169916, 0.048800004, 0.1924001232,  !- X,Y,Z Vertex 3 {m}
  25.9169916, 0.048800004, 2.550801096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b5783a-55f0-49bd-9dc4-ec26ba0415bc}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13b2abd8-4be5-4de1-ab83-73c45693c503}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {18b5783a-55f0-49bd-9dc4-ec26ba0415bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  54.9133776, 8.62379784, 2.550801096,    !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.62379784, 0.1924001232,   !- X,Y,Z Vertex 2 {m}
  54.9133776, 9.76298784, 0.1924001232,   !- X,Y,Z Vertex 3 {m}
  54.9133776, 9.76298784, 2.550801096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1622fbaf-8b37-4054-82f4-47c4adc2e374}, !- Handle
  S_CorridorFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {0dbb4685-901f-4ca2-93ab-2ccbb95e7ade}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 4 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 5 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 6 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 7 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 8 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 9 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 10 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 11 {m}
  23.82310704, 18.33740808, 0;            !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {5de4ad54-a204-45a4-b69f-58528f2f41cc}, !- Handle
  P_CorridorFlr1_10003_0_10002,           !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b9b168a-3595-426c-9fb2-c4938d89c2da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b9b168a-3595-426c-9fb2-c4938d89c2da}, !- Handle
  P_CorridorFlr1_10003_0_10002 Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {64521322-e3a7-44df-a304-b27e72ed785c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de4ad54-a204-45a4-b69f-58528f2f41cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  54.9133776, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  54.9133776, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857b55b8-0398-429d-99dd-ae581737a138}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c053cae-c579-41cd-a265-98cea92e6a93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c053cae-c579-41cd-a265-98cea92e6a93}, !- Handle
  P_CorridorFlr1_11_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857b55b8-0398-429d-99dd-ae581737a138}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fefb772-b9c8-4d1d-99bb-c4c404e3eb75}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acfc2eb8-43b0-4259-9304-5233c222f1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acfc2eb8-43b0-4259-9304-5233c222f1d0}, !- Handle
  P_CorridorFlr1_12_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fefb772-b9c8-4d1d-99bb-c4c404e3eb75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e78a1e1-738e-4695-81f2-7da226db504c}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f149fb-d5cf-40d9-810e-fd25e4a97648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f149fb-d5cf-40d9-810e-fd25e4a97648}, !- Handle
  P_CorridorFlr1_13_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8be3c2-a999-4aed-b505-3f72b1d1aa27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e78a1e1-738e-4695-81f2-7da226db504c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f6a3591-543f-473d-a9d2-efdcc958a97b}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30ff7a1b-ed12-46c1-9f45-f15fc6ebb515}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01110704, 10.10780808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30ff7a1b-ed12-46c1-9f45-f15fc6ebb515}, !- Handle
  P_CorridorFlr1_14_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b72aa2dd-84d5-437a-9bd6-1d6cbf805b22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f6a3591-543f-473d-a9d2-efdcc958a97b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  4.01110704, 10.10780808, 0,             !- X,Y,Z Vertex 3 {m}
  4.01110704, 10.10780808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ede6ef-3667-46aa-9a48-ed4a3281835a}, !- Handle
  P_CorridorFlr1_15_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b34d03e5-6769-4b9a-8c36-befd2b6c1a77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487100944, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 10.10780808, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34d03e5-6769-4b9a-8c36-befd2b6c1a77}, !- Handle
  P_CorridorFlr1_15_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0bdccab-585c-4522-9423-1cbf30d17e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ede6ef-3667-46aa-9a48-ed4a3281835a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 10.10780808, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 10.10780808, 0,           !- X,Y,Z Vertex 2 {m}
  2.487100944, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  2.487100944, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea23db7-bc3d-4f22-9da2-e0f375349261}, !- Handle
  P_CorridorFlr1_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76235be7-9d15-479e-9bcc-3fb79049af16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76235be7-9d15-479e-9bcc-3fb79049af16}, !- Handle
  P_CorridorFlr1_17_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ea23db7-bc3d-4f22-9da2-e0f375349261}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d0ac23-1e46-44f1-a5c1-d22697d51991}, !- Handle
  P_CorridorFlr1_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {886fd312-4188-4149-80ac-b8539b9cca6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  23.82310704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {886fd312-4188-4149-80ac-b8539b9cca6f}, !- Handle
  P_CorridorFlr1_18_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e842c88f-7aab-456e-a2cc-802e87d3e6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34d0ac23-1e46-44f1-a5c1-d22697d51991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63429783-4d5f-4c86-9509-647bc7b0fb9d}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2380cf3b-a1a9-4bbb-9c5a-158d67b7945d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  23.82310704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2380cf3b-a1a9-4bbb-9c5a-158d67b7945d}, !- Handle
  P_CorridorFlr1_19_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e842c88f-7aab-456e-a2cc-802e87d3e6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63429783-4d5f-4c86-9509-647bc7b0fb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  23.82310704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  23.82310704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2f8aff-2302-4b37-9aeb-5185074efeed}, !- Handle
  P_CorridorFlr1_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa205a1-1e0a-412a-8e6f-bb6b50b7f83c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa205a1-1e0a-412a-8e6f-bb6b50b7f83c}, !- Handle
  P_CorridorFlr1_21_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b31cf4e-3d9e-400f-b3e5-33c2342ddc4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d2f8aff-2302-4b37-9aeb-5185074efeed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  26.87110704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5033a86d-0613-43b5-b85f-a4191754037c}, !- Handle
  P_CorridorFlr1_22_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788380cf-08cd-49f9-9c9c-b8e189b1ccb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788380cf-08cd-49f9-9c9c-b8e189b1ccb9}, !- Handle
  P_CorridorFlr1_22_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b31cf4e-3d9e-400f-b3e5-33c2342ddc4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5033a86d-0613-43b5-b85f-a4191754037c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  26.87110704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  26.87110704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5621d978-3ee4-4c47-af3f-abcc26b4c7d9}, !- Handle
  P_CorridorFlr1_23_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ad78601-39d2-44ec-a45a-c0bef47cdd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.624768, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ad78601-39d2-44ec-a45a-c0bef47cdd99}, !- Handle
  P_CorridorFlr1_23_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d3242387-4219-462e-b4cd-37e37d9e512b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5621d978-3ee4-4c47-af3f-abcc26b4c7d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  36.624768, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  36.624768, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc483fa-217d-4935-9d77-d1d4bdee48d8}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5072ca5-cd55-41ec-bc2e-9ac61b572af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5072ca5-cd55-41ec-bc2e-9ac61b572af9}, !- Handle
  P_CorridorFlr1_24_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a6224b-e646-43ab-a214-1ab59776addf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc483fa-217d-4935-9d77-d1d4bdee48d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  40.587168, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  40.587168, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8db8e215-20cd-45f3-b197-608029a787cb}, !- Handle
  P_CorridorFlr1_25_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e636cc7-62e9-4ba6-945f-72a3a580d08e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e636cc7-62e9-4ba6-945f-72a3a580d08e}, !- Handle
  P_CorridorFlr1_25_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30596b2-03a2-45a0-a37f-955036a1bcd5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8db8e215-20cd-45f3-b197-608029a787cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  44.549568, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  44.549568, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dceef18f-40bb-4617-a64d-897010f2a98f}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92b0b0be-3c98-4e3c-aa46-5834e4af8b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b0b0be-3c98-4e3c-aa46-5834e4af8b85}, !- Handle
  P_CorridorFlr1_26_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b07cbd12-ad25-4ed9-a94c-0e0d96263106}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dceef18f-40bb-4617-a64d-897010f2a98f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  48.511968, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  48.511968, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32bd1b39-fec0-4bd3-bb6f-df66aac72767}, !- Handle
  P_CorridorFlr1_27_0_0,                  !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {791b0d9d-89f1-4b53-86f5-f54de47d1837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 8.27900808, 3.3528,          !- X,Y,Z Vertex 1 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 2 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 3 {m}
  54.9133776, 8.27900808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {791b0d9d-89f1-4b53-86f5-f54de47d1837}, !- Handle
  P_CorridorFlr1_27_0_0 Reversed,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0854172f-6714-48fd-9e2f-f29bb1f0f3da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32bd1b39-fec0-4bd3-bb6f-df66aac72767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9133776, 8.27900808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  54.9133776, 8.27900808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 8.27900808, 0,               !- X,Y,Z Vertex 3 {m}
  52.474368, 8.27900808, 3.3528;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bdfca0a-26f8-4f07-9bc8-4cd5b170d2a4}, !- Handle
  P_CorridorFlr1_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e51f8409-bca7-4fd3-8d71-b5684c69d2b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.474368, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51f8409-bca7-4fd3-8d71-b5684c69d2b5}, !- Handle
  P_CorridorFlr1_4_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f74abb00-737d-4cb3-89fc-7842fb085b08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bdfca0a-26f8-4f07-9bc8-4cd5b170d2a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  52.474368, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  52.474368, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {631ca2c4-d5c1-463f-869e-a20141cbfa47}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9695d25-9e6f-449c-9b13-da6db6089b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.511968, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9695d25-9e6f-449c-9b13-da6db6089b88}, !- Handle
  P_CorridorFlr1_5_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc187331-4de7-404d-b74e-7bf51c0443b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {631ca2c4-d5c1-463f-869e-a20141cbfa47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  48.511968, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  48.511968, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {148835af-bcf8-4d1d-98e1-fa5c0c8e721a}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ed77240-3f1a-4787-90df-729d753a0aa4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ed77240-3f1a-4787-90df-729d753a0aa4}, !- Handle
  P_CorridorFlr1_6_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148835af-bcf8-4d1d-98e1-fa5c0c8e721a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b504eec-e9b1-475a-8ee1-792c5ddd77c7}, !- Handle
  P_CorridorFlr1_7_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b1c2bc5-657d-479d-9c59-1dd9b655710b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b1c2bc5-657d-479d-9c59-1dd9b655710b}, !- Handle
  P_CorridorFlr1_7_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595547be-b864-4fbe-b5b8-96f88cc0a0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b504eec-e9b1-475a-8ee1-792c5ddd77c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc52544-ef63-4865-ad5e-f3d1d6cc4369}, !- Handle
  P_CorridorFlr1_8_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0196f317-c87d-46af-9681-d63717aead87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0196f317-c87d-46af-9681-d63717aead87}, !- Handle
  P_CorridorFlr1_8_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc52544-ef63-4865-ad5e-f3d1d6cc4369}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8195602f-d4b2-418d-a7f8-5e696c0752ab}, !- Handle
  P_CorridorFlr1_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3d542fac-ceae-490c-8840-29114ed7fbc2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef72a52-39c6-47a5-810b-ec88592abcf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef72a52-39c6-47a5-810b-ec88592abcf4}, !- Handle
  P_CorridorFlr1_9_0_0 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8195602f-d4b2-418d-a7f8-5e696c0752ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87110704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {37e7d0bf-35cb-4221-9455-aaaacc1fb5f7}, !- Handle
  CorridorFlr1 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {3d542fac-ceae-490c-8840-29114ed7fbc2}; !- Space Name

OS:SpaceInfiltration:DesignFlowRate,
  {ff3c80c3-5fc2-481c-ace6-8afa7098bc57}, !- Handle
  ElevatorCoreFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space or SpaceType Name
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {2abad916-13ba-444e-adde-53fdaa5eae0f}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec776fba-c2c6-4dd0-b1c5-a3336a04a0cb}, !- Handle
  S_ElevatorCoreFlr1_0_0_0,               !- Name
  Floor,                                  !- Surface Type
  {0dbb4685-901f-4ca2-93ab-2ccbb95e7ade}, !- Construction Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  26.87110704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  26.87110704, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4215431-6106-4226-b0c2-ceb8cc91e0ab}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b656dc7c-fde8-4bf8-8c55-75c95dfed8e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656dc7c-fde8-4bf8-8c55-75c95dfed8e4}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595547be-b864-4fbe-b5b8-96f88cc0a0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4215431-6106-4226-b0c2-ceb8cc91e0ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69990704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69990704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  28.69990704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  28.69990704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ba0ee2ff-3126-455b-a92e-e8fc0ec1b9a1}, !- Handle
  ElevatorCoreFlr1 ShadingGroup,          !- Name
  Space,                                  !- Shading Surface Type
  {9cc9d49b-9633-4ef2-a272-d63d06f5d395}; !- Space Name

OS:People:Definition,
  {2817548e-132f-4561-a0c8-8a909250e427}, !- Handle
  EmployeeLoungeFlr1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {49ce3efa-cef4-4ded-958f-8a7209ec5ddf}, !- Handle
  EmployeeLoungeFlr1 People,              !- Name
  {2817548e-132f-4561-a0c8-8a909250e427}, !- People Definition Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space or SpaceType Name
  {7f8b92b5-00ef-450e-aff9-f9e255e21a50}, !- Number of People Schedule Name
  {c9c5f70f-542f-4105-8cab-0cd9fd8a9b57}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c9c5f70f-542f-4105-8cab-0cd9fd8a9b57}, !- Handle
  EmployeeLoungeFlr1 People Activity Level, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  {19088f0c-c701-4837-8b22-96a3f7196516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19088f0c-c701-4837-8b22-96a3f7196516}, !- Handle
  {8e8a7be0-cdd6-4302-8dd3-0f22fc8ac2ac}, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ee6fac03-95c3-455c-a37a-e6532de0e91d}, !- Handle
  EmployeeLoungeFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space or SpaceType Name
  {0d016db7-678c-4698-8876-ba3c1d5859b5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {856724dd-3344-4ab3-833a-14a7b8e1a0e1}, !- Handle
  EmployeeLoungeFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81118554-cd90-4325-936f-341a9aa5b66d}, !- Handle
  EmployeeLoungeFlr1 Regulated Lights,    !- Name
  {856724dd-3344-4ab3-833a-14a7b8e1a0e1}, !- Lights Definition Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space or SpaceType Name
  {01c047dc-cea0-47f2-91aa-a781f696bcec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {2e71e0e0-8f84-4d86-bf26-bf09c4b28010}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5cd4861-fcc5-426e-b6f6-ca046e777d3a}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {2e71e0e0-8f84-4d86-bf26-bf09c4b28010}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  43.1380392, 18.33740808, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  43.1380392, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  41.9990016, 18.33740808, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  41.9990016, 18.33740808, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aab1b2f1-d059-4de8-9b98-68f0c65d0168}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {0dbb4685-901f-4ca2-93ab-2ccbb95e7ade}, !- Construction Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 0;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41909072-f64f-480f-9f8b-7d98b48bf01a}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045,     !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36eb65cc-6ff2-4434-86c2-7c25a7ca299f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36eb65cc-6ff2-4434-86c2-7c25a7ca299f}, !- Handle
  P_EmployeeLoungeFlr1_10066_0_10045 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fc187331-4de7-404d-b74e-7bf51c0443b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41909072-f64f-480f-9f8b-7d98b48bf01a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.549568, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  44.549568, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  44.549568, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  44.549568, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ddc18d-cba3-4fd2-aa42-99b5e39712d7}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {b819b4de-912f-402d-89e5-891f313347ea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {275d8386-176c-42b7-b268-37acdb4022c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 18.33740808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 10.10780808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275d8386-176c-42b7-b268-37acdb4022c0}, !- Handle
  P_EmployeeLoungeFlr1_4_0_0 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595547be-b864-4fbe-b5b8-96f88cc0a0f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ddc18d-cba3-4fd2-aa42-99b5e39712d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.587168, 10.10780808, 3.3528,         !- X,Y,Z Vertex 1 {m}
  40.587168, 10.10780808, 0,              !- X,Y,Z Vertex 2 {m}
  40.587168, 18.33740808, 0,              !- X,Y,Z Vertex 3 {m}
  40.587168, 18.33740808, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cb2f0ac9-7cbd-42b3-b4a7-f4388d133f35}, !- Handle
  EmployeeLoungeFlr1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {b819b4de-912f-402d-89e5-891f313347ea}; !- Space Name

OS:People:Definition,
  {d1e5f139-b158-463a-b0c4-4724f315f1a6}, !- Handle
  ExerciseCenterFlr1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {c7440ccb-349f-4993-ab10-e32b47d42e30}, !- Handle
  ExerciseCenterFlr1 People,              !- Name
  {d1e5f139-b158-463a-b0c4-4724f315f1a6}, !- People Definition Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space or SpaceType Name
  {7f8b92b5-00ef-450e-aff9-f9e255e21a50}, !- Number of People Schedule Name
  {cd9bb008-34d3-41d2-b3f5-5f8bffe84f3b}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cd9bb008-34d3-41d2-b3f5-5f8bffe84f3b}, !- Handle
  ExerciseCenterFlr1 People Activity Level, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  {a7702895-780b-4052-a510-31ec4e606652}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7702895-780b-4052-a510-31ec4e606652}, !- Handle
  {9d1ce5c0-61a4-4faf-bae9-21efdb1033f8}, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {935f304b-bdbb-4ec3-a52c-4d137e67014b}, !- Handle
  ExerciseCenterFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space or SpaceType Name
  {0d016db7-678c-4698-8876-ba3c1d5859b5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {99ac203d-6ebc-4f99-8577-a9d92d652ec3}, !- Handle
  ExerciseCenterFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7ca08848-9537-4577-8e7a-bf2213db786a}, !- Handle
  ExerciseCenterFlr1 Regulated Lights,    !- Name
  {99ac203d-6ebc-4f99-8577-a9d92d652ec3}, !- Lights Definition Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space or SpaceType Name
  {01c047dc-cea0-47f2-91aa-a781f696bcec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {5d448d73-34ac-4a2e-9edb-4bc3f02b3a21}, !- Handle
  W_ExerciseCenterFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c47d1557-cc21-4388-ae9f-71245c17c427}, !- Handle
  W_ExerciseCenterFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {5d448d73-34ac-4a2e-9edb-4bc3f02b3a21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.41200496, 18.33740808, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  22.41200496, 18.33740808, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  21.271992, 18.33740808, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  21.271992, 18.33740808, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2804550e-f53d-40cf-8cc8-c616f1062a3a}, !- Handle
  S_ExerciseCenterFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {0dbb4685-901f-4ca2-93ab-2ccbb95e7ade}, !- Construction Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82310704, 18.33740808, 0,            !- X,Y,Z Vertex 1 {m}
  23.82310704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efc0022f-87b4-493e-9d15-4f24f5d866ea}, !- Handle
  P_ExerciseCenterFlr1_4_0_0,             !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48602e60-595c-461d-96ef-f354e56730be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 18.33740808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 10.10780808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48602e60-595c-461d-96ef-f354e56730be}, !- Handle
  P_ExerciseCenterFlr1_4_0_0 Reversed,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8a8be3c2-a999-4aed-b505-3f72b1d1aa27}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efc0022f-87b4-493e-9d15-4f24f5d866ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 10.10780808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 10.10780808, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 18.33740808, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 18.33740808, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {ce369919-4227-4e4a-a1e5-59bd7785d134}, !- Handle
  ExerciseCenterFlr1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {4b36055b-d33f-4da5-a30d-32f0c8e5f189}; !- Space Name

OS:People:Definition,
  {d864c700-6beb-41df-9191-11645d2668f7}, !- Handle
  FrontLoungeFlr1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.768866121065576,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {d9a06c59-def6-4e05-a1a6-99449d0e8e49}, !- Handle
  FrontLoungeFlr1 People,                 !- Name
  {d864c700-6beb-41df-9191-11645d2668f7}, !- People Definition Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space or SpaceType Name
  {7f8b92b5-00ef-450e-aff9-f9e255e21a50}, !- Number of People Schedule Name
  {720ec752-a096-4b82-9405-900dce552e1c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {720ec752-a096-4b82-9405-900dce552e1c}, !- Handle
  FrontLoungeFlr1 People Activity Level,  !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  {d9bd2318-02a5-4ff8-be06-0fcc6190019d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9bd2318-02a5-4ff8-be06-0fcc6190019d}, !- Handle
  {c69f1f34-1f60-4fdc-afa8-899bb2a5ea5e}, !- Name
  {d7e68a0e-bd9e-4f43-b9b5-00656f187646}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c7b6fece-aa46-46cb-b8ea-fcb8a87ec4c3}, !- Handle
  FrontLoungeFlr1 Space Infiltration Design Flow Rate 1, !- Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space or SpaceType Name
  {0d016db7-678c-4698-8876-ba3c1d5859b5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {c28eb56d-c5ef-4f1e-bdd5-9a1a4de8513d}, !- Handle
  FrontLoungeFlr1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.14932385420324,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3893d0d5-602d-499d-9db4-e6a582b6e8ff}, !- Handle
  FrontLoungeFlr1 Regulated Lights,       !- Name
  {c28eb56d-c5ef-4f1e-bdd5-9a1a4de8513d}, !- Lights Definition Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space or SpaceType Name
  {01c047dc-cea0-47f2-91aa-a781f696bcec}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d240f19-54e8-40f2-94d5-bc06b2645ec0}, !- Handle
  FrontLoungeFlr1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {059a2adf-a747-4414-be0e-a23a73c1371d}, !- Handle
  FrontLoungeFlr1 Recepticle Loads,       !- Name
  {1d240f19-54e8-40f2-94d5-bc06b2645ec0}, !- Electric Equipment Definition Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space or SpaceType Name
  {3b2db48a-17ec-47be-90e1-dcbbf5a17650}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {d5d97fb9-15b9-40f1-b19f-f09692e29819}, !- Handle
  W_FrontLoungeFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 8.27900808, 3.3528,       !- X,Y,Z Vertex 1 {m}
  0.0487000296, 8.27900808, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 0.048800004, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Handle
  W_FrontLoungeFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  {65575ffe-f77c-454d-93fc-cfa69a4c8cef}, !- Construction Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.0487000296, 0.048800004, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {638ef666-999d-46e9-90ad-20010213469c}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.002999264, 0.048800004, 2.398401096,  !- X,Y,Z Vertex 1 {m}
  1.002999264, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 2 {m}
  3.0569916, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 3 {m}
  3.0569916, 0.048800004, 2.398401096;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ac86762-74db-40e9-87cf-bdfd3fed3bf8}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.96500912, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  4.96500912, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  7.01899536, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 3 {m}
  7.01899536, 0.048800004, 2.398401096;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04416fa6-3674-43cd-b46c-3839de73191b}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.92798824, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  8.92798824, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  10.98200496, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  10.98200496, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {372e5b4c-07c2-415a-8b2f-bdb50b5811ed}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.889992, 0.048800004, 2.398401096,    !- X,Y,Z Vertex 1 {m}
  12.889992, 0.048800004, 0.954398904,    !- X,Y,Z Vertex 2 {m}
  14.94400872, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  14.94400872, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {612b711c-fdbb-446d-8a11-0b73b6b1bdf5}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_4,            !- Name
  FixedWindow,                            !- Sub Surface Type
  {60907f85-f50b-491f-bf70-c79e612e53d5}, !- Construction Name
  {df35f5ff-92b3-4603-9a7c-bd1b48926dc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.8530016, 0.048800004, 2.398401096,   !- X,Y,Z Vertex 1 {m}
  16.8530016, 0.048800004, 0.954398904,   !- X,Y,Z Vertex 2 {m}
  18.90601248, 0.048800004, 0.954398904,  !- X,Y,Z Vertex 3 {m}
  18.90601248, 0.048800004, 2.398401096;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203785eb-cbb0-4c35-9d66-db3967cbc7c1}, !- Handle
  S_FrontLoungeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {0dbb4685-901f-4ca2-93ab-2ccbb95e7ade}, !- Construction Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  0.0487000296, 0.048800004, 0,           !- X,Y,Z Vertex 3 {m}
  0.0487000296, 8.27900808, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11ee7cb1-891f-40c2-b7d7-f724f3e74a4e}, !- Handle
  P_FrontLoungeFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  {568c12c0-2c0a-44fb-8d66-8f740afd27ce}, !- Construction Name
  {3126260a-7b38-4402-9115-d801acab076a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3abfee9-627a-4ceb-b73c-b326a358eba7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 0.048800004, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 2 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 3 {m}
  19.86070704, 8.27900808, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3abfee9-627a-4ceb-b73c-b326a358eba7}, !- Handle
  P_FrontLoungeFlr1_2_0_0 Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e842c88f-7aab-456e-a2cc-802e87d3e6ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11ee7cb1-891f-40c2-b7d7-f724f3e74a4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86070704, 8.27900808, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86070704, 8.27900808, 0,             !- X,Y,Z Vertex 2 {m}
  19.86070704, 0.048800004, 0,            !- X,Y,Z Vertex 3 {m}
  19.86070704, 0.048800004, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {66df3913-bc45-43ce-8c66-fb1dad9645eb}, !- Handle
  FrontLoungeFlr1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {3126260a-7b38-4402-9115-d801acab076a}; !- Space Name

OS:PlantLoop,
  {2db8dc2a-a2e0-49ca-8b17-1d2f78b55469}, !- Handle
  NonResBaseGasSHWSystem,                 !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3a80ffe4-ae72-4ff3-b8b9-275db3499103}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {62bb1018-d195-41d8-8dc2-fd3556eee0ab}, !- Plant Side Inlet Node Name
  {2479637a-c7b2-4076-b073-51483da1d9af}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b2ba5322-4ca9-42e4-964b-ec58a8c34386}, !- Demand Side Inlet Node Name
  {1425f020-1bfc-40cf-a36c-58ef7855deed}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {421899f3-e864-4636-9bf7-079ac5cb9da5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {71785d59-3455-4dfc-b715-4f3ebcc4848c}, !- Demand Mixer Name
  {5b99f37c-5727-4ece-8159-e777f43d0797}, !- Demand Splitter Name
  {a38aceb7-b82b-4d03-a2a1-9fd179c8c5a1}, !- Supply Mixer Name
  {a17c91e9-32b9-4e44-a594-c8c08f0a4daa}; !- Supply Splitter Name

OS:Node,
  {e73bfeb2-406a-4631-a539-83806e95dfd9}, !- Handle
  NonResBaseGasSHWSystem Supply Inlet Node, !- Name
  {62bb1018-d195-41d8-8dc2-fd3556eee0ab}, !- Inlet Port
  {e8b685f3-22c1-450d-92a2-be6e7f36ca4d}; !- Outlet Port

OS:Node,
  {3a80ffe4-ae72-4ff3-b8b9-275db3499103}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Name
  {82eebf89-7d84-417c-8506-9afa38797b07}, !- Inlet Port
  {2479637a-c7b2-4076-b073-51483da1d9af}; !- Outlet Port

OS:Node,
  {bbebaefa-f820-4684-b65f-eb8cdb827f3e}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Name
  {64086474-9b0b-4ae9-9fcc-bec7dc383e36}, !- Inlet Port
  {756bb44d-3841-404e-a4bb-e633aff5d4b3}; !- Outlet Port

OS:Connector:Mixer,
  {a38aceb7-b82b-4d03-a2a1-9fd179c8c5a1}, !- Handle
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  {82eebf89-7d84-417c-8506-9afa38797b07}, !- Outlet Branch Name
  {fce892a7-c377-4308-8d1c-1ab765fd1adf}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {a17c91e9-32b9-4e44-a594-c8c08f0a4daa}, !- Handle
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  {5c7aa8f2-630b-4b80-ac2f-5e6caa7501e5}, !- Inlet Branch Name
  {64086474-9b0b-4ae9-9fcc-bec7dc383e36}; !- Outlet Branch Name 1

OS:Connection,
  {62bb1018-d195-41d8-8dc2-fd3556eee0ab}, !- Handle
  {554029ae-5987-4470-9cd2-a2fdc26dd5c5}, !- Name
  {2db8dc2a-a2e0-49ca-8b17-1d2f78b55469}, !- Source Object
  14,                                     !- Outlet Port
  {e73bfeb2-406a-4631-a539-83806e95dfd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64086474-9b0b-4ae9-9fcc-bec7dc383e36}, !- Handle
  {638ada54-3ea2-46ef-afac-43cd528cdccc}, !- Name
  {a17c91e9-32b9-4e44-a594-c8c08f0a4daa}, !- Source Object
