  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {3f0a3454-15b3-4269-a398-92f7b7123ae4}, !- Handle
  BaseAirSys5-3 Supply Air Temp Schedule, !- Name
  {3dd5ee64-a70b-4d08-b974-dc7f706e5cfd}, !- Schedule Type Limits Name
  {2e009b3a-0aa6-449a-a6bc-aeefa0eaee9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e009b3a-0aa6-449a-a6bc-aeefa0eaee9d}, !- Handle
  Schedule Day 4,                         !- Name
  {3dd5ee64-a70b-4d08-b974-dc7f706e5cfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5687e5ec-fd76-44e1-ba24-390fc74e20e3}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {3f0a3454-15b3-4269-a398-92f7b7123ae4}, !- Schedule Name
  {83ed7802-0527-483d-8a59-0bf3da315eef}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- Handle
  BaseAirSys5-4,                          !- Name
  ,                                       !- Controller List Name
  {886d9f98-cf0f-40d1-82cf-6aa0547bddff}, !- Availability Schedule
  {e84d1ba5-fa12-4e34-9b18-e49e0a52c176}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6c2767c2-b42c-4aa1-a4b4-89a41afd2162}, !- Supply Side Inlet Node Name
  {4c732d9f-35a4-483a-938f-37e91cc920f4}, !- Demand Side Outlet Node Name
  {ead71d99-8e63-41f0-90fe-0645364115f3}, !- Demand Side Inlet Node A
  {21a33cdb-e5c7-41dd-be90-fff68f3f3f9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Demand Mixer Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c153fad-91cd-4f69-b079-675ad7313aff}, !- Handle
  BaseAirSys5-4 Supply Side (Return Air) Inlet Node, !- Name
  {6c2767c2-b42c-4aa1-a4b4-89a41afd2162}, !- Inlet Port
  {bf8c5797-3e12-40f6-a68c-c7d623265e68}; !- Outlet Port

OS:Node,
  {25caf275-68ca-4094-9019-de0438f5c2fb}, !- Handle
  BaseSys5 SupFan-4 Outlet Node,          !- Name
  {f8146f87-680b-42f5-b6fc-942f86cffc4d}, !- Inlet Port
  {21a33cdb-e5c7-41dd-be90-fff68f3f3f9d}; !- Outlet Port

OS:Connection,
  {6c2767c2-b42c-4aa1-a4b4-89a41afd2162}, !- Handle
  {91d915db-11ce-4219-87b7-d27797eb00fa}, !- Name
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- Source Object
  9,                                      !- Outlet Port
  {1c153fad-91cd-4f69-b079-675ad7313aff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a33cdb-e5c7-41dd-be90-fff68f3f3f9d}, !- Handle
  {102aae8f-8cc7-4293-9843-b127a5d99b5d}, !- Name
  {25caf275-68ca-4094-9019-de0438f5c2fb}, !- Source Object
  3,                                      !- Outlet Port
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cf8e6e98-822d-4dee-b314-7ea7ffebc0e8}, !- Handle
  BaseAirSys5-4 Demand Side (Supply Air) Inlet Node, !- Name
  {ead71d99-8e63-41f0-90fe-0645364115f3}, !- Inlet Port
  {b274c6d5-eedf-444e-8f80-34cc92cf886e}; !- Outlet Port

OS:Node,
  {aa9f0aae-8d2d-4e84-989b-9d4ef97c13a2}, !- Handle
  BaseAirSys5-4 Zone Mixer Outlet Node,   !- Name
  {3db4ef03-e7dd-479f-b14d-29e801a63859}, !- Inlet Port
  {4c732d9f-35a4-483a-938f-37e91cc920f4}; !- Outlet Port

OS:Node,
  {961f28ba-d0b2-40c0-9480-96c25d230eb1}, !- Handle
  BaseVAVBox TrmlUnit-24 Outlet Node,     !- Name
  {f9c2943d-dcec-4cc8-a493-eeb4b7cf47c2}, !- Inlet Port
  {d2827667-aba6-4b4f-84ff-94eae8e0b75f}; !- Outlet Port

OS:Connection,
  {ead71d99-8e63-41f0-90fe-0645364115f3}, !- Handle
  {babfa550-7d5c-4242-8c58-6d029879935f}, !- Name
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- Source Object
  11,                                     !- Outlet Port
  {cf8e6e98-822d-4dee-b314-7ea7ffebc0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c732d9f-35a4-483a-938f-37e91cc920f4}, !- Handle
  {72e7edb8-60bd-4e9c-8558-961737c0f2c6}, !- Name
  {aa9f0aae-8d2d-4e84-989b-9d4ef97c13a2}, !- Source Object
  3,                                      !- Outlet Port
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Handle
  BaseAirSys5-4 Zone Splitter,            !- Name
  {b274c6d5-eedf-444e-8f80-34cc92cf886e}, !- Inlet Node Name
  {8a194bee-2556-49e1-b322-84bed024d186}, !- Outlet Node Name 1
  {e8489cc5-e041-42e2-9f8b-4ca2923c2d35}, !- Outlet Node Name 2
  {1d6934fe-ec2b-4473-ab74-4a2f54f10a5e}, !- Outlet Node Name 3
  {1f9c8be6-bc52-41d2-acce-d6c1b37998f4}, !- Outlet Node Name 4
  {1eef83c1-3241-4e0a-a2f4-9ddae0725a7e}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Handle
  BaseAirSys5-4 Zone Mixer,               !- Name
  {3db4ef03-e7dd-479f-b14d-29e801a63859}, !- Outlet Node Name
  {f05d8a8e-8c28-4322-aecd-7d5f8fe40de1}, !- Inlet Node Name 1
  {b62c3f6d-5c7b-49e8-a2ca-831d4fa7082a}, !- Inlet Node Name 2
  {e8d6eb39-a6d6-462c-871f-e8ec9000de54}, !- Inlet Node Name 3
  {6ad04b49-b89f-427a-94f1-725ec2e34bf9}, !- Inlet Node Name 4
  {108b0c3b-5f52-419d-86c5-a8cef2e856a0}; !- Inlet Node Name 5

OS:Connection,
  {b274c6d5-eedf-444e-8f80-34cc92cf886e}, !- Handle
  {111bfdfd-850f-479d-b6a7-2d7efff3a580}, !- Name
  {cf8e6e98-822d-4dee-b314-7ea7ffebc0e8}, !- Source Object
  3,                                      !- Outlet Port
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db4ef03-e7dd-479f-b14d-29e801a63859}, !- Handle
  {accf7a8b-69bc-4c33-9961-a127daec7f19}, !- Name
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Source Object
  2,                                      !- Outlet Port
  {aa9f0aae-8d2d-4e84-989b-9d4ef97c13a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {22ecb4cd-732b-48b0-94fa-7cb0741f815c}, !- Handle
  {fcc0048f-3e0b-4dab-b2d2-251aa4a4b3f7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  14.4444444444445,                       !- Central Cooling Design Supply Air Temperature {C}
  17.2222222222223,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e84d1ba5-fa12-4e34-9b18-e49e0a52c176}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {130c7d8d-a3ff-4360-b139-8b4d10fe6bf5}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {130c7d8d-a3ff-4360-b139-8b4d10fe6bf5}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {a1649fda-ea6b-4c16-8671-2e5cb28580c7}, !- Control Zone or Zone List Name
  {ebecb183-ca23-4552-9a96-2a794a3a1a11}, !- Cooling Control Zone or Zone List Name
  {704e8a51-a85e-4b60-8ba9-cc52261cd443}, !- Heating Control Zone or Zone List Name
  {bc334932-567d-467d-b986-57f9ae1847fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1649fda-ea6b-4c16-8671-2e5cb28580c7}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {ebecb183-ca23-4552-9a96-2a794a3a1a11}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {704e8a51-a85e-4b60-8ba9-cc52261cd443}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc334932-567d-467d-b986-57f9ae1847fb}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {e1574a19-f7ce-42b8-8ca3-1b2a5921b484}, !- Handle
  BaseSys5 SupFan-4,                      !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cdd20dbd-0155-42e2-b29e-be57296733bb}, !- Air Inlet Node Name
  {f8146f87-680b-42f5-b6fc-942f86cffc4d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {f8146f87-680b-42f5-b6fc-942f86cffc4d}, !- Handle
  {8d6a7cb2-0960-4c73-80c3-6ab1c2f064ca}, !- Name
  {e1574a19-f7ce-42b8-8ca3-1b2a5921b484}, !- Source Object
  17,                                     !- Outlet Port
  {25caf275-68ca-4094-9019-de0438f5c2fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Handle
  BaseSys5 CoilHtg-4,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35ad36a4-609e-4587-9871-7d2b1bba4c3f}, !- Water Inlet Node Name
  {f92ba694-8c65-4f22-b5f1-a920572cf8b1}, !- Water Outlet Node Name
  {6a37d863-794c-4008-9a2e-cc9d69440b59}, !- Air Inlet Node Name
  {a24240f4-608b-4194-82cd-1b2b129c6cf7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20ec9765-26de-46a4-95f9-85afea954e57}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {e76ab071-c6c5-41d6-966c-9aef76a3cca1}, !- Inlet Port
  {35ad36a4-609e-4587-9871-7d2b1bba4c3f}; !- Outlet Port

OS:Connection,
  {e76ab071-c6c5-41d6-966c-9aef76a3cca1}, !- Handle
  {8b6b826f-125b-4ad3-8986-7d01c343d7e5}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  6,                                      !- Outlet Port
  {20ec9765-26de-46a4-95f9-85afea954e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4769e53a-de12-4c5b-9478-d2bdb6c50b1e}, !- Handle
  BaseSys5 CoilHtg-4 Water Outlet Node,   !- Name
  {f92ba694-8c65-4f22-b5f1-a920572cf8b1}, !- Inlet Port
  {83e7a943-3e24-49fe-a3a5-da5feee05e5c}; !- Outlet Port

OS:Connection,
  {35ad36a4-609e-4587-9871-7d2b1bba4c3f}, !- Handle
  {80a099fa-f4a5-4b7b-b0e7-4b1499fc7619}, !- Name
  {20ec9765-26de-46a4-95f9-85afea954e57}, !- Source Object
  3,                                      !- Outlet Port
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f92ba694-8c65-4f22-b5f1-a920572cf8b1}, !- Handle
  {64aced43-53d1-4fe8-8d8b-03702d53a43a}, !- Name
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Source Object
  6,                                      !- Outlet Port
  {4769e53a-de12-4c5b-9478-d2bdb6c50b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e7a943-3e24-49fe-a3a5-da5feee05e5c}, !- Handle
  {b0eb3eaa-1f95-4d6b-9928-bef0a3b2b72e}, !- Name
  {4769e53a-de12-4c5b-9478-d2bdb6c50b1e}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d71647ee-8076-4fed-80de-5a9918abc5d7}, !- Handle
  BaseSys5 CoilHtg-4 Air Outlet Node,     !- Name
  {a24240f4-608b-4194-82cd-1b2b129c6cf7}, !- Inlet Port
  {cdd20dbd-0155-42e2-b29e-be57296733bb}; !- Outlet Port

OS:Connection,
  {a24240f4-608b-4194-82cd-1b2b129c6cf7}, !- Handle
  {eabb12a8-14ae-47ad-88d6-267b099a9f84}, !- Name
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Source Object
  8,                                      !- Outlet Port
  {d71647ee-8076-4fed-80de-5a9918abc5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd20dbd-0155-42e2-b29e-be57296733bb}, !- Handle
  {133dff1a-b8e6-4910-8129-e4e787c7762d}, !- Name
  {d71647ee-8076-4fed-80de-5a9918abc5d7}, !- Source Object
  3,                                      !- Outlet Port
  {e1574a19-f7ce-42b8-8ca3-1b2a5921b484}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cc27eda-af8d-41cf-b23f-520e1627e72b}, !- Handle
  Controller Water Coil 4,                !- Name
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {34206ade-1041-4c57-b782-45094dfeca24}, !- Handle
  BaseSys5 CoilClg-4,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {16f7ddb9-3538-4f88-b0a9-c1ff02460ff8}, !- Air Inlet Node Name
  {d80aa23f-2db7-466d-95e0-40c617d57bbf}, !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b1a37779-88d0-47f3-8185-d4d51e39d7d9}, !- Handle
  BaseSys5 CoilClg-4 Outlet Node,         !- Name
  {d80aa23f-2db7-466d-95e0-40c617d57bbf}, !- Inlet Port
  {6a37d863-794c-4008-9a2e-cc9d69440b59}; !- Outlet Port

OS:Connection,
  {d80aa23f-2db7-466d-95e0-40c617d57bbf}, !- Handle
  {2397b815-2def-4f8b-9e86-fecfc2812011}, !- Name
  {34206ade-1041-4c57-b782-45094dfeca24}, !- Source Object
  9,                                      !- Outlet Port
  {b1a37779-88d0-47f3-8185-d4d51e39d7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a37d863-794c-4008-9a2e-cc9d69440b59}, !- Handle
  {f5d76f13-e5d7-43ac-a4b2-5c3944cc65e7}, !- Name
  {b1a37779-88d0-47f3-8185-d4d51e39d7d9}, !- Source Object
  3,                                      !- Outlet Port
  {3ba1f616-84e9-4265-a418-ebc346beb403}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9e96f4f9-4c2e-4ac2-8da1-b551a36c561e}, !- Handle
  BaseSys5 OACtrl-4,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0cce748d-87f5-46b0-8a50-34307b815c05}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7da8aabb-ea78-46e6-b547-6953141d6033}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7da8aabb-ea78-46e6-b547-6953141d6033}, !- Handle
  BaseSys5 OACtrl-4 Mech Vent Controller, !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eebe25fb-1a56-4d9c-9c33-00fe689e44ee}, !- Handle
  BaseSys5 OACtrl-4 OA System,            !- Name
  {9e96f4f9-4c2e-4ac2-8da1-b551a36c561e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {de5d96f7-dfce-4742-826e-184d0ada3d3e}, !- Mixed Air Node Name
  {f705faeb-a279-4022-a607-3fa3ad801815}, !- Outdoor Air Stream Node Name
  {21fa2fdb-ae69-43d8-85f7-2c334ba27c14}, !- Relief Air Stream Node Name
  {bf8c5797-3e12-40f6-a68c-c7d623265e68}; !- Return Air Stream Node Name

OS:Node,
  {49a1822e-dd94-4cfb-ba82-2f219a1f9ad2}, !- Handle
  BaseSys5 OACtrl-4 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {f705faeb-a279-4022-a607-3fa3ad801815}; !- Outlet Port

OS:Connection,
  {f705faeb-a279-4022-a607-3fa3ad801815}, !- Handle
  {0ae545f3-7191-48dd-abeb-eb33fef2cb71}, !- Name
  {49a1822e-dd94-4cfb-ba82-2f219a1f9ad2}, !- Source Object
  3,                                      !- Outlet Port
  {eebe25fb-1a56-4d9c-9c33-00fe689e44ee}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dcac627-9d81-4acf-8521-e2d54c63d9a8}, !- Handle
  BaseSys5 OACtrl-4 OA System Relief Node, !- Name
  {21fa2fdb-ae69-43d8-85f7-2c334ba27c14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21fa2fdb-ae69-43d8-85f7-2c334ba27c14}, !- Handle
  {271023e0-c0ed-44da-9ced-c465d43c4422}, !- Name
  {eebe25fb-1a56-4d9c-9c33-00fe689e44ee}, !- Source Object
  7,                                      !- Outlet Port
  {8dcac627-9d81-4acf-8521-e2d54c63d9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dee7f0be-ffd9-42d8-9986-50ab12b5a45d}, !- Handle
  BaseSys5 OACtrl-4 OA System Mixed Air Node, !- Name
  {de5d96f7-dfce-4742-826e-184d0ada3d3e}, !- Inlet Port
  {16f7ddb9-3538-4f88-b0a9-c1ff02460ff8}; !- Outlet Port

OS:Connection,
  {bf8c5797-3e12-40f6-a68c-c7d623265e68}, !- Handle
  {454ed0d9-39d7-4f5d-ab8d-e7a9c5bde327}, !- Name
  {1c153fad-91cd-4f69-b079-675ad7313aff}, !- Source Object
  3,                                      !- Outlet Port
  {eebe25fb-1a56-4d9c-9c33-00fe689e44ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de5d96f7-dfce-4742-826e-184d0ada3d3e}, !- Handle
  {eda90316-eb4b-487e-abe2-543087741254}, !- Name
  {eebe25fb-1a56-4d9c-9c33-00fe689e44ee}, !- Source Object
  5,                                      !- Outlet Port
  {dee7f0be-ffd9-42d8-9986-50ab12b5a45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f7ddb9-3538-4f88-b0a9-c1ff02460ff8}, !- Handle
  {f06ab4f3-e7ca-49a6-a4a8-d8aba1b65871}, !- Name
  {dee7f0be-ffd9-42d8-9986-50ab12b5a45d}, !- Source Object
  3,                                      !- Outlet Port
  {34206ade-1041-4c57-b782-45094dfeca24}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {0cce748d-87f5-46b0-8a50-34307b815c05}, !- Handle
  BaseSys5 OACtrl-4 Schedule,             !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8b56814c-3c98-4dfc-a9f8-9e522e696646}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8b56814c-3c98-4dfc-a9f8-9e522e696646}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {da59318d-ed68-4dd3-b323-8ad0d481f0df}, !- Sunday Schedule:Day Name
  {7769eafb-ed3c-4750-859e-79b90777c858}, !- Monday Schedule:Day Name
  {69fd5b38-fda4-4a90-b8f7-0c048e7e7227}, !- Tuesday Schedule:Day Name
  {d8c097df-3b4b-428d-a253-1db0aa4a5b65}, !- Wednesday Schedule:Day Name
  {2a12efd8-e01b-4776-90d3-0a1614677c48}, !- Thursday Schedule:Day Name
  {2ac0e5b1-7c75-444a-a44a-ce9be449c440}, !- Friday Schedule:Day Name
  {599a300c-d3ea-4ff2-a2b6-5376c92d70ee}, !- Saturday Schedule:Day Name
  {2a750fcf-8fc7-4c92-ae1f-a3d3e6aa4404}, !- Holiday Schedule:Day Name
  {beed2d2f-44c5-4499-9351-5182c594ae91}, !- SummerDesignDay Schedule:Day Name
  {5d6604e4-8b65-4d6e-92ba-ac2508fefc40}, !- WinterDesignDay Schedule:Day Name
  {086e822f-e74d-4e79-a561-40762c26fcd9}, !- CustomDay1 Schedule:Day Name
  {363a7c54-7f2c-4a03-bed1-784fd9a1bbaf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {da59318d-ed68-4dd3-b323-8ad0d481f0df}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Sunday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7769eafb-ed3c-4750-859e-79b90777c858}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Monday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {69fd5b38-fda4-4a90-b8f7-0c048e7e7227}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Tuesday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d8c097df-3b4b-428d-a253-1db0aa4a5b65}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Wednesday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a12efd8-e01b-4776-90d3-0a1614677c48}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Thursday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2ac0e5b1-7c75-444a-a44a-ce9be449c440}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Friday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {599a300c-d3ea-4ff2-a2b6-5376c92d70ee}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Saturday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a750fcf-8fc7-4c92-ae1f-a3d3e6aa4404}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Holiday, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {beed2d2f-44c5-4499-9351-5182c594ae91}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Summer, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5d6604e4-8b65-4d6e-92ba-ac2508fefc40}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Winter, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {086e822f-e74d-4e79-a561-40762c26fcd9}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 1, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {363a7c54-7f2c-4a03-bed1-784fd9a1bbaf}, !- Handle
  BaseSys5 OACtrl-4 Schedule Week 1 Custom 2, !- Name
  {f8940743-8c7b-4b13-8c97-32b642cb9e00}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {3461d054-9c47-4670-bd24-5cebacd5824c}, !- Handle
  BaseAirSys5-4 Supply Air Temp Schedule, !- Name
  {3dd5ee64-a70b-4d08-b974-dc7f706e5cfd}, !- Schedule Type Limits Name
  {b41a21b2-9647-467b-9b67-8d20c659d1d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b41a21b2-9647-467b-9b67-8d20c659d1d0}, !- Handle
  Schedule Day 5,                         !- Name
  {3dd5ee64-a70b-4d08-b974-dc7f706e5cfd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  14.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1aeaedbc-1b7c-4ffd-8c4e-1d110a6de3ef}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {3461d054-9c47-4670-bd24-5cebacd5824c}, !- Schedule Name
  {25caf275-68ca-4094-9019-de0438f5c2fb}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {30b4089e-4ec5-49cd-bce3-37b18276c031}, !- Handle
  CorridorFlr1 Thermal Zone Thermostat,   !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d12da68-f1d4-4b17-9f9d-615e140b9989}, !- Handle
  CorridorFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {0e403839-06bf-4af8-ab44-e77897e0842c}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9fd76252-aeab-46b4-8a97-efef0b997abf}, !- Water Inlet Node Name
  {fa0914e8-aa76-48de-ac42-83932fd38215}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {10ac9622-3257-461c-a946-8cf50866b9c8}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {33c1af07-49a5-4ab0-b693-8269f3cce60c}, !- Inlet Port
  {9fd76252-aeab-46b4-8a97-efef0b997abf}; !- Outlet Port

OS:Connection,
  {33c1af07-49a5-4ab0-b693-8269f3cce60c}, !- Handle
  {ee0793bd-1ff0-4b2b-9747-9823270c47a1}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  7,                                      !- Outlet Port
  {10ac9622-3257-461c-a946-8cf50866b9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bf9cc81-d3f9-4693-bf1d-ed1d680069bc}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {fa0914e8-aa76-48de-ac42-83932fd38215}, !- Inlet Port
  {a2d6dd64-5a0e-4583-9b46-9a34dc7668ab}; !- Outlet Port

OS:Connection,
  {9fd76252-aeab-46b4-8a97-efef0b997abf}, !- Handle
  {2f4b5254-a712-418d-86ca-729332af7837}, !- Name
  {10ac9622-3257-461c-a946-8cf50866b9c8}, !- Source Object
  3,                                      !- Outlet Port
  {0e403839-06bf-4af8-ab44-e77897e0842c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa0914e8-aa76-48de-ac42-83932fd38215}, !- Handle
  {1a30d58c-964b-434e-824d-5705cb7fa06b}, !- Name
  {0e403839-06bf-4af8-ab44-e77897e0842c}, !- Source Object
  6,                                      !- Outlet Port
  {3bf9cc81-d3f9-4693-bf1d-ed1d680069bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2d6dd64-5a0e-4583-9b46-9a34dc7668ab}, !- Handle
  {fd2d46de-ee8b-4aa9-98b8-fa6d69d508b1}, !- Name
  {3bf9cc81-d3f9-4693-bf1d-ed1d680069bc}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {914a2b14-8af7-41ab-b792-75fac274ca77}, !- Handle
  Controller Water Coil 5,                !- Name
  {0e403839-06bf-4af8-ab44-e77897e0842c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {940bc522-3a2e-4dcc-ac07-0fbb42407a1b}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {61d4d891-adef-4785-9dee-9a21bfda099c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.114685588434816,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e403839-06bf-4af8-ab44-e77897e0842c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b62e855d-9db7-4bdf-85d2-a1d76e58e145}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8737c2b7-3414-40c0-984b-451e8bd86e7a}, !- Handle
  CorridorFlr1 Thermal Zone Return Air Node, !- Name
  {cab995ff-1ce7-4276-a632-0bc1dbad2998}, !- Inlet Port
  {99bcffc1-f7a9-4ac7-9461-fcd396120266}; !- Outlet Port

OS:Connection,
  {6def3a6b-5105-45a9-8bf6-39513d5c8837}, !- Handle
  {10fbfc60-dfb1-421a-94af-08f5ce47d153}, !- Name
  {aca96d18-11ab-42fc-84a1-8c459727ddad}, !- Source Object
  3,                                      !- Outlet Port
  {447ee3b8-184e-4a90-8b38-aa10702b4006}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cab995ff-1ce7-4276-a632-0bc1dbad2998}, !- Handle
  {ea28b549-d382-4693-93e3-1fe95577e3a6}, !- Name
  {fdf74866-5eca-41be-869b-784cef3afd4d}, !- Source Object
  3,                                      !- Outlet Port
  {8737c2b7-3414-40c0-984b-451e8bd86e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99bcffc1-f7a9-4ac7-9461-fcd396120266}, !- Handle
  {22612c16-3dce-426e-989f-d05ae05cd816}, !- Name
  {8737c2b7-3414-40c0-984b-451e8bd86e7a}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fa1d3d8a-7d65-482d-a76b-a15a1e47f116}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Name
  {c5484127-be82-4c42-914b-680730b009f5}, !- Inlet Port
  {61d4d891-adef-4785-9dee-9a21bfda099c}; !- Outlet Port

OS:Connection,
  {c5484127-be82-4c42-914b-680730b009f5}, !- Handle
  {1de19203-eac9-4e64-8827-e2928b0e64e0}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  3,                                      !- Outlet Port
  {fa1d3d8a-7d65-482d-a76b-a15a1e47f116}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d4d891-adef-4785-9dee-9a21bfda099c}, !- Handle
  {af9fdf45-64c3-473b-aac2-2fec1d86627f}, !- Name
  {fa1d3d8a-7d65-482d-a76b-a15a1e47f116}, !- Source Object
  3,                                      !- Outlet Port
  {940bc522-3a2e-4dcc-ac07-0fbb42407a1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b62e855d-9db7-4bdf-85d2-a1d76e58e145}, !- Handle
  {65c80050-cedd-4e4d-99ef-208d82fd7a68}, !- Name
  {940bc522-3a2e-4dcc-ac07-0fbb42407a1b}, !- Source Object
  12,                                     !- Outlet Port
  {aca96d18-11ab-42fc-84a1-8c459727ddad}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {57c79439-4e59-4e77-992f-b799c06dd528}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e320b27b-fa33-49e4-b72f-75944816c550}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9b6fe8d9-5711-4c7e-a4bd-81308e578d24}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b58efe75-5cd3-4354-bb4c-3cf792ba2267}, !- Water Inlet Node Name
  {8d9a5868-6d68-4d47-9cb1-a4be9a24e1fd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8cc00ff0-7814-4e1e-927c-1862533933ad}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {f4b769b9-bab6-40f3-a2df-13e704cd8e15}, !- Inlet Port
  {b58efe75-5cd3-4354-bb4c-3cf792ba2267}; !- Outlet Port

OS:Connection,
  {f4b769b9-bab6-40f3-a2df-13e704cd8e15}, !- Handle
  {bee8dacd-4cdd-4fa1-b770-a8665f250039}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  8,                                      !- Outlet Port
  {8cc00ff0-7814-4e1e-927c-1862533933ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c1f4900-1abd-4f4f-a738-af1d41ec7967}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {8d9a5868-6d68-4d47-9cb1-a4be9a24e1fd}, !- Inlet Port
  {b5ce4d5b-4c46-49c0-93d3-77ae648ecfa2}; !- Outlet Port

OS:Connection,
  {b58efe75-5cd3-4354-bb4c-3cf792ba2267}, !- Handle
  {e3ca7236-7017-4ddb-b624-89e719567360}, !- Name
  {8cc00ff0-7814-4e1e-927c-1862533933ad}, !- Source Object
  3,                                      !- Outlet Port
  {9b6fe8d9-5711-4c7e-a4bd-81308e578d24}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d9a5868-6d68-4d47-9cb1-a4be9a24e1fd}, !- Handle
  {e6fb11a4-1dfd-4389-a97e-3ee6ae250e29}, !- Name
  {9b6fe8d9-5711-4c7e-a4bd-81308e578d24}, !- Source Object
  6,                                      !- Outlet Port
  {7c1f4900-1abd-4f4f-a738-af1d41ec7967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5ce4d5b-4c46-49c0-93d3-77ae648ecfa2}, !- Handle
  {f0cd12dc-a0b2-491c-9456-2391fefec723}, !- Name
  {7c1f4900-1abd-4f4f-a738-af1d41ec7967}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {be1a258a-7915-4e7c-844c-ab3b6028951d}, !- Handle
  Controller Water Coil 6,                !- Name
  {9b6fe8d9-5711-4c7e-a4bd-81308e578d24}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {188adb3a-f770-451c-9b2a-501ca328c295}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {7b296425-3dfa-4d92-8fba-96dadfdf5b9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02484803288448,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b6fe8d9-5711-4c7e-a4bd-81308e578d24}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d38e1fae-f70b-4bc1-93f8-f1e8a3f66e96}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d45d245f-353c-4be3-ae3b-982ed4aa12a4}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {d38e1fae-f70b-4bc1-93f8-f1e8a3f66e96}, !- Inlet Port
  {559b048c-ba16-4565-9832-aad34ee970cf}; !- Outlet Port

OS:Node,
  {ff220a2a-133c-488c-84ef-b6dee1970b83}, !- Handle
  EmployeeLoungeFlr1 Thermal Zone Return Air Node, !- Name
  {b032ed72-7dce-4a84-a1bd-3a7def294a65}, !- Inlet Port
  {35a6bff8-467e-4486-8a7d-7a05af685014}; !- Outlet Port

OS:Connection,
  {559b048c-ba16-4565-9832-aad34ee970cf}, !- Handle
  {82015202-f25d-45dd-8ca0-9c0dfed3eae3}, !- Name
  {d45d245f-353c-4be3-ae3b-982ed4aa12a4}, !- Source Object
  3,                                      !- Outlet Port
  {00754b25-ba15-4e6e-aac5-e5257a9388fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b032ed72-7dce-4a84-a1bd-3a7def294a65}, !- Handle
  {77afd236-c074-47ff-a4be-db33a52ff24e}, !- Name
  {05051557-f697-46b0-a442-d5b5ea756e8c}, !- Source Object
  3,                                      !- Outlet Port
  {ff220a2a-133c-488c-84ef-b6dee1970b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35a6bff8-467e-4486-8a7d-7a05af685014}, !- Handle
  {dc25a2fb-8bb1-44b8-969a-74d4877b1e2f}, !- Name
  {ff220a2a-133c-488c-84ef-b6dee1970b83}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9cd57c28-a765-46ed-b3c1-f34a9e69c367}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Name
  {83550685-d0aa-4ca8-adf9-eeacde3d73e9}, !- Inlet Port
  {7b296425-3dfa-4d92-8fba-96dadfdf5b9e}; !- Outlet Port

OS:Connection,
  {83550685-d0aa-4ca8-adf9-eeacde3d73e9}, !- Handle
  {aa711c60-2df5-4dd7-91ed-cb47ec4f846e}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  4,                                      !- Outlet Port
  {9cd57c28-a765-46ed-b3c1-f34a9e69c367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b296425-3dfa-4d92-8fba-96dadfdf5b9e}, !- Handle
  {da2ff401-bf80-4241-bb40-6967dddb65f8}, !- Name
  {9cd57c28-a765-46ed-b3c1-f34a9e69c367}, !- Source Object
  3,                                      !- Outlet Port
  {188adb3a-f770-451c-9b2a-501ca328c295}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d38e1fae-f70b-4bc1-93f8-f1e8a3f66e96}, !- Handle
  {485196a6-bec5-4252-a3e1-925ad2ce5562}, !- Name
  {188adb3a-f770-451c-9b2a-501ca328c295}, !- Source Object
  12,                                     !- Outlet Port
  {d45d245f-353c-4be3-ae3b-982ed4aa12a4}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fa2fcc4c-bc4a-42ff-bc1e-178f847f8db9}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4a3313b6-8f7a-4829-a057-29aa17c4fe1b}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {7306bae8-cf54-42eb-a568-6bbc31a7e99b}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c83db2a7-3d10-4c51-8ef1-1f435fb8e310}, !- Water Inlet Node Name
  {4731150b-d868-451b-bbc3-7fa6c1f654eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {47cc8a94-3c99-43f6-abd8-c773c4ec5c9a}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {38cca11d-32fc-4ae7-9318-52bcce3ad1e6}, !- Inlet Port
  {c83db2a7-3d10-4c51-8ef1-1f435fb8e310}; !- Outlet Port

OS:Connection,
  {38cca11d-32fc-4ae7-9318-52bcce3ad1e6}, !- Handle
  {d7ab6241-4165-424a-915c-5c0287c51196}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  9,                                      !- Outlet Port
  {47cc8a94-3c99-43f6-abd8-c773c4ec5c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa29e899-f41a-4898-b6cc-197a3dafab41}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {4731150b-d868-451b-bbc3-7fa6c1f654eb}, !- Inlet Port
  {7ccf2c63-00a3-478c-b5db-69732fd6a1e7}; !- Outlet Port

OS:Connection,
  {c83db2a7-3d10-4c51-8ef1-1f435fb8e310}, !- Handle
  {11016d3b-11fb-48b3-91e4-eb0727b360ee}, !- Name
  {47cc8a94-3c99-43f6-abd8-c773c4ec5c9a}, !- Source Object
  3,                                      !- Outlet Port
  {7306bae8-cf54-42eb-a568-6bbc31a7e99b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4731150b-d868-451b-bbc3-7fa6c1f654eb}, !- Handle
  {3d0621c5-7ddf-49c4-b2f9-cd8463315a8a}, !- Name
  {7306bae8-cf54-42eb-a568-6bbc31a7e99b}, !- Source Object
  6,                                      !- Outlet Port
  {aa29e899-f41a-4898-b6cc-197a3dafab41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ccf2c63-00a3-478c-b5db-69732fd6a1e7}, !- Handle
  {5f17f964-31e7-4f8c-abf3-db709cdb8123}, !- Name
  {aa29e899-f41a-4898-b6cc-197a3dafab41}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a278de04-fc8b-403c-8958-cafdde66345d}, !- Handle
  Controller Water Coil 7,                !- Name
  {7306bae8-cf54-42eb-a568-6bbc31a7e99b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {98228680-b81f-4cb0-9a8d-8186b787ba07}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {a4c07abc-cbf7-4efd-92f1-21eb7629443f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.02484803288448,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7306bae8-cf54-42eb-a568-6bbc31a7e99b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e90fddb1-53d5-4b6c-ba4f-e0a761cda156}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92faabe7-0691-4606-894b-1ed1ca9a8b4d}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {e90fddb1-53d5-4b6c-ba4f-e0a761cda156}, !- Inlet Port
  {cdb36fdf-ac8d-4199-9adb-777ac8d5323f}; !- Outlet Port

OS:Node,
  {746dc03f-1250-43c7-b382-f42e9851a668}, !- Handle
  ExerciseCenterFlr1 Thermal Zone Return Air Node, !- Name
  {8ba1c899-037d-4425-91d9-6a2485e91dc1}, !- Inlet Port
  {43bb58e0-cb43-4556-a8d0-0a366e74c798}; !- Outlet Port

OS:Connection,
  {cdb36fdf-ac8d-4199-9adb-777ac8d5323f}, !- Handle
  {aa04ed01-8e40-46c5-bcf0-f0701f427a5d}, !- Name
  {92faabe7-0691-4606-894b-1ed1ca9a8b4d}, !- Source Object
  3,                                      !- Outlet Port
  {cb1ce8ba-faf9-4afe-9b5f-ca7542e04752}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ba1c899-037d-4425-91d9-6a2485e91dc1}, !- Handle
  {0b1835d1-a1aa-42d6-9f3f-3988f512ce96}, !- Name
  {77d161df-52c4-46c5-96fc-e0dd380f607f}, !- Source Object
  3,                                      !- Outlet Port
  {746dc03f-1250-43c7-b382-f42e9851a668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43bb58e0-cb43-4556-a8d0-0a366e74c798}, !- Handle
  {6d7ce795-4749-45ae-adc8-b6de1ebadfa4}, !- Name
  {746dc03f-1250-43c7-b382-f42e9851a668}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2450bb89-b67f-45f7-8379-179c59d02d33}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Name
  {f7765630-08f2-48a6-943b-cff490cd6fc7}, !- Inlet Port
  {a4c07abc-cbf7-4efd-92f1-21eb7629443f}; !- Outlet Port

OS:Connection,
  {f7765630-08f2-48a6-943b-cff490cd6fc7}, !- Handle
  {729d86be-a71b-4750-9edc-0b1a9d9542a2}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  5,                                      !- Outlet Port
  {2450bb89-b67f-45f7-8379-179c59d02d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c07abc-cbf7-4efd-92f1-21eb7629443f}, !- Handle
  {54feb981-e585-43ec-bd2f-f598f0ac0711}, !- Name
  {2450bb89-b67f-45f7-8379-179c59d02d33}, !- Source Object
  3,                                      !- Outlet Port
  {98228680-b81f-4cb0-9a8d-8186b787ba07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90fddb1-53d5-4b6c-ba4f-e0a761cda156}, !- Handle
  {ac29de85-ce52-4790-8808-50d889a9e18b}, !- Name
  {98228680-b81f-4cb0-9a8d-8186b787ba07}, !- Source Object
  12,                                     !- Outlet Port
  {92faabe7-0691-4606-894b-1ed1ca9a8b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cc8a2aec-1451-4b02-a1f5-5c9c1297f0ea}, !- Handle
  FrontLoungeFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c0927562-8082-4459-9208-6e5009ad2530}, !- Handle
  FrontLoungeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9987cbfd-416e-4f80-bcf9-4086858a4512}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {208e816a-07c6-4222-bb6f-e44ad8bc5b05}, !- Water Inlet Node Name
  {933bfda2-7aa5-41a4-a2e4-9313765c398c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {655f4845-202f-4c57-b8ab-f3f301072ac6}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {20048a56-716d-4998-9471-203936938df3}, !- Inlet Port
  {208e816a-07c6-4222-bb6f-e44ad8bc5b05}; !- Outlet Port

OS:Connection,
  {20048a56-716d-4998-9471-203936938df3}, !- Handle
  {8357c7dd-28f1-43dd-af16-838a186e07f9}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  10,                                     !- Outlet Port
  {655f4845-202f-4c57-b8ab-f3f301072ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {377f9d9d-4822-4784-b551-505e78cba838}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {933bfda2-7aa5-41a4-a2e4-9313765c398c}, !- Inlet Port
  {5f66e73f-95b3-404f-a394-13f4ef9e8b54}; !- Outlet Port

OS:Connection,
  {208e816a-07c6-4222-bb6f-e44ad8bc5b05}, !- Handle
  {4f6417f0-f82e-440a-9c12-a79f1eafe96d}, !- Name
  {655f4845-202f-4c57-b8ab-f3f301072ac6}, !- Source Object
  3,                                      !- Outlet Port
  {9987cbfd-416e-4f80-bcf9-4086858a4512}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {933bfda2-7aa5-41a4-a2e4-9313765c398c}, !- Handle
  {ad5e3ce5-bf71-429d-8418-488dd5022661}, !- Name
  {9987cbfd-416e-4f80-bcf9-4086858a4512}, !- Source Object
  6,                                      !- Outlet Port
  {377f9d9d-4822-4784-b551-505e78cba838}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f66e73f-95b3-404f-a394-13f4ef9e8b54}, !- Handle
  {9b58c712-36bf-4e1f-91d7-75a0d3c1751f}, !- Name
  {377f9d9d-4822-4784-b551-505e78cba838}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb916462-11a6-4df4-be32-3fa8b5de0602}, !- Handle
  Controller Water Coil 8,                !- Name
  {9987cbfd-416e-4f80-bcf9-4086858a4512}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {473cb3e5-3edc-44c9-8400-a7826f09195b}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {38c716bd-3ab3-4eda-9bf7-b2ae4ddc83c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.414164557991808,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9987cbfd-416e-4f80-bcf9-4086858a4512}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aac217a9-6293-4a04-848d-4849711b06e9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6bfdf0dd-24a4-4ed5-970f-3ecd0520931d}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {aac217a9-6293-4a04-848d-4849711b06e9}, !- Inlet Port
  {e738a877-90f1-4fb3-b3a5-c14b9ec8bfca}; !- Outlet Port

OS:Node,
  {42892bfb-79f4-4e07-a775-9b88f056209d}, !- Handle
  FrontLoungeFlr1 Thermal Zone Return Air Node, !- Name
  {3e3d997b-7c00-4124-9280-a0b9d7a218a0}, !- Inlet Port
  {df2d684f-7116-4bd8-a14e-6b7c6a9cc98c}; !- Outlet Port

OS:Connection,
  {e738a877-90f1-4fb3-b3a5-c14b9ec8bfca}, !- Handle
  {2ac3a764-061f-46e8-ac2d-e65300680905}, !- Name
  {6bfdf0dd-24a4-4ed5-970f-3ecd0520931d}, !- Source Object
  3,                                      !- Outlet Port
  {cf880eb7-9667-4825-a876-7dcf7e577da0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e3d997b-7c00-4124-9280-a0b9d7a218a0}, !- Handle
  {d6a66cab-1e85-4ae1-8a3d-49d03057498c}, !- Name
  {2eae99a6-dd7c-40be-96f7-6f9f96a6f4d0}, !- Source Object
  3,                                      !- Outlet Port
  {42892bfb-79f4-4e07-a775-9b88f056209d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df2d684f-7116-4bd8-a14e-6b7c6a9cc98c}, !- Handle
  {2749b306-4153-44ba-9294-843f1eb475e2}, !- Name
  {42892bfb-79f4-4e07-a775-9b88f056209d}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {085b808f-b4e4-4ad5-97cf-d507a0e2db9c}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Name
  {d6bb9c08-5a54-41c3-a4af-30b6b9e0d4b6}, !- Inlet Port
  {38c716bd-3ab3-4eda-9bf7-b2ae4ddc83c7}; !- Outlet Port

OS:Connection,
  {d6bb9c08-5a54-41c3-a4af-30b6b9e0d4b6}, !- Handle
  {b3c9f999-5dba-4db6-9a1d-c2cdbf71e9d0}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  6,                                      !- Outlet Port
  {085b808f-b4e4-4ad5-97cf-d507a0e2db9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c716bd-3ab3-4eda-9bf7-b2ae4ddc83c7}, !- Handle
  {8c5b12c7-0334-4f24-aa97-3e799a08755b}, !- Name
  {085b808f-b4e4-4ad5-97cf-d507a0e2db9c}, !- Source Object
  3,                                      !- Outlet Port
  {473cb3e5-3edc-44c9-8400-a7826f09195b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aac217a9-6293-4a04-848d-4849711b06e9}, !- Handle
  {060786e4-e5bd-4385-b602-b1606c2462e0}, !- Name
  {473cb3e5-3edc-44c9-8400-a7826f09195b}, !- Source Object
  12,                                     !- Outlet Port
  {6bfdf0dd-24a4-4ed5-970f-3ecd0520931d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f3c5398d-8b33-4125-a6bb-217d7016bbe6}, !- Handle
  FrontOfficeFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {11958461-4392-4aaa-aaf2-7a82eff97b58}, !- Handle
  FrontOfficeFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {b85a2413-58e4-4c46-b9ca-5c2e0e4e3b84}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {222b5332-0c4c-47df-bdeb-f74f3836650c}, !- Water Inlet Node Name
  {4fa4c5f6-b57c-4c65-9dc1-c67e0ce52fc7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8215871f-423d-4dbf-a87c-9202d47677a4}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 9, !- Name
  {7b65b384-af6a-4cdf-a1b7-434d82be1708}, !- Inlet Port
  {222b5332-0c4c-47df-bdeb-f74f3836650c}; !- Outlet Port

OS:Connection,
  {7b65b384-af6a-4cdf-a1b7-434d82be1708}, !- Handle
  {52cc3e6f-5fd2-4c75-af14-33b3cda92758}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  11,                                     !- Outlet Port
  {8215871f-423d-4dbf-a87c-9202d47677a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31568bc1-d656-4ad9-9823-fb4f19e89db4}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {4fa4c5f6-b57c-4c65-9dc1-c67e0ce52fc7}, !- Inlet Port
  {c7f06fc9-90f6-4c4a-b192-71d94d7832b4}; !- Outlet Port

OS:Connection,
  {222b5332-0c4c-47df-bdeb-f74f3836650c}, !- Handle
  {d829f248-adf2-4dd4-afc4-d99451e4254a}, !- Name
  {8215871f-423d-4dbf-a87c-9202d47677a4}, !- Source Object
  3,                                      !- Outlet Port
  {b85a2413-58e4-4c46-b9ca-5c2e0e4e3b84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fa4c5f6-b57c-4c65-9dc1-c67e0ce52fc7}, !- Handle
  {f537d427-be79-468e-bfe9-57dee1986e34}, !- Name
  {b85a2413-58e4-4c46-b9ca-5c2e0e4e3b84}, !- Source Object
  6,                                      !- Outlet Port
  {31568bc1-d656-4ad9-9823-fb4f19e89db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7f06fc9-90f6-4c4a-b192-71d94d7832b4}, !- Handle
  {379a7cc4-487a-425e-a471-5d640910b765}, !- Name
  {31568bc1-d656-4ad9-9823-fb4f19e89db4}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87af72d5-a666-4701-92d7-05cf086147b2}, !- Handle
  Controller Water Coil 9,                !- Name
  {b85a2413-58e4-4c46-b9ca-5c2e0e4e3b84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0953cf63-5026-456c-b2e7-393d385a8e8b}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {a9ea35fd-807d-4933-b096-8b86e6682e9f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.09939213153792,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b85a2413-58e4-4c46-b9ca-5c2e0e4e3b84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b4d7b09-3f62-4b00-ae1d-6702ed769238}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3ba72595-1209-4ee9-ba2f-6b7ef67561ca}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {5b4d7b09-3f62-4b00-ae1d-6702ed769238}, !- Inlet Port
  {b1bf17be-e4f6-439f-af0d-ba8d06601fae}; !- Outlet Port

OS:Node,
  {6218512e-39c9-472c-b558-dbaf1a084952}, !- Handle
  FrontOfficeFlr1 Thermal Zone Return Air Node, !- Name
  {bb8718a4-b17a-4546-a94a-043258f16fec}, !- Inlet Port
  {bdf5eda4-d3b9-4069-bfba-ddd0f47ccfdb}; !- Outlet Port

OS:Connection,
  {b1bf17be-e4f6-439f-af0d-ba8d06601fae}, !- Handle
  {15fe4570-bdba-48f6-8718-0a0fefc361db}, !- Name
  {3ba72595-1209-4ee9-ba2f-6b7ef67561ca}, !- Source Object
  3,                                      !- Outlet Port
  {91fccd04-58ac-47ed-bb72-0dc87b90adf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb8718a4-b17a-4546-a94a-043258f16fec}, !- Handle
  {89fce905-23b1-4450-8e67-69cf30d785ee}, !- Name
  {c32381ea-4662-4654-93b0-878303ea89b4}, !- Source Object
  3,                                      !- Outlet Port
  {6218512e-39c9-472c-b558-dbaf1a084952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf5eda4-d3b9-4069-bfba-ddd0f47ccfdb}, !- Handle
  {73538918-0490-4758-8208-86370e61660c}, !- Name
  {6218512e-39c9-472c-b558-dbaf1a084952}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {8364b155-3b8b-4417-94bb-dd4c3d4f4ba1}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 5, !- Name
  {c6213f66-b315-4477-85df-255da3bc5365}, !- Inlet Port
  {a9ea35fd-807d-4933-b096-8b86e6682e9f}; !- Outlet Port

OS:Connection,
  {c6213f66-b315-4477-85df-255da3bc5365}, !- Handle
  {1ed22d75-1c23-484b-9217-f654f68106fd}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  7,                                      !- Outlet Port
  {8364b155-3b8b-4417-94bb-dd4c3d4f4ba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ea35fd-807d-4933-b096-8b86e6682e9f}, !- Handle
  {8a84e16d-8be4-4274-b96d-d886e4ca44d4}, !- Name
  {8364b155-3b8b-4417-94bb-dd4c3d4f4ba1}, !- Source Object
  3,                                      !- Outlet Port
  {0953cf63-5026-456c-b2e7-393d385a8e8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b4d7b09-3f62-4b00-ae1d-6702ed769238}, !- Handle
  {b88f6092-b596-4d30-b24e-dbc208ddbb5f}, !- Name
  {0953cf63-5026-456c-b2e7-393d385a8e8b}, !- Source Object
  12,                                     !- Outlet Port
  {3ba72595-1209-4ee9-ba2f-6b7ef67561ca}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {28b2edd6-2981-4874-975e-127cb087877e}, !- Handle
  LaundryRoomFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cf694edb-cae7-4749-bd11-b7eb8c00c571}, !- Handle
  LaundryRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f1db11c9-49e6-43da-abc1-e95505020c94}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2d640907-4c23-436f-b454-e282c6c9e0af}, !- Water Inlet Node Name
  {a61606f3-2c02-4b8d-9987-54c1230c9fde}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {24773cfb-f86c-4f5b-9d26-24356d6a71f4}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 10, !- Name
  {6022bcd1-12ab-43ac-bf61-ad188f91a107}, !- Inlet Port
  {2d640907-4c23-436f-b454-e282c6c9e0af}; !- Outlet Port

OS:Connection,
  {6022bcd1-12ab-43ac-bf61-ad188f91a107}, !- Handle
  {51320b20-33f1-46b6-a347-843ad264e157}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  12,                                     !- Outlet Port
  {24773cfb-f86c-4f5b-9d26-24356d6a71f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {769e6936-42be-4ccd-a9c4-f5754bbf68bc}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {a61606f3-2c02-4b8d-9987-54c1230c9fde}, !- Inlet Port
  {d4a17488-b484-4996-bc73-4fde01278c4e}; !- Outlet Port

OS:Connection,
  {2d640907-4c23-436f-b454-e282c6c9e0af}, !- Handle
  {cf930f42-053d-4787-baee-67834a47a29c}, !- Name
  {24773cfb-f86c-4f5b-9d26-24356d6a71f4}, !- Source Object
  3,                                      !- Outlet Port
  {f1db11c9-49e6-43da-abc1-e95505020c94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a61606f3-2c02-4b8d-9987-54c1230c9fde}, !- Handle
  {db51a59a-51ce-472a-8e6f-682c23cee49e}, !- Name
  {f1db11c9-49e6-43da-abc1-e95505020c94}, !- Source Object
  6,                                      !- Outlet Port
  {769e6936-42be-4ccd-a9c4-f5754bbf68bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a17488-b484-4996-bc73-4fde01278c4e}, !- Handle
  {b42d7658-9677-4b1f-bcd4-fd6d923a5bdf}, !- Name
  {769e6936-42be-4ccd-a9c4-f5754bbf68bc}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9cedfdee-c4b4-4819-9227-6592b9c48145}, !- Handle
  Controller Water Coil 10,               !- Name
  {f1db11c9-49e6-43da-abc1-e95505020c94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5bcf2092-7b71-4520-9899-d1ba403b94d4}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {9af3e7a0-a7f1-4c52-a6ec-34f03e4e5da7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0745445706008832,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f1db11c9-49e6-43da-abc1-e95505020c94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {95553863-820c-4b5d-8056-f9a71e0a64c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {99f55b58-4509-4884-b97f-6d3c7eb11a9d}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {95553863-820c-4b5d-8056-f9a71e0a64c1}, !- Inlet Port
  {612fb720-8b99-4fd3-9412-86e5cc1f3c6e}; !- Outlet Port

OS:Node,
  {0566cfd3-2727-46e9-8958-3394484b6f32}, !- Handle
  LaundryRoomFlr1 Thermal Zone Return Air Node, !- Name
  {f91e496b-6780-42d5-8f57-b3018c690e90}, !- Inlet Port
  {4ec615ee-4412-4380-831f-b2ef543d5263}; !- Outlet Port

OS:Connection,
  {612fb720-8b99-4fd3-9412-86e5cc1f3c6e}, !- Handle
  {76a6784d-2b41-47d7-9c7a-06843351b244}, !- Name
  {99f55b58-4509-4884-b97f-6d3c7eb11a9d}, !- Source Object
  3,                                      !- Outlet Port
  {b67ea76f-97d7-418e-a344-2343c2e78867}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f91e496b-6780-42d5-8f57-b3018c690e90}, !- Handle
  {9084bb4b-add3-4dc2-9bb4-9eb78ca867d0}, !- Name
  {d332c4ca-e0b7-4098-b9af-2453f05449d5}, !- Source Object
  3,                                      !- Outlet Port
  {0566cfd3-2727-46e9-8958-3394484b6f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ec615ee-4412-4380-831f-b2ef543d5263}, !- Handle
  {e09793a5-b86a-4df9-a485-27c840b8bd5c}, !- Name
  {0566cfd3-2727-46e9-8958-3394484b6f32}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {16268399-aa72-4b71-8735-aa40db9aade3}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 6, !- Name
  {4ad93e7c-b2ea-4525-a3e7-04fff8ba3d29}, !- Inlet Port
  {9af3e7a0-a7f1-4c52-a6ec-34f03e4e5da7}; !- Outlet Port

OS:Connection,
  {4ad93e7c-b2ea-4525-a3e7-04fff8ba3d29}, !- Handle
  {a81d9c3a-65fd-48ab-b195-c1cae92c6c42}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  8,                                      !- Outlet Port
  {16268399-aa72-4b71-8735-aa40db9aade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9af3e7a0-a7f1-4c52-a6ec-34f03e4e5da7}, !- Handle
  {4c26ffc9-7973-4448-9b68-16556d0c13b0}, !- Name
  {16268399-aa72-4b71-8735-aa40db9aade3}, !- Source Object
  3,                                      !- Outlet Port
  {5bcf2092-7b71-4520-9899-d1ba403b94d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95553863-820c-4b5d-8056-f9a71e0a64c1}, !- Handle
  {02426981-e240-4c22-8e21-d1853bd0376f}, !- Name
  {5bcf2092-7b71-4520-9899-d1ba403b94d4}, !- Source Object
  12,                                     !- Outlet Port
  {99f55b58-4509-4884-b97f-6d3c7eb11a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {ff8c0f7a-6a27-4349-893e-defff1ef97b9}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {be808414-9423-471f-bf77-4288c6349570}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {269a2e94-40aa-45f3-b3fd-38ab9f0c1ac3}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ce45138-398a-4689-8f5b-b56e8471f74b}, !- Water Inlet Node Name
  {61569e84-74fb-479b-bdb5-6603f77654eb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea8f0be2-d4d7-4f90-a5b8-b0b11e11121b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 11, !- Name
  {e366605d-2932-4c7f-be52-6469444ffcd0}, !- Inlet Port
  {2ce45138-398a-4689-8f5b-b56e8471f74b}; !- Outlet Port

OS:Connection,
  {e366605d-2932-4c7f-be52-6469444ffcd0}, !- Handle
  {b4f08680-c89d-49ab-9f29-d90017ec8c5a}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  13,                                     !- Outlet Port
  {ea8f0be2-d4d7-4f90-a5b8-b0b11e11121b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd37ffa6-2dfa-4b71-a295-0189de9b0896}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {61569e84-74fb-479b-bdb5-6603f77654eb}, !- Inlet Port
  {0b0e35fc-0572-4f00-9c28-cb82b795773c}; !- Outlet Port

OS:Connection,
  {2ce45138-398a-4689-8f5b-b56e8471f74b}, !- Handle
  {0b03a202-35bd-426c-ab60-a0263759a49f}, !- Name
  {ea8f0be2-d4d7-4f90-a5b8-b0b11e11121b}, !- Source Object
  3,                                      !- Outlet Port
  {269a2e94-40aa-45f3-b3fd-38ab9f0c1ac3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {61569e84-74fb-479b-bdb5-6603f77654eb}, !- Handle
  {b0c5c3ba-d3ab-411f-9b92-b4cc7eefde80}, !- Name
  {269a2e94-40aa-45f3-b3fd-38ab9f0c1ac3}, !- Source Object
  6,                                      !- Outlet Port
  {cd37ffa6-2dfa-4b71-a295-0189de9b0896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b0e35fc-0572-4f00-9c28-cb82b795773c}, !- Handle
  {2e502650-41ea-4133-b8e0-70c4573c1b02}, !- Name
  {cd37ffa6-2dfa-4b71-a295-0189de9b0896}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1f3aba3-77e2-4c61-8780-5dbf1ffc6907}, !- Handle
  Controller Water Coil 11,               !- Name
  {269a2e94-40aa-45f3-b3fd-38ab9f0c1ac3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b05c8591-a154-4a04-b5a0-882388ac7db6}, !- Handle
  BaseVAVBox TrmlUnit-7,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {faec71e9-7cc1-4a4a-b144-7da0f9468c32}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {269a2e94-40aa-45f3-b3fd-38ab9f0c1ac3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61abaf59-f5a7-4503-ab0e-0f3d93a351a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cc3169f-0203-40cf-a010-ff5912233525}, !- Handle
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Name
  {61abaf59-f5a7-4503-ab0e-0f3d93a351a6}, !- Inlet Port
  {9cce45f7-14b2-44a8-9939-b18b68244df8}; !- Outlet Port

OS:Node,
  {b64e0ac2-1297-432b-a845-df561870ee34}, !- Handle
  MechanicalRoomFlr1 Thermal Zone Return Air Node, !- Name
  {0bff2a54-78dd-4487-aebc-1e5d2e8eaa31}, !- Inlet Port
  {e9c766e4-00fa-4897-8c38-91967df68158}; !- Outlet Port

OS:Connection,
  {9cce45f7-14b2-44a8-9939-b18b68244df8}, !- Handle
  {d68ebb3f-08dc-4d5f-8057-8cd2fe62d3a3}, !- Name
  {7cc3169f-0203-40cf-a010-ff5912233525}, !- Source Object
  3,                                      !- Outlet Port
  {79e86003-a519-4603-baf1-cd6eac22518e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bff2a54-78dd-4487-aebc-1e5d2e8eaa31}, !- Handle
  {e489de6d-d64e-4660-8209-4eb589579759}, !- Name
  {752d86e5-84a4-4607-9d95-f060ec14b4f5}, !- Source Object
  3,                                      !- Outlet Port
  {b64e0ac2-1297-432b-a845-df561870ee34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c766e4-00fa-4897-8c38-91967df68158}, !- Handle
  {4e11cad6-4eea-40e1-a988-396be012f26c}, !- Name
  {b64e0ac2-1297-432b-a845-df561870ee34}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a8bb61fa-ba2d-4c8e-bc5d-e501eb5bf578}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 7, !- Name
  {eefba8e4-3da0-4cbc-b6f3-bd1f57b0e9c8}, !- Inlet Port
  {faec71e9-7cc1-4a4a-b144-7da0f9468c32}; !- Outlet Port

OS:Connection,
  {eefba8e4-3da0-4cbc-b6f3-bd1f57b0e9c8}, !- Handle
  {37c1cfb5-a709-434c-bd2f-3ddbbd42aca3}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  9,                                      !- Outlet Port
  {a8bb61fa-ba2d-4c8e-bc5d-e501eb5bf578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faec71e9-7cc1-4a4a-b144-7da0f9468c32}, !- Handle
  {6569e325-84cd-410e-8de6-4b59d8b6325b}, !- Name
  {a8bb61fa-ba2d-4c8e-bc5d-e501eb5bf578}, !- Source Object
  3,                                      !- Outlet Port
  {b05c8591-a154-4a04-b5a0-882388ac7db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61abaf59-f5a7-4503-ab0e-0f3d93a351a6}, !- Handle
  {3ac21d52-72c3-41bc-93da-78445d60909e}, !- Name
  {b05c8591-a154-4a04-b5a0-882388ac7db6}, !- Source Object
  12,                                     !- Outlet Port
  {7cc3169f-0203-40cf-a010-ff5912233525}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6f9f3056-8dd8-40e5-9aae-d9eac564a2b8}, !- Handle
  MeetingRoomFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9899bfd7-2da9-48bc-806a-56d7fd1b31e3}, !- Handle
  MeetingRoomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00254,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {02aae4a1-ff1c-4467-8e21-bc2b5eaad3c6}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7533d566-5e72-4790-b911-0bf307557df4}, !- Water Inlet Node Name
  {ac356ae3-c75c-4be6-8e0d-9e6771c592e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7c8a762-9400-47d2-947f-471626884cfe}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 12, !- Name
  {671527a1-2c15-4929-bcf7-5ade51241c6d}, !- Inlet Port
  {7533d566-5e72-4790-b911-0bf307557df4}; !- Outlet Port

OS:Connection,
  {671527a1-2c15-4929-bcf7-5ade51241c6d}, !- Handle
  {4cc284e4-7a2e-4a31-a923-25ac6abc1996}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  14,                                     !- Outlet Port
  {a7c8a762-9400-47d2-947f-471626884cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14d3a66c-7d8f-41b3-a6d4-7c937a3c5eab}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {ac356ae3-c75c-4be6-8e0d-9e6771c592e9}, !- Inlet Port
  {461f5d08-e367-4c85-ab47-1c6ad792865e}; !- Outlet Port

OS:Connection,
  {7533d566-5e72-4790-b911-0bf307557df4}, !- Handle
  {05eb2ce3-bb36-48c7-a3e9-95244fc09d05}, !- Name
  {a7c8a762-9400-47d2-947f-471626884cfe}, !- Source Object
  3,                                      !- Outlet Port
  {02aae4a1-ff1c-4467-8e21-bc2b5eaad3c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac356ae3-c75c-4be6-8e0d-9e6771c592e9}, !- Handle
  {1adc541f-dfa4-4ab4-bdd7-f4e4b9adde5a}, !- Name
  {02aae4a1-ff1c-4467-8e21-bc2b5eaad3c6}, !- Source Object
  6,                                      !- Outlet Port
  {14d3a66c-7d8f-41b3-a6d4-7c937a3c5eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {461f5d08-e367-4c85-ab47-1c6ad792865e}, !- Handle
  {03d95ac7-7f83-41d2-bc09-6cb1d5185784}, !- Name
  {14d3a66c-7d8f-41b3-a6d4-7c937a3c5eab}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {defeec52-8cb3-4d26-a7f0-0d07a6b2c0ab}, !- Handle
  Controller Water Coil 12,               !- Name
  {02aae4a1-ff1c-4467-8e21-bc2b5eaad3c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2dd9988f-7083-46cc-8b8d-b50305915bce}, !- Handle
  BaseVAVBox TrmlUnit-8,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {b25bdd7e-ed72-4603-ae7d-bfd189ca6456}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.203897813622912,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {02aae4a1-ff1c-4467-8e21-bc2b5eaad3c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5f1e9ee3-dba6-4bb4-910d-cec3485f3bc6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b9212b9-d98a-41f9-82df-014e406efd19}, !- Handle
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Name
  {5f1e9ee3-dba6-4bb4-910d-cec3485f3bc6}, !- Inlet Port
  {92f1b8fd-1555-4f57-acff-cda2e8ea31b0}; !- Outlet Port

OS:Node,
  {13e8aca4-5b82-4d60-a014-07cc2e5c6f8c}, !- Handle
  MeetingRoomFlr1 Thermal Zone Return Air Node, !- Name
  {27bfee1f-649b-4ed0-876f-fab6937198c1}, !- Inlet Port
  {62a910e3-6c1e-42d1-8c55-2b677fd7ed1e}; !- Outlet Port

OS:Connection,
  {92f1b8fd-1555-4f57-acff-cda2e8ea31b0}, !- Handle
  {b55b3dd6-de6e-4357-b159-e62a607b6b20}, !- Name
  {5b9212b9-d98a-41f9-82df-014e406efd19}, !- Source Object
  3,                                      !- Outlet Port
  {dd7a4f51-d16c-4839-9e14-c8499c81b829}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27bfee1f-649b-4ed0-876f-fab6937198c1}, !- Handle
  {e83da76a-c22a-420e-8320-334ec7c2cf97}, !- Name
  {5e955629-6505-4f95-b550-96df6790eb57}, !- Source Object
  3,                                      !- Outlet Port
  {13e8aca4-5b82-4d60-a014-07cc2e5c6f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62a910e3-6c1e-42d1-8c55-2b677fd7ed1e}, !- Handle
  {56e07225-ab98-4da5-8037-3e2064e417e7}, !- Name
  {13e8aca4-5b82-4d60-a014-07cc2e5c6f8c}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {7ad607f5-f5ae-4bc9-9863-3b80c8baeaa3}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 8, !- Name
  {cac54898-0986-462f-bbeb-07d1a17b795b}, !- Inlet Port
  {b25bdd7e-ed72-4603-ae7d-bfd189ca6456}; !- Outlet Port

OS:Connection,
  {cac54898-0986-462f-bbeb-07d1a17b795b}, !- Handle
  {991a8050-4351-4c40-a3c7-b92ba482456b}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  10,                                     !- Outlet Port
  {7ad607f5-f5ae-4bc9-9863-3b80c8baeaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25bdd7e-ed72-4603-ae7d-bfd189ca6456}, !- Handle
  {d31a733f-0c49-4155-98e4-1ea457e2fc87}, !- Name
  {7ad607f5-f5ae-4bc9-9863-3b80c8baeaa3}, !- Source Object
  3,                                      !- Outlet Port
  {2dd9988f-7083-46cc-8b8d-b50305915bce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f1e9ee3-dba6-4bb4-910d-cec3485f3bc6}, !- Handle
  {41ea5f96-6c6a-4802-b6a5-20d5eb03bd04}, !- Name
  {2dd9988f-7083-46cc-8b8d-b50305915bce}, !- Source Object
  12,                                     !- Outlet Port
  {5b9212b9-d98a-41f9-82df-014e406efd19}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7c59959a-5a2c-43f5-8a4f-f5accdde011d}, !- Handle
  FrontStairsFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {69a0c5a1-76a2-4472-b146-fa25e5b0d614}, !- Handle
  FrontStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {53fffa68-73a3-4bff-a847-8f1cd139027c}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c8e5ace6-5f0f-42c2-ab28-88558664aae7}, !- Water Inlet Node Name
  {e7c0bdb1-9608-44d6-a83a-95405dd1398c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0dcf4031-572b-4f11-8052-4e51029b53af}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 13, !- Name
  {6672d41e-a1f9-4a39-b5d7-2541a9b288cd}, !- Inlet Port
  {c8e5ace6-5f0f-42c2-ab28-88558664aae7}; !- Outlet Port

OS:Connection,
  {6672d41e-a1f9-4a39-b5d7-2541a9b288cd}, !- Handle
  {a8a337b5-8e43-47be-ac50-47343c0e2156}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  15,                                     !- Outlet Port
  {0dcf4031-572b-4f11-8052-4e51029b53af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {827abe7f-aa53-4573-9e7d-c3c4cf4694bb}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {e7c0bdb1-9608-44d6-a83a-95405dd1398c}, !- Inlet Port
  {dd7eec8a-3f54-42ed-943e-c4de3a746359}; !- Outlet Port

OS:Connection,
  {c8e5ace6-5f0f-42c2-ab28-88558664aae7}, !- Handle
  {6e4b576f-596e-41e0-ac0c-7aa48c2d29be}, !- Name
  {0dcf4031-572b-4f11-8052-4e51029b53af}, !- Source Object
  3,                                      !- Outlet Port
  {53fffa68-73a3-4bff-a847-8f1cd139027c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e7c0bdb1-9608-44d6-a83a-95405dd1398c}, !- Handle
  {e03ebb6f-0695-4800-bffa-8821fd23eec9}, !- Name
  {53fffa68-73a3-4bff-a847-8f1cd139027c}, !- Source Object
  6,                                      !- Outlet Port
  {827abe7f-aa53-4573-9e7d-c3c4cf4694bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7eec8a-3f54-42ed-943e-c4de3a746359}, !- Handle
  {36ecbf1f-4739-48d9-947f-948c983186ac}, !- Name
  {827abe7f-aa53-4573-9e7d-c3c4cf4694bb}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9258ef2f-b3cd-4f78-b1ea-7113ed556061}, !- Handle
  Controller Water Coil 13,               !- Name
  {53fffa68-73a3-4bff-a847-8f1cd139027c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f3f88626-26d1-473e-ab80-9db82c052cf1}, !- Handle
  BaseVAVBox TrmlUnit-9,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {5f1781c8-2465-4abf-855d-0771d9dd0528}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {53fffa68-73a3-4bff-a847-8f1cd139027c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {274b56c2-519f-4c15-96fc-9b2581fc17c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4c7f19a1-5fe5-4148-b2b6-c7ff51c01d61}, !- Handle
  BaseVAVBox TrmlUnit-9 Outlet Node,      !- Name
  {274b56c2-519f-4c15-96fc-9b2581fc17c8}, !- Inlet Port
  {d23e832b-5c13-4e4b-9dfe-e239339a1543}; !- Outlet Port

OS:Node,
  {638486f6-e97f-4e48-9636-6554f2f71b27}, !- Handle
  FrontStairsFlr1 Thermal Zone Return Air Node, !- Name
  {7db8397a-1662-43ca-8881-38429d5d195a}, !- Inlet Port
  {52d74a25-69ce-42db-ba94-e9380ad0c231}; !- Outlet Port

OS:Connection,
  {d23e832b-5c13-4e4b-9dfe-e239339a1543}, !- Handle
  {0d564be4-3564-4d5b-89cf-0d27755fd3b0}, !- Name
  {4c7f19a1-5fe5-4148-b2b6-c7ff51c01d61}, !- Source Object
  3,                                      !- Outlet Port
  {88d9f4ed-447c-43bb-b4af-ef84a842824c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7db8397a-1662-43ca-8881-38429d5d195a}, !- Handle
  {ff7f0355-42e6-43db-a0fb-6c7c4d0c2b38}, !- Name
  {c1d067ad-919c-49e4-9df0-f3f3f19f5c79}, !- Source Object
  3,                                      !- Outlet Port
  {638486f6-e97f-4e48-9636-6554f2f71b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52d74a25-69ce-42db-ba94-e9380ad0c231}, !- Handle
  {320911d2-e122-471f-a76f-89a3522f24f2}, !- Name
  {638486f6-e97f-4e48-9636-6554f2f71b27}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e73df917-c65c-4f55-9e29-7e97150a7726}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 9, !- Name
  {7b7d3d08-9199-4c9d-b612-265838e3c5ca}, !- Inlet Port
  {5f1781c8-2465-4abf-855d-0771d9dd0528}; !- Outlet Port

OS:Connection,
  {7b7d3d08-9199-4c9d-b612-265838e3c5ca}, !- Handle
  {cce91976-d322-4b08-b470-3c3fe13a47ff}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  11,                                     !- Outlet Port
  {e73df917-c65c-4f55-9e29-7e97150a7726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1781c8-2465-4abf-855d-0771d9dd0528}, !- Handle
  {a57337ac-f18f-4045-908f-82e1c1fb1135}, !- Name
  {e73df917-c65c-4f55-9e29-7e97150a7726}, !- Source Object
  3,                                      !- Outlet Port
  {f3f88626-26d1-473e-ab80-9db82c052cf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {274b56c2-519f-4c15-96fc-9b2581fc17c8}, !- Handle
  {f85dc8da-3e61-40db-8f13-7df0abed4cd1}, !- Name
  {f3f88626-26d1-473e-ab80-9db82c052cf1}, !- Source Object
  12,                                     !- Outlet Port
  {4c7f19a1-5fe5-4148-b2b6-c7ff51c01d61}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c45e8019-d936-4252-a06a-1bb9e7fcf65d}, !- Handle
  FrontStorageFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1dad0311-7d6e-4866-8562-4da51c1bf9e7}, !- Handle
  FrontStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f8fc5b88-1356-410d-a0ec-cbe35c39ac42}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d11f6579-dbfd-4531-9d9d-43e2c58b0f5c}, !- Water Inlet Node Name
  {b6c17f68-f699-48aa-a460-7aaecf0b17d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a3cfbfd6-cb11-4fd9-a4e0-095c62b9fdc9}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 14, !- Name
  {4de2a493-4e6a-4fd1-8b58-798c619ed445}, !- Inlet Port
  {d11f6579-dbfd-4531-9d9d-43e2c58b0f5c}; !- Outlet Port

OS:Connection,
  {4de2a493-4e6a-4fd1-8b58-798c619ed445}, !- Handle
  {89d3bbb4-214a-44ba-b7c2-1593d4527726}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  16,                                     !- Outlet Port
  {a3cfbfd6-cb11-4fd9-a4e0-095c62b9fdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81c02771-311f-4c76-b8a6-d1955e7b803c}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {b6c17f68-f699-48aa-a460-7aaecf0b17d2}, !- Inlet Port
  {fddf3380-f96c-450a-8db7-b54f6bba1b3a}; !- Outlet Port

OS:Connection,
  {d11f6579-dbfd-4531-9d9d-43e2c58b0f5c}, !- Handle
  {769aa5eb-e50e-4538-a3a8-0fdf6df1ff2b}, !- Name
  {a3cfbfd6-cb11-4fd9-a4e0-095c62b9fdc9}, !- Source Object
  3,                                      !- Outlet Port
  {f8fc5b88-1356-410d-a0ec-cbe35c39ac42}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6c17f68-f699-48aa-a460-7aaecf0b17d2}, !- Handle
  {e7ac3643-1b21-468f-973c-bf9f71dcf90d}, !- Name
  {f8fc5b88-1356-410d-a0ec-cbe35c39ac42}, !- Source Object
  6,                                      !- Outlet Port
  {81c02771-311f-4c76-b8a6-d1955e7b803c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fddf3380-f96c-450a-8db7-b54f6bba1b3a}, !- Handle
  {c0b94d0c-b90a-401e-92d7-1beccdf67d56}, !- Name
  {81c02771-311f-4c76-b8a6-d1955e7b803c}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff7aaba2-86c1-457b-99a3-f2d978a7b55d}, !- Handle
  Controller Water Coil 14,               !- Name
  {f8fc5b88-1356-410d-a0ec-cbe35c39ac42}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c217e48e-72cd-4a77-9006-05bbe113c7d8}, !- Handle
  BaseVAVBox TrmlUnit-10,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {e2dc5a72-e840-4f64-8c9d-1dd25134f015}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8fc5b88-1356-410d-a0ec-cbe35c39ac42}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b9dbde1f-3487-4331-9021-24e690d33133}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f0869e19-0bb1-4719-9ff2-8d1660cc1f7e}, !- Handle
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Name
  {b9dbde1f-3487-4331-9021-24e690d33133}, !- Inlet Port
  {d74cc39e-4d01-4165-9f96-c7d009f3aa52}; !- Outlet Port

OS:Node,
  {d7a1c9a8-0020-448f-96b4-61ac31a33401}, !- Handle
  FrontStorageFlr1 Thermal Zone Return Air Node, !- Name
  {8917aa79-e2b6-426a-be5d-7d0dc37bd0fe}, !- Inlet Port
  {519fceb4-923f-46f4-9a86-a13c58dd6775}; !- Outlet Port

OS:Connection,
  {d74cc39e-4d01-4165-9f96-c7d009f3aa52}, !- Handle
  {004671f2-656f-4a20-8079-b632f18c41ad}, !- Name
  {f0869e19-0bb1-4719-9ff2-8d1660cc1f7e}, !- Source Object
  3,                                      !- Outlet Port
  {0c0a3f01-4a91-4c6a-85d4-5b588317dd12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8917aa79-e2b6-426a-be5d-7d0dc37bd0fe}, !- Handle
  {a1e3cb45-06ae-4275-b5a7-6f2118a16be0}, !- Name
  {fe00d8fd-4179-4f91-bf21-9586b299c87a}, !- Source Object
  3,                                      !- Outlet Port
  {d7a1c9a8-0020-448f-96b4-61ac31a33401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {519fceb4-923f-46f4-9a86-a13c58dd6775}, !- Handle
  {2e7dffe8-a5c2-461c-8440-ab13d3a28320}, !- Name
  {d7a1c9a8-0020-448f-96b4-61ac31a33401}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e26b4e5-ac5a-47a0-a1ca-bd935cf96339}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 10, !- Name
  {360018ae-d22a-4e95-8f25-8d81c45080b5}, !- Inlet Port
  {e2dc5a72-e840-4f64-8c9d-1dd25134f015}; !- Outlet Port

OS:Connection,
  {360018ae-d22a-4e95-8f25-8d81c45080b5}, !- Handle
  {f2235056-3493-46da-ab5b-1f1666aaf2f8}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  12,                                     !- Outlet Port
  {2e26b4e5-ac5a-47a0-a1ca-bd935cf96339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2dc5a72-e840-4f64-8c9d-1dd25134f015}, !- Handle
  {f44abadd-11d7-4b9e-8164-371ec18737cc}, !- Name
  {2e26b4e5-ac5a-47a0-a1ca-bd935cf96339}, !- Source Object
  3,                                      !- Outlet Port
  {c217e48e-72cd-4a77-9006-05bbe113c7d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9dbde1f-3487-4331-9021-24e690d33133}, !- Handle
  {7e8bd71b-126d-402c-984d-344f968661b4}, !- Name
  {c217e48e-72cd-4a77-9006-05bbe113c7d8}, !- Source Object
  12,                                     !- Outlet Port
  {f0869e19-0bb1-4719-9ff2-8d1660cc1f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0577bfec-feba-4c14-b197-1342c2b61a01}, !- Handle
  RearStairsFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9f99b1b2-f38e-4d56-af16-9c63eb764e3b}, !- Handle
  RearStairsFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {bb168480-c13e-4ec2-90aa-620919587f94}, !- Handle
  BaseVAVBox CoilHtg-11,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cb06e780-f690-45b3-bffd-43a68a96cfdc}, !- Water Inlet Node Name
  {2b711ecb-87e3-4f31-91ba-90c534ea338a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc34525f-196b-45d1-855f-3d77c043bb35}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 15, !- Name
  {366a1931-8e87-4319-a4c0-cbe918ed6231}, !- Inlet Port
  {cb06e780-f690-45b3-bffd-43a68a96cfdc}; !- Outlet Port

OS:Connection,
  {366a1931-8e87-4319-a4c0-cbe918ed6231}, !- Handle
  {8acc55af-05bf-4b8d-ab76-b373b745b090}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  17,                                     !- Outlet Port
  {fc34525f-196b-45d1-855f-3d77c043bb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d9dfac6-6959-4e8d-969d-b964bfd1b9ff}, !- Handle
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Name
  {2b711ecb-87e3-4f31-91ba-90c534ea338a}, !- Inlet Port
  {76c36e8e-e47f-48fa-a91c-2a15f328d985}; !- Outlet Port

OS:Connection,
  {cb06e780-f690-45b3-bffd-43a68a96cfdc}, !- Handle
  {6016859a-84ef-4a05-8882-b25da7d8482f}, !- Name
  {fc34525f-196b-45d1-855f-3d77c043bb35}, !- Source Object
  3,                                      !- Outlet Port
  {bb168480-c13e-4ec2-90aa-620919587f94}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2b711ecb-87e3-4f31-91ba-90c534ea338a}, !- Handle
  {f164a5a3-a339-45e3-9a22-cd2f44e6d02d}, !- Name
  {bb168480-c13e-4ec2-90aa-620919587f94}, !- Source Object
  6,                                      !- Outlet Port
  {8d9dfac6-6959-4e8d-969d-b964bfd1b9ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c36e8e-e47f-48fa-a91c-2a15f328d985}, !- Handle
  {9298d5bd-5283-4144-812c-a65a822ad228}, !- Name
  {8d9dfac6-6959-4e8d-969d-b964bfd1b9ff}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6ece61c2-d8d0-484c-a4a4-a6ef5ec1a929}, !- Handle
  Controller Water Coil 15,               !- Name
  {bb168480-c13e-4ec2-90aa-620919587f94}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9e244bc-8f9a-4d91-9261-00bcc5afef73}, !- Handle
  BaseVAVBox TrmlUnit-11,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {ce6858b3-95db-4543-a113-0c46a5239e23}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb168480-c13e-4ec2-90aa-620919587f94}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {af2af9b0-5dc4-4df6-8085-adfd6415e47e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8d3b41d-74e5-4f3e-81c1-5a9f66f9c632}, !- Handle
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Name
  {af2af9b0-5dc4-4df6-8085-adfd6415e47e}, !- Inlet Port
  {d6458a01-c2ad-4e95-b065-e85244f787eb}; !- Outlet Port

OS:Node,
  {6d950565-48ce-4cc1-ae8d-a534f7096afc}, !- Handle
  RearStairsFlr1 Thermal Zone Return Air Node, !- Name
  {a8f91af7-862f-4cdc-b2af-7ea99a2716e8}, !- Inlet Port
  {f7cac831-62d7-43d4-9cd6-817f750f60b8}; !- Outlet Port

OS:Connection,
  {d6458a01-c2ad-4e95-b065-e85244f787eb}, !- Handle
  {ac31a935-a4db-4079-803e-c6750e763cc6}, !- Name
  {c8d3b41d-74e5-4f3e-81c1-5a9f66f9c632}, !- Source Object
  3,                                      !- Outlet Port
  {910e94fa-4039-4c9d-b334-54a1f263cfc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8f91af7-862f-4cdc-b2af-7ea99a2716e8}, !- Handle
  {f0742722-1a01-4cf8-8577-b5bdc80a3cfa}, !- Name
  {a1c51deb-f42a-44cc-b3a1-b645e4d1c65f}, !- Source Object
  3,                                      !- Outlet Port
  {6d950565-48ce-4cc1-ae8d-a534f7096afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7cac831-62d7-43d4-9cd6-817f750f60b8}, !- Handle
  {6142e6e9-2212-48b2-a32c-51fe6e2d0989}, !- Name
  {6d950565-48ce-4cc1-ae8d-a534f7096afc}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {35444174-411e-4889-99ca-c35b32df735f}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 11, !- Name
  {6135d471-2528-462d-a39e-e061832cb0ab}, !- Inlet Port
  {ce6858b3-95db-4543-a113-0c46a5239e23}; !- Outlet Port

OS:Connection,
  {6135d471-2528-462d-a39e-e061832cb0ab}, !- Handle
  {5d046ba8-47a2-40b4-9bf7-15f4b13df57b}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  13,                                     !- Outlet Port
  {35444174-411e-4889-99ca-c35b32df735f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6858b3-95db-4543-a113-0c46a5239e23}, !- Handle
  {39248a88-df62-4f6a-933f-609c703e26ab}, !- Name
  {35444174-411e-4889-99ca-c35b32df735f}, !- Source Object
  3,                                      !- Outlet Port
  {d9e244bc-8f9a-4d91-9261-00bcc5afef73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af2af9b0-5dc4-4df6-8085-adfd6415e47e}, !- Handle
  {9b25548e-bb26-4a75-9e66-43d51a97605b}, !- Name
  {d9e244bc-8f9a-4d91-9261-00bcc5afef73}, !- Source Object
  12,                                     !- Outlet Port
  {c8d3b41d-74e5-4f3e-81c1-5a9f66f9c632}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {39efb92b-4d10-4be3-891b-e0664fda124b}, !- Handle
  RearStorageFlr1 Thermal Zone Thermostat, !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f11dfcd1-56ad-4d42-ba74-ca125ae50043}, !- Handle
  RearStorageFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f8b1eacb-477c-40b2-9d93-7d8065c76bd3}, !- Handle
  BaseVAVBox CoilHtg-12,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac10ef84-e247-4201-9476-0333d4a87b4c}, !- Water Inlet Node Name
  {45747840-82d1-4a93-8329-ab5b6eab596d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {793f191e-db68-443c-a19b-4521a3777897}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 16, !- Name
  {1b4c96c4-bd36-4bda-b661-4d385fea83bc}, !- Inlet Port
  {ac10ef84-e247-4201-9476-0333d4a87b4c}; !- Outlet Port

OS:Connection,
  {1b4c96c4-bd36-4bda-b661-4d385fea83bc}, !- Handle
  {b9b7d7c0-efa7-4a17-a8ba-ac5aa4c22460}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  18,                                     !- Outlet Port
  {793f191e-db68-443c-a19b-4521a3777897}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62a64b49-1399-4c42-aa5a-b6db4c547e94}, !- Handle
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Name
  {45747840-82d1-4a93-8329-ab5b6eab596d}, !- Inlet Port
  {ddb0c361-6433-44bb-a1b7-fe1d8d69d971}; !- Outlet Port

OS:Connection,
  {ac10ef84-e247-4201-9476-0333d4a87b4c}, !- Handle
  {3560a164-52de-472e-a253-6699b96ab8e0}, !- Name
  {793f191e-db68-443c-a19b-4521a3777897}, !- Source Object
  3,                                      !- Outlet Port
  {f8b1eacb-477c-40b2-9d93-7d8065c76bd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {45747840-82d1-4a93-8329-ab5b6eab596d}, !- Handle
  {96eef114-83df-40a3-8d5e-629819a236b0}, !- Name
  {f8b1eacb-477c-40b2-9d93-7d8065c76bd3}, !- Source Object
  6,                                      !- Outlet Port
  {62a64b49-1399-4c42-aa5a-b6db4c547e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb0c361-6433-44bb-a1b7-fe1d8d69d971}, !- Handle
  {d7ccd292-33c7-46b0-945a-eb618e34d705}, !- Name
  {62a64b49-1399-4c42-aa5a-b6db4c547e94}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12e4269b-935b-401d-be52-19371dc56d98}, !- Handle
  Controller Water Coil 16,               !- Name
  {f8b1eacb-477c-40b2-9d93-7d8065c76bd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f5fb3614-84b9-4144-97b4-589d66ae7a63}, !- Handle
  BaseVAVBox TrmlUnit-12,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {99ea2805-cf40-40c0-8769-814a635e849d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8b1eacb-477c-40b2-9d93-7d8065c76bd3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6203f51e-fff5-4a08-acee-87b269f2a2d5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4da5449-275c-4a28-be79-aab811249c96}, !- Handle
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Name
  {6203f51e-fff5-4a08-acee-87b269f2a2d5}, !- Inlet Port
  {5cd7d9c8-36da-45ca-ba6e-7a999f75f932}; !- Outlet Port

OS:Node,
  {6b050d1b-07da-4aac-b096-4c9c9aa2047d}, !- Handle
  RearStorageFlr1 Thermal Zone Return Air Node, !- Name
  {b53f63b6-6c6a-40be-9c2d-46f0f6de3c5f}, !- Inlet Port
  {23b66f80-c6df-47d6-9a06-4b7abcdccccc}; !- Outlet Port

OS:Connection,
  {5cd7d9c8-36da-45ca-ba6e-7a999f75f932}, !- Handle
  {c6de4e22-c72b-4ac8-a9c6-30d29e928ef9}, !- Name
  {a4da5449-275c-4a28-be79-aab811249c96}, !- Source Object
  3,                                      !- Outlet Port
  {bb3d286e-70c4-4d63-9a84-bbc66f037471}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b53f63b6-6c6a-40be-9c2d-46f0f6de3c5f}, !- Handle
  {6aea2c04-a699-4d7b-802f-b26d2bf6ee0b}, !- Name
  {9518241c-9786-4a71-9970-9042083308a8}, !- Source Object
  3,                                      !- Outlet Port
  {6b050d1b-07da-4aac-b096-4c9c9aa2047d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b66f80-c6df-47d6-9a06-4b7abcdccccc}, !- Handle
  {687001cd-dbd8-45a7-a19d-0bda814281b4}, !- Name
  {6b050d1b-07da-4aac-b096-4c9c9aa2047d}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {f2cac9a4-c5ec-46b2-a26f-342eafc91f30}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 12, !- Name
  {c6560eff-3e9f-417e-b9bf-5d1d2b5be3ba}, !- Inlet Port
  {99ea2805-cf40-40c0-8769-814a635e849d}; !- Outlet Port

OS:Connection,
  {c6560eff-3e9f-417e-b9bf-5d1d2b5be3ba}, !- Handle
  {a3bc894a-ee0a-4a3b-9fdc-680723deb12a}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  14,                                     !- Outlet Port
  {f2cac9a4-c5ec-46b2-a26f-342eafc91f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ea2805-cf40-40c0-8769-814a635e849d}, !- Handle
  {68d56b4e-0907-4534-b1d6-8c2da0a9f04d}, !- Name
  {f2cac9a4-c5ec-46b2-a26f-342eafc91f30}, !- Source Object
  3,                                      !- Outlet Port
  {f5fb3614-84b9-4144-97b4-589d66ae7a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6203f51e-fff5-4a08-acee-87b269f2a2d5}, !- Handle
  {2071cb5d-56e6-4cbc-bb33-99a9fb97c0c3}, !- Name
  {f5fb3614-84b9-4144-97b4-589d66ae7a63}, !- Source Object
  12,                                     !- Outlet Port
  {a4da5449-275c-4a28-be79-aab811249c96}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {53c54d38-feda-479a-8bc3-0518405120ff}, !- Handle
  RestroomFlr1 Thermal Zone Thermostat,   !- Name
  {ba4edf58-8385-4345-88ed-e813b23be78d}, !- Heating Setpoint Temperature Schedule Name
  {8f49d553-ff46-4073-a700-6018ce0496ad}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ed64ed61-308c-48aa-b54a-790dd8c02491}, !- Handle
  RestroomFlr1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {3970423c-c520-4e2d-b894-76907ae7bb23}, !- Handle
  BaseVAVBox CoilHtg-13,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8883c04a-b7b7-4732-a0ee-3b44887f470f}, !- Water Inlet Node Name
  {cdea5a8b-48cb-49d7-a105-7e698638e842}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8d98cef4-b99a-4e85-92ef-65beafe3d061}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 17, !- Name
  {1462d47d-4fcb-4ede-a5b2-4130653d3a5f}, !- Inlet Port
  {8883c04a-b7b7-4732-a0ee-3b44887f470f}; !- Outlet Port

OS:Connection,
  {1462d47d-4fcb-4ede-a5b2-4130653d3a5f}, !- Handle
  {9cd2e19d-4dd5-42fe-9295-f4bd9169ae03}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  19,                                     !- Outlet Port
  {8d98cef4-b99a-4e85-92ef-65beafe3d061}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a8f9b42-fc8c-4f64-aec7-09be7b06aacd}, !- Handle
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Name
  {cdea5a8b-48cb-49d7-a105-7e698638e842}, !- Inlet Port
  {c315a101-fd93-4dd9-b568-4f66517e269c}; !- Outlet Port

OS:Connection,
  {8883c04a-b7b7-4732-a0ee-3b44887f470f}, !- Handle
  {1403a02f-a286-4efe-ba53-a49d8f8ac582}, !- Name
  {8d98cef4-b99a-4e85-92ef-65beafe3d061}, !- Source Object
  3,                                      !- Outlet Port
  {3970423c-c520-4e2d-b894-76907ae7bb23}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cdea5a8b-48cb-49d7-a105-7e698638e842}, !- Handle
  {9c89439f-5e48-4a99-8d74-cb102d8e3ef0}, !- Name
  {3970423c-c520-4e2d-b894-76907ae7bb23}, !- Source Object
  6,                                      !- Outlet Port
  {7a8f9b42-fc8c-4f64-aec7-09be7b06aacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c315a101-fd93-4dd9-b568-4f66517e269c}, !- Handle
  {1b51e3f3-8a0d-4b35-be17-f08b1546c248}, !- Name
  {7a8f9b42-fc8c-4f64-aec7-09be7b06aacd}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4af83a8-4107-40cd-ad59-f34af2c99cf0}, !- Handle
  Controller Water Coil 17,               !- Name
  {3970423c-c520-4e2d-b894-76907ae7bb23}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7b735781-e600-4584-b681-26a18cc02f26}, !- Handle
  BaseVAVBox TrmlUnit-13,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {235b5dd4-27df-455f-a471-ef403b08f9ab}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0248498734795085,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3970423c-c520-4e2d-b894-76907ae7bb23}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00f5b427-78f7-4e9f-a34e-51aa6890356b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2198b9cb-cdcf-44ef-8cfe-d03c3b9144b9}, !- Handle
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Name
  {00f5b427-78f7-4e9f-a34e-51aa6890356b}, !- Inlet Port
  {5378d531-9371-4f56-83b1-0805ad643943}; !- Outlet Port

OS:Node,
  {0a385b8a-9b49-452e-81b8-6f19a6411555}, !- Handle
  RestroomFlr1 Thermal Zone Return Air Node, !- Name
  {2cdc8b32-67e2-4adf-82db-1eda04f164a0}, !- Inlet Port
  {c136059f-83fb-4461-bc85-5e2c1a298607}; !- Outlet Port

OS:Connection,
  {5378d531-9371-4f56-83b1-0805ad643943}, !- Handle
  {95140897-09ca-41d4-925d-6f28228feca7}, !- Name
  {2198b9cb-cdcf-44ef-8cfe-d03c3b9144b9}, !- Source Object
  3,                                      !- Outlet Port
  {0f2be522-b562-4bae-823f-e2f99d0425fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cdc8b32-67e2-4adf-82db-1eda04f164a0}, !- Handle
  {2b87d4be-4cd4-44de-9e20-6da49483d152}, !- Name
  {3c7adff6-8ea0-4c76-b03f-d5cfa0df9ace}, !- Source Object
  3,                                      !- Outlet Port
  {0a385b8a-9b49-452e-81b8-6f19a6411555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c136059f-83fb-4461-bc85-5e2c1a298607}, !- Handle
  {0e473318-686e-48ee-9615-988c29bcd97c}, !- Name
  {0a385b8a-9b49-452e-81b8-6f19a6411555}, !- Source Object
  3,                                      !- Outlet Port
  {f4fd0472-c66d-47b8-a392-df5568a59d80}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {75351316-d1fe-4a04-a75e-3382f62003c3}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 13, !- Name
  {bd27a09c-2049-43f4-8a52-349035c7f135}, !- Inlet Port
  {235b5dd4-27df-455f-a471-ef403b08f9ab}; !- Outlet Port

OS:Connection,
  {bd27a09c-2049-43f4-8a52-349035c7f135}, !- Handle
  {6204850e-1037-4224-bac4-9620c3705b95}, !- Name
  {33996e35-30aa-4446-ac55-d5cbf2998adc}, !- Source Object
  15,                                     !- Outlet Port
  {75351316-d1fe-4a04-a75e-3382f62003c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235b5dd4-27df-455f-a471-ef403b08f9ab}, !- Handle
  {023376e4-886c-4d10-8180-813395396e69}, !- Name
  {75351316-d1fe-4a04-a75e-3382f62003c3}, !- Source Object
  3,                                      !- Outlet Port
  {7b735781-e600-4584-b681-26a18cc02f26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00f5b427-78f7-4e9f-a34e-51aa6890356b}, !- Handle
  {9a53fd87-7282-417a-9bf9-1246fd4f9a39}, !- Name
  {7b735781-e600-4584-b681-26a18cc02f26}, !- Source Object
  12,                                     !- Outlet Port
  {2198b9cb-cdcf-44ef-8cfe-d03c3b9144b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5db2fba5-8c22-4542-984c-66c844852dea}, !- Handle
  CorridorFlr2 Thermal Zone Thermostat,   !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c42d00ce-f39c-491c-ab3d-b46a928a98cd}, !- Handle
  CorridorFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {7f1096a1-76e9-4788-8a1b-db6e89d5f3bf}, !- Handle
  BaseVAVBox CoilHtg-14,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b43e779f-218e-4e59-b71b-5a0db49b32c8}, !- Water Inlet Node Name
  {b580d5b7-a4cf-4d2e-b0c3-45d1f4afc10c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3787166-0cb0-40a8-aeb1-0522f9b21825}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 18, !- Name
  {db613085-ca29-4f61-80c1-ca6153c69648}, !- Inlet Port
  {b43e779f-218e-4e59-b71b-5a0db49b32c8}; !- Outlet Port

OS:Connection,
  {db613085-ca29-4f61-80c1-ca6153c69648}, !- Handle
  {b1524285-1680-4fd0-87ed-030f83ba4033}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  20,                                     !- Outlet Port
  {c3787166-0cb0-40a8-aeb1-0522f9b21825}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60475a5e-88e8-48e6-a87f-9737fe5b8e2f}, !- Handle
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Name
  {b580d5b7-a4cf-4d2e-b0c3-45d1f4afc10c}, !- Inlet Port
  {7c3a42d4-3dbb-4b8c-9ae8-cf02bb395954}; !- Outlet Port

OS:Connection,
  {b43e779f-218e-4e59-b71b-5a0db49b32c8}, !- Handle
  {9babe779-1321-4d7c-94b3-fff1dd12cd9b}, !- Name
  {c3787166-0cb0-40a8-aeb1-0522f9b21825}, !- Source Object
  3,                                      !- Outlet Port
  {7f1096a1-76e9-4788-8a1b-db6e89d5f3bf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b580d5b7-a4cf-4d2e-b0c3-45d1f4afc10c}, !- Handle
  {90f51fd1-1c9e-43f0-9a61-29bee5161693}, !- Name
  {7f1096a1-76e9-4788-8a1b-db6e89d5f3bf}, !- Source Object
  6,                                      !- Outlet Port
  {60475a5e-88e8-48e6-a87f-9737fe5b8e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3a42d4-3dbb-4b8c-9ae8-cf02bb395954}, !- Handle
  {a1b46446-f5c7-433a-b6fa-4dc6e61824c2}, !- Name
  {60475a5e-88e8-48e6-a87f-9737fe5b8e2f}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {53960881-bd1d-4eaf-b438-65a602520e47}, !- Handle
  Controller Water Coil 18,               !- Name
  {7f1096a1-76e9-4788-8a1b-db6e89d5f3bf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e53a1342-b748-48b0-8ed7-faf11e73b9a5}, !- Handle
  BaseVAVBox TrmlUnit-14,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {1c364935-e305-4084-95b9-423cff0171a0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f1096a1-76e9-4788-8a1b-db6e89d5f3bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b24abeb9-eb67-4d67-8996-b94a2aaecd30}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3da23781-57a9-45c8-8cb7-9183288f8277}, !- Handle
  CorridorFlr2 Thermal Zone Return Air Node, !- Name
  {63394b39-8975-4db5-9d44-37fe64b00e62}, !- Inlet Port
  {4cc3c710-65ac-48bd-8bc9-fee43cfd9f4c}; !- Outlet Port

OS:Connection,
  {51f00901-713a-4934-8755-097e11123214}, !- Handle
  {5a2becdf-6896-4b1c-88a0-b8ff942c212f}, !- Name
  {73030285-a13a-468a-b15d-c44473cd2a0d}, !- Source Object
  3,                                      !- Outlet Port
  {3257c136-0531-4c47-9e49-1b101e2aa01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63394b39-8975-4db5-9d44-37fe64b00e62}, !- Handle
  {61d6a9e2-c364-4b0d-a329-36178421c055}, !- Name
  {4e37006f-8aa6-4c63-a2b3-9185a106622d}, !- Source Object
  3,                                      !- Outlet Port
  {3da23781-57a9-45c8-8cb7-9183288f8277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc3c710-65ac-48bd-8bc9-fee43cfd9f4c}, !- Handle
  {a5198d83-cb24-46b0-9abb-a79ac8da4a83}, !- Name
  {3da23781-57a9-45c8-8cb7-9183288f8277}, !- Source Object
  3,                                      !- Outlet Port
  {2f79747f-f19f-47de-929a-c75f7ce99709}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd8e9087-b2b8-4c4e-8f43-70685e3a814e}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Name
  {9fc317c3-5c9a-4628-a319-6cc062c0122b}, !- Inlet Port
  {1c364935-e305-4084-95b9-423cff0171a0}; !- Outlet Port

OS:Connection,
  {9fc317c3-5c9a-4628-a319-6cc062c0122b}, !- Handle
  {ce9dce6c-a92c-4b94-b11e-8669cd408e48}, !- Name
  {21e9b5f4-8a74-488f-a17d-79611d0617d2}, !- Source Object
  3,                                      !- Outlet Port
  {dd8e9087-b2b8-4c4e-8f43-70685e3a814e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c364935-e305-4084-95b9-423cff0171a0}, !- Handle
  {870c900c-3e98-4015-b2bf-691fdd837b89}, !- Name
  {dd8e9087-b2b8-4c4e-8f43-70685e3a814e}, !- Source Object
  3,                                      !- Outlet Port
  {e53a1342-b748-48b0-8ed7-faf11e73b9a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b24abeb9-eb67-4d67-8996-b94a2aaecd30}, !- Handle
  {963f8bfc-3769-45e1-8528-ddb51b17fc62}, !- Name
  {e53a1342-b748-48b0-8ed7-faf11e73b9a5}, !- Source Object
  12,                                     !- Outlet Port
  {73030285-a13a-468a-b15d-c44473cd2a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a530e026-4d75-47fd-ad8d-859abb191d4b}, !- Handle
  FrontStairsFlr2 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {433430d8-2ac4-4391-a37c-35806ae6785f}, !- Handle
  FrontStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {eb3b2375-c8d6-4c55-ac5d-8c2257665f7d}, !- Handle
  BaseVAVBox CoilHtg-15,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3b178c6-c9f6-40a5-a0c2-905a37bd4f34}, !- Water Inlet Node Name
  {34338e95-db3b-456d-877f-9fb144e5eedc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2c751b6e-5377-49e4-9307-b688fd2326e0}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 19, !- Name
  {2c4424cd-654c-487e-b338-3be90144d6b4}, !- Inlet Port
  {e3b178c6-c9f6-40a5-a0c2-905a37bd4f34}; !- Outlet Port

OS:Connection,
  {2c4424cd-654c-487e-b338-3be90144d6b4}, !- Handle
  {7d8d686a-9934-41aa-a05f-8e7598e29cd6}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  21,                                     !- Outlet Port
  {2c751b6e-5377-49e4-9307-b688fd2326e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {295e1999-bbd9-4f3d-b093-4c3de9068e7e}, !- Handle
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Name
  {34338e95-db3b-456d-877f-9fb144e5eedc}, !- Inlet Port
  {8a9319f7-1d73-47c1-b084-e9edf8ace585}; !- Outlet Port

OS:Connection,
  {e3b178c6-c9f6-40a5-a0c2-905a37bd4f34}, !- Handle
  {4bc59f72-9e3f-4d7b-b5ea-6ad1e2e520b6}, !- Name
  {2c751b6e-5377-49e4-9307-b688fd2326e0}, !- Source Object
  3,                                      !- Outlet Port
  {eb3b2375-c8d6-4c55-ac5d-8c2257665f7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34338e95-db3b-456d-877f-9fb144e5eedc}, !- Handle
  {7d314f40-5295-473c-9d06-2756e05f521d}, !- Name
  {eb3b2375-c8d6-4c55-ac5d-8c2257665f7d}, !- Source Object
  6,                                      !- Outlet Port
  {295e1999-bbd9-4f3d-b093-4c3de9068e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a9319f7-1d73-47c1-b084-e9edf8ace585}, !- Handle
  {089099f3-358c-4b38-90db-9ba9fb93f588}, !- Name
  {295e1999-bbd9-4f3d-b093-4c3de9068e7e}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {312cc6bd-db07-47ea-8bc4-50730e349fe3}, !- Handle
  Controller Water Coil 19,               !- Name
  {eb3b2375-c8d6-4c55-ac5d-8c2257665f7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {654a77da-457d-445f-bedf-1c51ecd158b4}, !- Handle
  BaseVAVBox TrmlUnit-15,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {feb76b9b-83b9-4842-85a1-296f3ca82e28}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb3b2375-c8d6-4c55-ac5d-8c2257665f7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6973979-4119-47db-a41f-88c427ee5cc3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d1aa8a0e-855f-4f8e-bc47-8c2d96ef51ac}, !- Handle
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Name
  {d6973979-4119-47db-a41f-88c427ee5cc3}, !- Inlet Port
  {069bb43d-0825-497a-9222-7aee80b9dd40}; !- Outlet Port

OS:Node,
  {c4d76f07-0fc2-4cf6-90a8-61230adaadda}, !- Handle
  FrontStairsFlr2 Thermal Zone Return Air Node, !- Name
  {580a67e1-6084-4c56-95b8-8f4dde44bf31}, !- Inlet Port
  {1135eea0-b6c1-4b4e-88ef-9099a8b1e617}; !- Outlet Port

OS:Connection,
  {069bb43d-0825-497a-9222-7aee80b9dd40}, !- Handle
  {c6f9bb47-8a26-4155-8fec-31092a157150}, !- Name
  {d1aa8a0e-855f-4f8e-bc47-8c2d96ef51ac}, !- Source Object
  3,                                      !- Outlet Port
  {bbe74ac3-2cfb-43ca-858c-dd92bd7ac8d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {580a67e1-6084-4c56-95b8-8f4dde44bf31}, !- Handle
  {21aa1ac9-a3a3-476a-9372-4c4a0dfa81eb}, !- Name
  {8cecb5fd-00ef-4ebf-8f27-9d4226f69a0c}, !- Source Object
  3,                                      !- Outlet Port
  {c4d76f07-0fc2-4cf6-90a8-61230adaadda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1135eea0-b6c1-4b4e-88ef-9099a8b1e617}, !- Handle
  {e4d4e449-bee4-4e70-8a59-f03e54686a11}, !- Name
  {c4d76f07-0fc2-4cf6-90a8-61230adaadda}, !- Source Object
  3,                                      !- Outlet Port
  {2f79747f-f19f-47de-929a-c75f7ce99709}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b633aac2-827a-49ab-80ec-49f0659dbda3}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Name
  {1e0b46a8-5eaf-4bb0-84dd-9655957f65be}, !- Inlet Port
  {feb76b9b-83b9-4842-85a1-296f3ca82e28}; !- Outlet Port

OS:Connection,
  {1e0b46a8-5eaf-4bb0-84dd-9655957f65be}, !- Handle
  {bf3474ed-1b4d-46ae-9063-e359a6c905ad}, !- Name
  {21e9b5f4-8a74-488f-a17d-79611d0617d2}, !- Source Object
  4,                                      !- Outlet Port
  {b633aac2-827a-49ab-80ec-49f0659dbda3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb76b9b-83b9-4842-85a1-296f3ca82e28}, !- Handle
  {9ac35007-e9d4-4942-b33e-f92e56833c48}, !- Name
  {b633aac2-827a-49ab-80ec-49f0659dbda3}, !- Source Object
  3,                                      !- Outlet Port
  {654a77da-457d-445f-bedf-1c51ecd158b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6973979-4119-47db-a41f-88c427ee5cc3}, !- Handle
  {1fa464e1-5510-42a3-a4b8-94a47caac464}, !- Name
  {654a77da-457d-445f-bedf-1c51ecd158b4}, !- Source Object
  12,                                     !- Outlet Port
  {d1aa8a0e-855f-4f8e-bc47-8c2d96ef51ac}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {85c22f87-5ad8-4c6a-9a88-cb17c421b6c5}, !- Handle
  FrontStorageFlr2 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0caafc7f-b8b1-4509-bfa6-5299dcff4d4a}, !- Handle
  FrontStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {3eca7df7-58fe-4a8e-a75f-e24d0917af84}, !- Handle
  BaseVAVBox CoilHtg-16,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {503bc77c-ac50-47bb-acde-9b75de12f6ca}, !- Water Inlet Node Name
  {e650d8c7-b2b3-4b24-a271-2b337d6f7da9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed57fb96-00b4-4234-b339-ad98ab250764}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 20, !- Name
  {a81643c5-37f3-4a13-8bc2-cb8de45e38d4}, !- Inlet Port
  {503bc77c-ac50-47bb-acde-9b75de12f6ca}; !- Outlet Port

OS:Connection,
  {a81643c5-37f3-4a13-8bc2-cb8de45e38d4}, !- Handle
  {a18c218b-b719-4477-a55a-8091831fd03c}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  22,                                     !- Outlet Port
  {ed57fb96-00b4-4234-b339-ad98ab250764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1baba32c-9b37-4cb1-b45b-ebd8b9c73514}, !- Handle
  BaseVAVBox CoilHtg-16 Water Outlet Node, !- Name
  {e650d8c7-b2b3-4b24-a271-2b337d6f7da9}, !- Inlet Port
  {b9be974b-8014-40ce-b63f-a8693eb38ab6}; !- Outlet Port

OS:Connection,
  {503bc77c-ac50-47bb-acde-9b75de12f6ca}, !- Handle
  {18e3d010-bce3-49aa-a4a0-79a309a17afa}, !- Name
  {ed57fb96-00b4-4234-b339-ad98ab250764}, !- Source Object
  3,                                      !- Outlet Port
  {3eca7df7-58fe-4a8e-a75f-e24d0917af84}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e650d8c7-b2b3-4b24-a271-2b337d6f7da9}, !- Handle
  {b7fcee5d-2934-492e-bae5-52652d3753eb}, !- Name
  {3eca7df7-58fe-4a8e-a75f-e24d0917af84}, !- Source Object
  6,                                      !- Outlet Port
  {1baba32c-9b37-4cb1-b45b-ebd8b9c73514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9be974b-8014-40ce-b63f-a8693eb38ab6}, !- Handle
  {0f72c5df-0c2c-4aa5-9b7b-fe9611d076cf}, !- Name
  {1baba32c-9b37-4cb1-b45b-ebd8b9c73514}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe9c763b-6204-45e8-a1b3-633cd47caafc}, !- Handle
  Controller Water Coil 20,               !- Name
  {3eca7df7-58fe-4a8e-a75f-e24d0917af84}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {07ba1b2e-fc98-49bf-b87f-0638feb9c9dd}, !- Handle
  BaseVAVBox TrmlUnit-16,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {b9885960-1d69-446f-b29e-9b1edb9c6207}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3eca7df7-58fe-4a8e-a75f-e24d0917af84}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ca3689a-2873-4b67-94ba-88a87e7c4d7b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {84188717-f0f9-4c33-b341-4d05ebe23798}, !- Handle
  BaseVAVBox TrmlUnit-16 Outlet Node,     !- Name
  {7ca3689a-2873-4b67-94ba-88a87e7c4d7b}, !- Inlet Port
  {b4cec008-0ed1-48db-aa56-fcc9c8ac4419}; !- Outlet Port

OS:Node,
  {8dd8d91e-c5fa-4640-864c-4b7b3f872aed}, !- Handle
  FrontStorageFlr2 Thermal Zone Return Air Node, !- Name
  {23a7b42c-bde3-472d-a615-a656b7f3665f}, !- Inlet Port
  {40e8ff1c-a8a0-4711-81fa-13e7757b5a5a}; !- Outlet Port

OS:Connection,
  {b4cec008-0ed1-48db-aa56-fcc9c8ac4419}, !- Handle
  {64481e55-772e-4b17-8829-53054538a3ed}, !- Name
  {84188717-f0f9-4c33-b341-4d05ebe23798}, !- Source Object
  3,                                      !- Outlet Port
  {ed937a62-43b8-4a72-9616-21bf86248e23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23a7b42c-bde3-472d-a615-a656b7f3665f}, !- Handle
  {e3e3458b-99f0-4512-82f5-f3064e7563a9}, !- Name
  {8f0682bf-f091-4b5e-85b6-d1570ea760b0}, !- Source Object
  3,                                      !- Outlet Port
  {8dd8d91e-c5fa-4640-864c-4b7b3f872aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e8ff1c-a8a0-4711-81fa-13e7757b5a5a}, !- Handle
  {50e2ef9c-eeff-4046-84cb-51b483ae05c0}, !- Name
  {8dd8d91e-c5fa-4640-864c-4b7b3f872aed}, !- Source Object
  3,                                      !- Outlet Port
  {2f79747f-f19f-47de-929a-c75f7ce99709}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1364ccd-4bf8-4657-8ad2-0e3ba4d73800}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 3, !- Name
  {d1fdf26a-f543-4ac9-8dcf-0bc3e9ac523e}, !- Inlet Port
  {b9885960-1d69-446f-b29e-9b1edb9c6207}; !- Outlet Port

OS:Connection,
  {d1fdf26a-f543-4ac9-8dcf-0bc3e9ac523e}, !- Handle
  {dcacaf5c-b088-489e-b318-2b10c5b775f7}, !- Name
  {21e9b5f4-8a74-488f-a17d-79611d0617d2}, !- Source Object
  5,                                      !- Outlet Port
  {a1364ccd-4bf8-4657-8ad2-0e3ba4d73800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9885960-1d69-446f-b29e-9b1edb9c6207}, !- Handle
  {de0ba858-4f10-4b96-8372-d7b9112c6d3e}, !- Name
  {a1364ccd-4bf8-4657-8ad2-0e3ba4d73800}, !- Source Object
  3,                                      !- Outlet Port
  {07ba1b2e-fc98-49bf-b87f-0638feb9c9dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ca3689a-2873-4b67-94ba-88a87e7c4d7b}, !- Handle
  {88d72162-a8a1-4696-94f1-8f855e0aa20f}, !- Name
  {07ba1b2e-fc98-49bf-b87f-0638feb9c9dd}, !- Source Object
  12,                                     !- Outlet Port
  {84188717-f0f9-4c33-b341-4d05ebe23798}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c8a33778-8fd5-4d09-a3f9-019dd63a279e}, !- Handle
  RearStairsFlr2 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0f9a0209-41bc-4305-81bf-b91de01a15ca}, !- Handle
  RearStairsFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {f98bba4f-b69e-4841-be67-4872c756849e}, !- Handle
  BaseVAVBox CoilHtg-17,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {09bcef18-0c1c-49df-a3e6-4fa118e0f811}, !- Water Inlet Node Name
  {52fcae10-ff5a-4e04-b0f2-8c0e4680e2a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05368d97-9bdf-457b-9150-25186c3e2250}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 21, !- Name
  {1b548c72-3d50-4397-8888-31b970ed17bb}, !- Inlet Port
  {09bcef18-0c1c-49df-a3e6-4fa118e0f811}; !- Outlet Port

OS:Connection,
  {1b548c72-3d50-4397-8888-31b970ed17bb}, !- Handle
  {02fb7cd9-4f7c-4b65-9204-a6af522b5c67}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  23,                                     !- Outlet Port
  {05368d97-9bdf-457b-9150-25186c3e2250}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ca07b02-147a-450c-8c32-4010802da451}, !- Handle
  BaseVAVBox CoilHtg-17 Water Outlet Node, !- Name
  {52fcae10-ff5a-4e04-b0f2-8c0e4680e2a2}, !- Inlet Port
  {56f42ca9-c999-4afd-9707-f51639ac503f}; !- Outlet Port

OS:Connection,
  {09bcef18-0c1c-49df-a3e6-4fa118e0f811}, !- Handle
  {1442e31a-278e-4375-bd54-2417e8f7088d}, !- Name
  {05368d97-9bdf-457b-9150-25186c3e2250}, !- Source Object
  3,                                      !- Outlet Port
  {f98bba4f-b69e-4841-be67-4872c756849e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {52fcae10-ff5a-4e04-b0f2-8c0e4680e2a2}, !- Handle
  {8dc7fef2-f47b-4aee-8995-617bc412ae0c}, !- Name
  {f98bba4f-b69e-4841-be67-4872c756849e}, !- Source Object
  6,                                      !- Outlet Port
  {5ca07b02-147a-450c-8c32-4010802da451}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f42ca9-c999-4afd-9707-f51639ac503f}, !- Handle
  {2684a1d3-6f0b-4aeb-bb34-747918f83bfb}, !- Name
  {5ca07b02-147a-450c-8c32-4010802da451}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eb5c30a1-c0ce-46a0-ae78-fa3b6aa21d95}, !- Handle
  Controller Water Coil 21,               !- Name
  {f98bba4f-b69e-4841-be67-4872c756849e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4b582d6e-8ed2-405b-be70-2527da2f3462}, !- Handle
  BaseVAVBox TrmlUnit-17,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {17a6761a-011a-4174-bbea-ee23b7eb4f0f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f98bba4f-b69e-4841-be67-4872c756849e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a42db47c-26c1-408e-bb6d-84f8713c8e2f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fdddf12d-eb09-4078-8add-304d548fa429}, !- Handle
  BaseVAVBox TrmlUnit-17 Outlet Node,     !- Name
  {a42db47c-26c1-408e-bb6d-84f8713c8e2f}, !- Inlet Port
  {deed7f21-afb7-4b3f-a389-715bb3ce7ec3}; !- Outlet Port

OS:Node,
  {82436d43-1419-4d74-9152-ab69a711b1b8}, !- Handle
  RearStairsFlr2 Thermal Zone Return Air Node, !- Name
  {6a0799e7-ceba-4f9c-92f7-95c737990c83}, !- Inlet Port
  {213a41ac-e455-4f92-b94b-07ba3bcd9339}; !- Outlet Port

OS:Connection,
  {deed7f21-afb7-4b3f-a389-715bb3ce7ec3}, !- Handle
  {a271b158-4ed1-4f7a-b485-38c134385a16}, !- Name
  {fdddf12d-eb09-4078-8add-304d548fa429}, !- Source Object
  3,                                      !- Outlet Port
  {4ae0c399-d2bd-408f-8e6f-fa44e7d6054a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a0799e7-ceba-4f9c-92f7-95c737990c83}, !- Handle
  {cf438db6-ec71-478a-8b9a-a4db76884142}, !- Name
  {01c3024a-d45a-471f-b875-a80eee6e7cd8}, !- Source Object
  3,                                      !- Outlet Port
  {82436d43-1419-4d74-9152-ab69a711b1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213a41ac-e455-4f92-b94b-07ba3bcd9339}, !- Handle
  {5a086e03-0915-49a4-ba23-e8c0a601c4d2}, !- Name
  {82436d43-1419-4d74-9152-ab69a711b1b8}, !- Source Object
  3,                                      !- Outlet Port
  {2f79747f-f19f-47de-929a-c75f7ce99709}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b0eecd3e-e346-4587-934b-f6dd1c37b88d}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 4, !- Name
  {aad1a9c6-fb5c-4f6b-a932-01fb755d2b98}, !- Inlet Port
  {17a6761a-011a-4174-bbea-ee23b7eb4f0f}; !- Outlet Port

OS:Connection,
  {aad1a9c6-fb5c-4f6b-a932-01fb755d2b98}, !- Handle
  {e2eb5853-c216-499c-a93b-80c9a7bc1ce7}, !- Name
  {21e9b5f4-8a74-488f-a17d-79611d0617d2}, !- Source Object
  6,                                      !- Outlet Port
  {b0eecd3e-e346-4587-934b-f6dd1c37b88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a6761a-011a-4174-bbea-ee23b7eb4f0f}, !- Handle
  {d20ba67a-e496-41be-aa68-4b1a4abaaf3b}, !- Name
  {b0eecd3e-e346-4587-934b-f6dd1c37b88d}, !- Source Object
  3,                                      !- Outlet Port
  {4b582d6e-8ed2-405b-be70-2527da2f3462}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a42db47c-26c1-408e-bb6d-84f8713c8e2f}, !- Handle
  {6822586a-0cf0-4d81-a1b8-8f98d96a801a}, !- Name
  {4b582d6e-8ed2-405b-be70-2527da2f3462}, !- Source Object
  12,                                     !- Outlet Port
  {fdddf12d-eb09-4078-8add-304d548fa429}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2e91102a-676f-4086-8128-0316f9046cc8}, !- Handle
  RearStorageFlr2 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {53c567a9-f627-4457-8305-2575436bf94b}, !- Handle
  RearStorageFlr2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {0050b922-ee27-43aa-a2e3-86a449ea53fa}, !- Handle
  BaseVAVBox CoilHtg-18,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa3cea0a-a99c-445a-a58e-8f61add9ffc3}, !- Water Inlet Node Name
  {e8ef2cc7-4dbd-4849-a2fa-9f8cbdb54d45}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9297a61-6042-4948-b2ed-4e6ef7eeb6a7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 22, !- Name
  {4e47988a-d534-458a-965e-4ecce77ee902}, !- Inlet Port
  {fa3cea0a-a99c-445a-a58e-8f61add9ffc3}; !- Outlet Port

OS:Connection,
  {4e47988a-d534-458a-965e-4ecce77ee902}, !- Handle
  {03a6e396-07b2-42c2-856e-3cf33f6de330}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  24,                                     !- Outlet Port
  {f9297a61-6042-4948-b2ed-4e6ef7eeb6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07729121-5962-4777-bb65-3b95d9ff17d1}, !- Handle
  BaseVAVBox CoilHtg-18 Water Outlet Node, !- Name
  {e8ef2cc7-4dbd-4849-a2fa-9f8cbdb54d45}, !- Inlet Port
  {2be9a84b-0fd2-49f2-8acd-43502ff4a560}; !- Outlet Port

OS:Connection,
  {fa3cea0a-a99c-445a-a58e-8f61add9ffc3}, !- Handle
  {6bac2736-ef11-439d-a51a-5f92e399a81b}, !- Name
  {f9297a61-6042-4948-b2ed-4e6ef7eeb6a7}, !- Source Object
  3,                                      !- Outlet Port
  {0050b922-ee27-43aa-a2e3-86a449ea53fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8ef2cc7-4dbd-4849-a2fa-9f8cbdb54d45}, !- Handle
  {3c5fec94-6802-4758-81fe-2fc0400f8e87}, !- Name
  {0050b922-ee27-43aa-a2e3-86a449ea53fa}, !- Source Object
  6,                                      !- Outlet Port
  {07729121-5962-4777-bb65-3b95d9ff17d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2be9a84b-0fd2-49f2-8acd-43502ff4a560}, !- Handle
  {ae2cdbb2-69cd-44a2-86d6-8b7f1c9740ee}, !- Name
  {07729121-5962-4777-bb65-3b95d9ff17d1}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8af1bc82-1021-4cc7-9d0c-5a115c76f9f2}, !- Handle
  Controller Water Coil 22,               !- Name
  {0050b922-ee27-43aa-a2e3-86a449ea53fa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1473bb69-7b91-4936-82b8-7553bc430dbc}, !- Handle
  BaseVAVBox TrmlUnit-18,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {47922230-d4d0-4c8e-b518-3c00167dc3d6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0050b922-ee27-43aa-a2e3-86a449ea53fa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {59440a0f-8bea-451a-bc00-dc2ce91f7ab9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d581d539-7c8e-4e8d-bba0-d6cfb59fffb6}, !- Handle
  BaseVAVBox TrmlUnit-18 Outlet Node,     !- Name
  {59440a0f-8bea-451a-bc00-dc2ce91f7ab9}, !- Inlet Port
  {4da815ad-0625-43a6-ab9b-c869d100ee9c}; !- Outlet Port

OS:Node,
  {ab7de64f-7f49-4af2-9dcf-bc8a1a21b155}, !- Handle
  RearStorageFlr2 Thermal Zone Return Air Node, !- Name
  {c5da69cf-2d9d-4f17-b955-8cf2ad07918b}, !- Inlet Port
  {35d254c6-3bde-419b-8e7f-cac9e88d9bc6}; !- Outlet Port

OS:Connection,
  {4da815ad-0625-43a6-ab9b-c869d100ee9c}, !- Handle
  {74e924c4-6a25-4375-8ce7-e19f8ab60ff1}, !- Name
  {d581d539-7c8e-4e8d-bba0-d6cfb59fffb6}, !- Source Object
  3,                                      !- Outlet Port
  {441aa83e-404e-45c6-9061-a108bcfd913a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5da69cf-2d9d-4f17-b955-8cf2ad07918b}, !- Handle
  {0dc6c88b-470e-43a6-a4e4-2d27a7da485f}, !- Name
  {37ee9568-2394-4e80-b946-ab5e74f0ee35}, !- Source Object
  3,                                      !- Outlet Port
  {ab7de64f-7f49-4af2-9dcf-bc8a1a21b155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d254c6-3bde-419b-8e7f-cac9e88d9bc6}, !- Handle
  {5f7a585e-17fd-43e7-a4a1-00146104e31a}, !- Name
  {ab7de64f-7f49-4af2-9dcf-bc8a1a21b155}, !- Source Object
  3,                                      !- Outlet Port
  {2f79747f-f19f-47de-929a-c75f7ce99709}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f56984a5-6488-46a4-b30c-629570e9e8c7}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 5, !- Name
  {ad433040-ec0b-4b04-8680-ffc3b96c4756}, !- Inlet Port
  {47922230-d4d0-4c8e-b518-3c00167dc3d6}; !- Outlet Port

OS:Connection,
  {ad433040-ec0b-4b04-8680-ffc3b96c4756}, !- Handle
  {e49394b5-4a35-4ff2-b60f-87df1669dd3d}, !- Name
  {21e9b5f4-8a74-488f-a17d-79611d0617d2}, !- Source Object
  7,                                      !- Outlet Port
  {f56984a5-6488-46a4-b30c-629570e9e8c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47922230-d4d0-4c8e-b518-3c00167dc3d6}, !- Handle
  {5032d374-7f7f-48d6-a249-3a0efd4c5e83}, !- Name
  {f56984a5-6488-46a4-b30c-629570e9e8c7}, !- Source Object
  3,                                      !- Outlet Port
  {1473bb69-7b91-4936-82b8-7553bc430dbc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59440a0f-8bea-451a-bc00-dc2ce91f7ab9}, !- Handle
  {c3b70522-9cf0-4f40-babc-963e29b8e8f5}, !- Name
  {1473bb69-7b91-4936-82b8-7553bc430dbc}, !- Source Object
  12,                                     !- Outlet Port
  {d581d539-7c8e-4e8d-bba0-d6cfb59fffb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bb87ee4c-af52-4069-961e-67d8698125ee}, !- Handle
  CorridorFlr3 Thermal Zone Thermostat,   !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4d712e4d-fc37-4d31-8a7a-a329223e31b0}, !- Handle
  CorridorFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {aa4f63d0-2b46-4128-8d3b-a74c448301e0}, !- Handle
  BaseVAVBox CoilHtg-19,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a04ed27c-32cd-4903-b662-78a503674aa6}, !- Water Inlet Node Name
  {5ae6197d-171a-4df1-ab2c-95d08d4708ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca074bbf-0b64-4aa0-9485-3e8465dca419}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 23, !- Name
  {7fd29828-c450-46f4-a600-8fc1b34f288d}, !- Inlet Port
  {a04ed27c-32cd-4903-b662-78a503674aa6}; !- Outlet Port

OS:Connection,
  {7fd29828-c450-46f4-a600-8fc1b34f288d}, !- Handle
  {6296f1ff-fb34-4551-ada8-e3ef61498e8d}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  25,                                     !- Outlet Port
  {ca074bbf-0b64-4aa0-9485-3e8465dca419}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f69989de-7fac-466d-adb9-b5e05bbeb26c}, !- Handle
  BaseVAVBox CoilHtg-19 Water Outlet Node, !- Name
  {5ae6197d-171a-4df1-ab2c-95d08d4708ec}, !- Inlet Port
  {2a7ece17-5d3b-462a-a84d-2c4cafab7568}; !- Outlet Port

OS:Connection,
  {a04ed27c-32cd-4903-b662-78a503674aa6}, !- Handle
  {8e28ea58-974a-4030-a26a-935a48d16b15}, !- Name
  {ca074bbf-0b64-4aa0-9485-3e8465dca419}, !- Source Object
  3,                                      !- Outlet Port
  {aa4f63d0-2b46-4128-8d3b-a74c448301e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5ae6197d-171a-4df1-ab2c-95d08d4708ec}, !- Handle
  {e06493b4-5d1e-4f65-bd2b-9c4e20d43304}, !- Name
  {aa4f63d0-2b46-4128-8d3b-a74c448301e0}, !- Source Object
  6,                                      !- Outlet Port
  {f69989de-7fac-466d-adb9-b5e05bbeb26c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a7ece17-5d3b-462a-a84d-2c4cafab7568}, !- Handle
  {b9737b24-5732-478c-8310-c069ab6851ee}, !- Name
  {f69989de-7fac-466d-adb9-b5e05bbeb26c}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d2026bd-5aff-49ff-bfe2-444917a54d9d}, !- Handle
  Controller Water Coil 23,               !- Name
  {aa4f63d0-2b46-4128-8d3b-a74c448301e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0aa184f-1813-4a10-bc87-6ea457f5e2d4}, !- Handle
  BaseVAVBox TrmlUnit-19,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {2b290c0b-8769-480d-a633-46865a479a6a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aa4f63d0-2b46-4128-8d3b-a74c448301e0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e5ca66e-4e63-4675-b8f0-70b60520ccaa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {732a45b7-ba84-43a1-95e5-e8f2e30e5ddd}, !- Handle
  CorridorFlr3 Thermal Zone Return Air Node, !- Name
  {0ad791e8-356b-416c-9ef6-e61d30003962}, !- Inlet Port
  {ca8a5188-dc27-4057-ab0e-43018e0ee38c}; !- Outlet Port

OS:Connection,
  {62439b68-7b1e-4c3f-8b11-ab0201454810}, !- Handle
  {20296756-1f9c-4382-9618-81999ef2b946}, !- Name
  {c294a295-abb7-4907-b18a-0a12b88c9ef2}, !- Source Object
  3,                                      !- Outlet Port
  {4006f1ec-b48d-4b52-b9ef-f4bf0e92a2c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ad791e8-356b-416c-9ef6-e61d30003962}, !- Handle
  {1ae9775c-428b-404f-a651-4623f382ef4c}, !- Name
  {b159380b-2aa1-4bd2-acdf-22b526aefa9d}, !- Source Object
  3,                                      !- Outlet Port
  {732a45b7-ba84-43a1-95e5-e8f2e30e5ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8a5188-dc27-4057-ab0e-43018e0ee38c}, !- Handle
  {2ae22944-891b-45c7-85f5-664d91b24aa2}, !- Name
  {732a45b7-ba84-43a1-95e5-e8f2e30e5ddd}, !- Source Object
  3,                                      !- Outlet Port
  {b4c324eb-57f8-4dc9-9fc9-b16a8e0aa47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c072535b-7f80-41cd-99a1-9f8a8e9a8a5b}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 1, !- Name
  {a2182127-03f7-43b7-8c40-f7f420410681}, !- Inlet Port
  {2b290c0b-8769-480d-a633-46865a479a6a}; !- Outlet Port

OS:Connection,
  {a2182127-03f7-43b7-8c40-f7f420410681}, !- Handle
  {0b4bfd0a-c090-4aba-b1c0-3a7a2d6a99ba}, !- Name
  {d9dc1fc7-d251-4dc1-9e68-de34839e63ea}, !- Source Object
  3,                                      !- Outlet Port
  {c072535b-7f80-41cd-99a1-9f8a8e9a8a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b290c0b-8769-480d-a633-46865a479a6a}, !- Handle
  {dfd66fa8-5f1d-4a70-8ed2-ab8f75b1b741}, !- Name
  {c072535b-7f80-41cd-99a1-9f8a8e9a8a5b}, !- Source Object
  3,                                      !- Outlet Port
  {e0aa184f-1813-4a10-bc87-6ea457f5e2d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e5ca66e-4e63-4675-b8f0-70b60520ccaa}, !- Handle
  {fa7995bb-78b9-4bef-acec-059b27cee45f}, !- Name
  {e0aa184f-1813-4a10-bc87-6ea457f5e2d4}, !- Source Object
  12,                                     !- Outlet Port
  {c294a295-abb7-4907-b18a-0a12b88c9ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fb52a08f-a4cf-4d0e-8c2f-f6558992f144}, !- Handle
  FrontStairsFlr3 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6ef20c7c-47ee-4757-9206-55b6ffbb2c48}, !- Handle
  FrontStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {adf51e2f-2112-4719-ad5e-0265547a95a5}, !- Handle
  BaseVAVBox CoilHtg-20,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ce91f063-4221-4a0f-910b-4b11df4c97a9}, !- Water Inlet Node Name
  {05ef3a10-46b5-4842-b1bc-1f689a8e427b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {914bf71e-9ba3-431b-a938-0abc6ea476a7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 24, !- Name
  {8f3e623d-1794-42ce-86a2-022a141de5cf}, !- Inlet Port
  {ce91f063-4221-4a0f-910b-4b11df4c97a9}; !- Outlet Port

OS:Connection,
  {8f3e623d-1794-42ce-86a2-022a141de5cf}, !- Handle
  {762e57d9-c4e1-4938-90b4-3851c9d85d26}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  26,                                     !- Outlet Port
  {914bf71e-9ba3-431b-a938-0abc6ea476a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {209a7eb8-31a9-4ad7-9e38-ebf595f64b65}, !- Handle
  BaseVAVBox CoilHtg-20 Water Outlet Node, !- Name
  {05ef3a10-46b5-4842-b1bc-1f689a8e427b}, !- Inlet Port
  {c4096b97-21bb-461f-93a1-92251f3f6a03}; !- Outlet Port

OS:Connection,
  {ce91f063-4221-4a0f-910b-4b11df4c97a9}, !- Handle
  {1fea2e27-b259-417c-b008-cf6f83839535}, !- Name
  {914bf71e-9ba3-431b-a938-0abc6ea476a7}, !- Source Object
  3,                                      !- Outlet Port
  {adf51e2f-2112-4719-ad5e-0265547a95a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {05ef3a10-46b5-4842-b1bc-1f689a8e427b}, !- Handle
  {9eafd7df-40e2-4dd4-89d2-5ea4e777746a}, !- Name
  {adf51e2f-2112-4719-ad5e-0265547a95a5}, !- Source Object
  6,                                      !- Outlet Port
  {209a7eb8-31a9-4ad7-9e38-ebf595f64b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4096b97-21bb-461f-93a1-92251f3f6a03}, !- Handle
  {e2038b1e-bf08-4777-ba9c-93e7f72e7e59}, !- Name
  {209a7eb8-31a9-4ad7-9e38-ebf595f64b65}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {758177d8-4532-4657-9437-5a4b412f3f32}, !- Handle
  Controller Water Coil 24,               !- Name
  {adf51e2f-2112-4719-ad5e-0265547a95a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {08ebc347-42f4-494e-88a6-7de718e0410a}, !- Handle
  BaseVAVBox TrmlUnit-20,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {3991814f-2227-4479-b5b9-1267978bea53}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {adf51e2f-2112-4719-ad5e-0265547a95a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {21f40b00-437d-42b3-ac1a-1c33ff9356a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a94c8c2f-a76c-4cfb-b665-f12b7d5a8bca}, !- Handle
  BaseVAVBox TrmlUnit-20 Outlet Node,     !- Name
  {21f40b00-437d-42b3-ac1a-1c33ff9356a7}, !- Inlet Port
  {c28d3479-fc29-4902-b73f-64e788442cba}; !- Outlet Port

OS:Node,
  {ac113c8e-b8f6-4879-83e3-6ff385ae9156}, !- Handle
  FrontStairsFlr3 Thermal Zone Return Air Node, !- Name
  {68ab6f8a-98a0-47e8-b8de-02954e95e7d5}, !- Inlet Port
  {8f4027f9-051a-41d0-adab-5eea526b93e2}; !- Outlet Port

OS:Connection,
  {c28d3479-fc29-4902-b73f-64e788442cba}, !- Handle
  {bb67f18c-609e-4c08-8a22-3d720eec6ea6}, !- Name
  {a94c8c2f-a76c-4cfb-b665-f12b7d5a8bca}, !- Source Object
  3,                                      !- Outlet Port
  {be81d183-2351-4a37-b006-b62ae0ed69b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68ab6f8a-98a0-47e8-b8de-02954e95e7d5}, !- Handle
  {044fd1cb-386b-4632-a5e1-e5ae69d51c45}, !- Name
  {6e02b6cb-7c24-4e68-ae91-486de16eb506}, !- Source Object
  3,                                      !- Outlet Port
  {ac113c8e-b8f6-4879-83e3-6ff385ae9156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4027f9-051a-41d0-adab-5eea526b93e2}, !- Handle
  {db0e39e9-0fcb-4843-a923-d712e5e7a473}, !- Name
  {ac113c8e-b8f6-4879-83e3-6ff385ae9156}, !- Source Object
  3,                                      !- Outlet Port
  {b4c324eb-57f8-4dc9-9fc9-b16a8e0aa47b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cea05dcf-08b3-4334-accb-ecf0775d4adf}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 2, !- Name
  {fd09048b-4c66-4134-875a-a74890b28541}, !- Inlet Port
  {3991814f-2227-4479-b5b9-1267978bea53}; !- Outlet Port

OS:Connection,
  {fd09048b-4c66-4134-875a-a74890b28541}, !- Handle
  {e4960ae1-660c-4eb7-a7b1-feda36c0a238}, !- Name
  {d9dc1fc7-d251-4dc1-9e68-de34839e63ea}, !- Source Object
  4,                                      !- Outlet Port
  {cea05dcf-08b3-4334-accb-ecf0775d4adf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3991814f-2227-4479-b5b9-1267978bea53}, !- Handle
  {4614b8b9-27c7-4b8c-a646-b9f685959b19}, !- Name
  {cea05dcf-08b3-4334-accb-ecf0775d4adf}, !- Source Object
  3,                                      !- Outlet Port
  {08ebc347-42f4-494e-88a6-7de718e0410a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f40b00-437d-42b3-ac1a-1c33ff9356a7}, !- Handle
  {55082ce0-8a6f-44e5-a9b3-d38c0d154c2b}, !- Name
  {08ebc347-42f4-494e-88a6-7de718e0410a}, !- Source Object
  12,                                     !- Outlet Port
  {a94c8c2f-a76c-4cfb-b665-f12b7d5a8bca}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {716698df-c066-4392-9f17-cc7a86015a3e}, !- Handle
  FrontStorageFlr3 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {77aa0767-1ec8-461f-bc9c-4ec8cb9fb2ca}, !- Handle
  FrontStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9320b18b-d34b-435d-b196-be1a1626e3e5}, !- Handle
  BaseVAVBox CoilHtg-21,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6564ec60-9977-4200-9753-92cfc343c354}, !- Water Inlet Node Name
  {b24e64d6-c227-433e-bfb2-af225c239a2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {15bcfa85-d0e7-426d-b21a-11fece313688}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 25, !- Name
  {6e0a0305-08b6-43a5-a4da-96b329478151}, !- Inlet Port
  {6564ec60-9977-4200-9753-92cfc343c354}; !- Outlet Port

OS:Connection,
  {6e0a0305-08b6-43a5-a4da-96b329478151}, !- Handle
  {eedc20c7-bf79-4b40-8b3b-cb31bb48427a}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  27,                                     !- Outlet Port
  {15bcfa85-d0e7-426d-b21a-11fece313688}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0e70246-a9e3-4e54-b30b-b3f6055c9afe}, !- Handle
  BaseVAVBox CoilHtg-21 Water Outlet Node, !- Name
  {b24e64d6-c227-433e-bfb2-af225c239a2a}, !- Inlet Port
  {ffd4db92-36cc-4f0e-b722-3556fe548a1b}; !- Outlet Port

OS:Connection,
  {6564ec60-9977-4200-9753-92cfc343c354}, !- Handle
  {9260ebf6-e258-4a8e-9e60-67b1179d5d12}, !- Name
  {15bcfa85-d0e7-426d-b21a-11fece313688}, !- Source Object
  3,                                      !- Outlet Port
  {9320b18b-d34b-435d-b196-be1a1626e3e5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b24e64d6-c227-433e-bfb2-af225c239a2a}, !- Handle
  {8c34bc5f-4d2a-49ff-98ee-3a56a57df25e}, !- Name
  {9320b18b-d34b-435d-b196-be1a1626e3e5}, !- Source Object
  6,                                      !- Outlet Port
  {f0e70246-a9e3-4e54-b30b-b3f6055c9afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd4db92-36cc-4f0e-b722-3556fe548a1b}, !- Handle
  {e97dd3ea-0815-4d11-874e-44adca5b8533}, !- Name
  {f0e70246-a9e3-4e54-b30b-b3f6055c9afe}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70e41399-9d2d-4023-952a-078e76a7f70f}, !- Handle
  Controller Water Coil 25,               !- Name
  {9320b18b-d34b-435d-b196-be1a1626e3e5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a77bdc28-b2d5-4dc1-8da5-94247b55a15e}, !- Handle
  BaseVAVBox TrmlUnit-21,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {63a4f0f9-519f-4d6f-a264-7b24d4fea747}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9320b18b-d34b-435d-b196-be1a1626e3e5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0d0696e3-f49c-48e5-9b1e-2bfd435c824f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77b2926d-978c-4c0f-8d03-2c94cabd702f}, !- Handle
  BaseVAVBox TrmlUnit-21 Outlet Node,     !- Name
  {0d0696e3-f49c-48e5-9b1e-2bfd435c824f}, !- Inlet Port
  {7b834f36-6078-412e-8023-17397829b8d8}; !- Outlet Port

OS:Node,
  {128b9c64-b5e1-4132-9f47-34e6a86d76cb}, !- Handle
  FrontStorageFlr3 Thermal Zone Return Air Node, !- Name
  {efc8ae4d-63d5-465e-bd9c-fd63ebebc92a}, !- Inlet Port
  {e95ee54d-4278-456a-a731-8f00d4e48c8b}; !- Outlet Port

OS:Connection,
  {7b834f36-6078-412e-8023-17397829b8d8}, !- Handle
  {4e441650-b133-4d5e-8d73-61a5667b66d8}, !- Name
  {77b2926d-978c-4c0f-8d03-2c94cabd702f}, !- Source Object
  3,                                      !- Outlet Port
  {3daaa212-fa6c-4f10-899a-dd52db25a55b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efc8ae4d-63d5-465e-bd9c-fd63ebebc92a}, !- Handle
  {f60a0f7f-13b7-4c83-9556-ba50e98e5e09}, !- Name
  {e33e6ee9-4109-4f10-bbdb-ee06d3e1f588}, !- Source Object
  3,                                      !- Outlet Port
  {128b9c64-b5e1-4132-9f47-34e6a86d76cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95ee54d-4278-456a-a731-8f00d4e48c8b}, !- Handle
  {3b642f04-9dbe-4be0-a9c1-ecd2ff9929f9}, !- Name
  {128b9c64-b5e1-4132-9f47-34e6a86d76cb}, !- Source Object
  3,                                      !- Outlet Port
  {b4c324eb-57f8-4dc9-9fc9-b16a8e0aa47b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d8fa51bc-e5c5-41c6-831f-23f567da8662}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 3, !- Name
  {27ea1c30-45c7-4d16-a6fd-fc64b62e3526}, !- Inlet Port
  {63a4f0f9-519f-4d6f-a264-7b24d4fea747}; !- Outlet Port

OS:Connection,
  {27ea1c30-45c7-4d16-a6fd-fc64b62e3526}, !- Handle
  {87d6c389-1e30-4361-9e00-0a94df988543}, !- Name
  {d9dc1fc7-d251-4dc1-9e68-de34839e63ea}, !- Source Object
  5,                                      !- Outlet Port
  {d8fa51bc-e5c5-41c6-831f-23f567da8662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a4f0f9-519f-4d6f-a264-7b24d4fea747}, !- Handle
  {21618444-be35-434f-801b-a65081eaecc2}, !- Name
  {d8fa51bc-e5c5-41c6-831f-23f567da8662}, !- Source Object
  3,                                      !- Outlet Port
  {a77bdc28-b2d5-4dc1-8da5-94247b55a15e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d0696e3-f49c-48e5-9b1e-2bfd435c824f}, !- Handle
  {167fadfd-ea6b-4ee3-bdae-d02413a10d7a}, !- Name
  {a77bdc28-b2d5-4dc1-8da5-94247b55a15e}, !- Source Object
  12,                                     !- Outlet Port
  {77b2926d-978c-4c0f-8d03-2c94cabd702f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4f2f5b7f-e335-4dae-b597-e001d7794430}, !- Handle
  RearStairsFlr3 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a54b264f-477b-449a-89a3-ccfeb7724894}, !- Handle
  RearStairsFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {c8557825-5880-44e4-9b92-29c5eaab6442}, !- Handle
  BaseVAVBox CoilHtg-22,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b9fe54d3-52f7-4f7b-9603-b945a4209a06}, !- Water Inlet Node Name
  {d985acda-1fe4-46d4-b525-47a1ee922517}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {917ae24a-a1f9-45f9-ac15-eab296a690be}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 26, !- Name
  {17231942-98dc-44fd-862e-003c7bdbfc8b}, !- Inlet Port
  {b9fe54d3-52f7-4f7b-9603-b945a4209a06}; !- Outlet Port

OS:Connection,
  {17231942-98dc-44fd-862e-003c7bdbfc8b}, !- Handle
  {68b8a51c-6ec3-45b5-b500-1c8b5132013c}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  28,                                     !- Outlet Port
  {917ae24a-a1f9-45f9-ac15-eab296a690be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dbff483-e9c1-4ed6-8064-6200968c1fc1}, !- Handle
  BaseVAVBox CoilHtg-22 Water Outlet Node, !- Name
  {d985acda-1fe4-46d4-b525-47a1ee922517}, !- Inlet Port
  {5bf6129f-a37e-411c-8a39-f7e076e13db1}; !- Outlet Port

OS:Connection,
  {b9fe54d3-52f7-4f7b-9603-b945a4209a06}, !- Handle
  {594cab10-9301-4004-9b28-00e1d13eb923}, !- Name
  {917ae24a-a1f9-45f9-ac15-eab296a690be}, !- Source Object
  3,                                      !- Outlet Port
  {c8557825-5880-44e4-9b92-29c5eaab6442}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d985acda-1fe4-46d4-b525-47a1ee922517}, !- Handle
  {339ccadf-b2e3-46b4-9ecb-00150ce145f7}, !- Name
  {c8557825-5880-44e4-9b92-29c5eaab6442}, !- Source Object
  6,                                      !- Outlet Port
  {9dbff483-e9c1-4ed6-8064-6200968c1fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf6129f-a37e-411c-8a39-f7e076e13db1}, !- Handle
  {e928adeb-d357-40cc-9eb5-4b86317a0da1}, !- Name
  {9dbff483-e9c1-4ed6-8064-6200968c1fc1}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {44933f50-fd3f-4be2-9a96-776e96135e2f}, !- Handle
  Controller Water Coil 26,               !- Name
  {c8557825-5880-44e4-9b92-29c5eaab6442}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7cca853-3b09-400f-b285-813d0de16504}, !- Handle
  BaseVAVBox TrmlUnit-22,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {9b0f9e6a-e9d3-419f-a325-98c2e24165f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8557825-5880-44e4-9b92-29c5eaab6442}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebdafcf3-4aa2-4044-ab10-c36292835b53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3412c76e-d869-407d-8dfc-425f803c9d9c}, !- Handle
  BaseVAVBox TrmlUnit-22 Outlet Node,     !- Name
  {ebdafcf3-4aa2-4044-ab10-c36292835b53}, !- Inlet Port
  {2066b692-6135-4158-aa28-784413b8ad42}; !- Outlet Port

OS:Node,
  {2f84b137-1844-4dd0-8f8f-03f533d1e06f}, !- Handle
  RearStairsFlr3 Thermal Zone Return Air Node, !- Name
  {4af29c40-d26d-4a44-ae74-403f8beff76a}, !- Inlet Port
  {ba101682-b783-4372-b3aa-f41295a540b2}; !- Outlet Port

OS:Connection,
  {2066b692-6135-4158-aa28-784413b8ad42}, !- Handle
  {bd6747d3-1281-4bc6-96ac-ee81ee5ecf3a}, !- Name
  {3412c76e-d869-407d-8dfc-425f803c9d9c}, !- Source Object
  3,                                      !- Outlet Port
  {ca2e678a-c04e-485c-b3ab-43465e77bfad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4af29c40-d26d-4a44-ae74-403f8beff76a}, !- Handle
  {cd4e6c80-03e1-4547-97a3-0c842dccfced}, !- Name
  {95bc405d-1f35-4bb5-b6c1-dcdfd24d3d77}, !- Source Object
  3,                                      !- Outlet Port
  {2f84b137-1844-4dd0-8f8f-03f533d1e06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba101682-b783-4372-b3aa-f41295a540b2}, !- Handle
  {89942cf0-dd39-4657-8349-cd59ccfdecc8}, !- Name
  {2f84b137-1844-4dd0-8f8f-03f533d1e06f}, !- Source Object
  3,                                      !- Outlet Port
  {b4c324eb-57f8-4dc9-9fc9-b16a8e0aa47b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0add03d-a88e-44c3-94ee-a0f7fcf64eae}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 4, !- Name
  {b3c7dc79-2be0-4b25-814d-8f27291e5870}, !- Inlet Port
  {9b0f9e6a-e9d3-419f-a325-98c2e24165f7}; !- Outlet Port

OS:Connection,
  {b3c7dc79-2be0-4b25-814d-8f27291e5870}, !- Handle
  {3007329a-ef4f-4138-a865-4d5e013f0cd6}, !- Name
  {d9dc1fc7-d251-4dc1-9e68-de34839e63ea}, !- Source Object
  6,                                      !- Outlet Port
  {e0add03d-a88e-44c3-94ee-a0f7fcf64eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0f9e6a-e9d3-419f-a325-98c2e24165f7}, !- Handle
  {e3ed4109-57fb-4b97-b5f8-22fb2de18a35}, !- Name
  {e0add03d-a88e-44c3-94ee-a0f7fcf64eae}, !- Source Object
  3,                                      !- Outlet Port
  {c7cca853-3b09-400f-b285-813d0de16504}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebdafcf3-4aa2-4044-ab10-c36292835b53}, !- Handle
  {5fcd9138-e624-4fd9-9457-f01c6bb4efab}, !- Name
  {c7cca853-3b09-400f-b285-813d0de16504}, !- Source Object
  12,                                     !- Outlet Port
  {3412c76e-d869-407d-8dfc-425f803c9d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dfe22829-c6b8-4fd1-8ff4-b66788f9e8cc}, !- Handle
  RearStorageFlr3 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {26c08a4d-0b55-4b6b-bb3e-5ce4e51003f2}, !- Handle
  RearStorageFlr3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {84c2dee1-8938-4fff-858a-c4f7854f3dad}, !- Handle
  BaseVAVBox CoilHtg-23,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30fe306d-1ac7-4d99-9c8e-c84f6e14ae7b}, !- Water Inlet Node Name
  {75b824ff-83a9-4023-9b51-8c6cc56ab783}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c3773f46-99d2-4ffb-8843-d3004b38e720}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 27, !- Name
  {5cdcc55e-1cfd-4559-be89-26f7d2e5cf9a}, !- Inlet Port
  {30fe306d-1ac7-4d99-9c8e-c84f6e14ae7b}; !- Outlet Port

OS:Connection,
  {5cdcc55e-1cfd-4559-be89-26f7d2e5cf9a}, !- Handle
  {bf4f50db-9342-48d5-8e26-0ef9173c91a1}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  29,                                     !- Outlet Port
  {c3773f46-99d2-4ffb-8843-d3004b38e720}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef42be46-0af9-48e6-85d8-000169ddab7e}, !- Handle
  BaseVAVBox CoilHtg-23 Water Outlet Node, !- Name
  {75b824ff-83a9-4023-9b51-8c6cc56ab783}, !- Inlet Port
  {062014a6-37b0-44dc-9845-cd61c64ee13f}; !- Outlet Port

OS:Connection,
  {30fe306d-1ac7-4d99-9c8e-c84f6e14ae7b}, !- Handle
  {a4cc46b5-1d52-4264-ba29-82ccab5d25bc}, !- Name
  {c3773f46-99d2-4ffb-8843-d3004b38e720}, !- Source Object
  3,                                      !- Outlet Port
  {84c2dee1-8938-4fff-858a-c4f7854f3dad}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75b824ff-83a9-4023-9b51-8c6cc56ab783}, !- Handle
  {fbe6ed36-466a-4bc0-999f-82892b7de48c}, !- Name
  {84c2dee1-8938-4fff-858a-c4f7854f3dad}, !- Source Object
  6,                                      !- Outlet Port
  {ef42be46-0af9-48e6-85d8-000169ddab7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062014a6-37b0-44dc-9845-cd61c64ee13f}, !- Handle
  {aceb4177-38d1-4500-9728-fc9959b57347}, !- Name
  {ef42be46-0af9-48e6-85d8-000169ddab7e}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd1f890f-cb41-4df5-86fb-032dcfa4bcc9}, !- Handle
  Controller Water Coil 27,               !- Name
  {84c2dee1-8938-4fff-858a-c4f7854f3dad}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cbdf1fe3-06bd-40b1-a544-014f1cd48269}, !- Handle
  BaseVAVBox TrmlUnit-23,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {9e933289-d3b7-4d47-9a2f-c85aa2605b9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {84c2dee1-8938-4fff-858a-c4f7854f3dad}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {83bc3c87-e44a-432e-aac5-220cf5836254}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5b5c94c3-818f-417f-8d4e-57f64ebb94cf}, !- Handle
  BaseVAVBox TrmlUnit-23 Outlet Node,     !- Name
  {83bc3c87-e44a-432e-aac5-220cf5836254}, !- Inlet Port
  {6701d247-c660-47d5-84d7-35687b9ed45e}; !- Outlet Port

OS:Node,
  {36a74629-cfd0-4a94-a40a-ddca79361d73}, !- Handle
  RearStorageFlr3 Thermal Zone Return Air Node, !- Name
  {a4769994-2d89-428f-a35d-9570b07f7eca}, !- Inlet Port
  {71c42d3a-61ee-4355-9fc4-0bfabc35e087}; !- Outlet Port

OS:Connection,
  {6701d247-c660-47d5-84d7-35687b9ed45e}, !- Handle
  {91063fc3-9743-4c60-b74b-08ed320a5829}, !- Name
  {5b5c94c3-818f-417f-8d4e-57f64ebb94cf}, !- Source Object
  3,                                      !- Outlet Port
  {97fea943-3721-421a-a666-c3aabba577f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4769994-2d89-428f-a35d-9570b07f7eca}, !- Handle
  {e0adecb4-669e-448c-8c4d-1ef9ee267b1f}, !- Name
  {11b50f65-854a-40ce-b218-cb1ce47f5b2a}, !- Source Object
  3,                                      !- Outlet Port
  {36a74629-cfd0-4a94-a40a-ddca79361d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c42d3a-61ee-4355-9fc4-0bfabc35e087}, !- Handle
  {69d73549-2313-4dda-baab-507a0c0a4f35}, !- Name
  {36a74629-cfd0-4a94-a40a-ddca79361d73}, !- Source Object
  3,                                      !- Outlet Port
  {b4c324eb-57f8-4dc9-9fc9-b16a8e0aa47b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a9433005-a6bb-4da0-ae70-a15e6a2909a2}, !- Handle
  BaseAirSys5-3 Zone Splitter Outlet Node 5, !- Name
  {284132b9-49b6-450f-b1de-09ffd8281036}, !- Inlet Port
  {9e933289-d3b7-4d47-9a2f-c85aa2605b9d}; !- Outlet Port

OS:Connection,
  {284132b9-49b6-450f-b1de-09ffd8281036}, !- Handle
  {77c9d9fd-3397-4b38-aa25-07acf948a76d}, !- Name
  {d9dc1fc7-d251-4dc1-9e68-de34839e63ea}, !- Source Object
  7,                                      !- Outlet Port
  {a9433005-a6bb-4da0-ae70-a15e6a2909a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e933289-d3b7-4d47-9a2f-c85aa2605b9d}, !- Handle
  {df6b71cf-b757-4593-9166-fc8d3a6f3889}, !- Name
  {a9433005-a6bb-4da0-ae70-a15e6a2909a2}, !- Source Object
  3,                                      !- Outlet Port
  {cbdf1fe3-06bd-40b1-a544-014f1cd48269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83bc3c87-e44a-432e-aac5-220cf5836254}, !- Handle
  {a8a4cb43-a9f0-4223-a79a-372c30b78d18}, !- Name
  {cbdf1fe3-06bd-40b1-a544-014f1cd48269}, !- Source Object
  12,                                     !- Outlet Port
  {5b5c94c3-818f-417f-8d4e-57f64ebb94cf}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4425a5d8-7675-4f99-a236-b70dcc9159bd}, !- Handle
  CorridorFlr4 Thermal Zone Thermostat,   !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {82665ab4-9f3d-42ed-95a2-a902b86fb7f7}, !- Handle
  CorridorFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {eb7f672a-bd41-4e1c-bcc6-e5f20234559e}, !- Handle
  BaseVAVBox CoilHtg-24,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21d6b074-a7b0-46dd-abf8-260712e1dcc3}, !- Water Inlet Node Name
  {927a1fbd-fdea-4a1a-a80a-e028b79637c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {50d79338-04c0-4637-83d2-520a2d46dd0b}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 28, !- Name
  {cf38cb82-9616-44d4-915c-dc8b8424b518}, !- Inlet Port
  {21d6b074-a7b0-46dd-abf8-260712e1dcc3}; !- Outlet Port

OS:Connection,
  {cf38cb82-9616-44d4-915c-dc8b8424b518}, !- Handle
  {27509b38-da2f-44ce-855a-4a68bf387e3c}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  30,                                     !- Outlet Port
  {50d79338-04c0-4637-83d2-520a2d46dd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {458eb4c0-3a36-4065-8c1e-6c512fd88281}, !- Handle
  BaseVAVBox CoilHtg-24 Water Outlet Node, !- Name
  {927a1fbd-fdea-4a1a-a80a-e028b79637c7}, !- Inlet Port
  {d226378f-80fa-45c3-9975-c36cb65db803}; !- Outlet Port

OS:Connection,
  {21d6b074-a7b0-46dd-abf8-260712e1dcc3}, !- Handle
  {50a99606-e633-41f2-a702-45a2eef596bc}, !- Name
  {50d79338-04c0-4637-83d2-520a2d46dd0b}, !- Source Object
  3,                                      !- Outlet Port
  {eb7f672a-bd41-4e1c-bcc6-e5f20234559e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {927a1fbd-fdea-4a1a-a80a-e028b79637c7}, !- Handle
  {91b86dea-a229-4315-89a0-7d338c82b19f}, !- Name
  {eb7f672a-bd41-4e1c-bcc6-e5f20234559e}, !- Source Object
  6,                                      !- Outlet Port
  {458eb4c0-3a36-4065-8c1e-6c512fd88281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d226378f-80fa-45c3-9975-c36cb65db803}, !- Handle
  {f635418e-4a14-4699-859a-84232af38038}, !- Name
  {458eb4c0-3a36-4065-8c1e-6c512fd88281}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {da13bb08-7db2-4fbc-90fd-e8aeca32dfb7}, !- Handle
  Controller Water Coil 28,               !- Name
  {eb7f672a-bd41-4e1c-bcc6-e5f20234559e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e8bdd8ad-68a2-469a-9231-5b39753d6979}, !- Handle
  BaseVAVBox TrmlUnit-24,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {f8dc70d1-b40a-441b-b619-b30f11f875c4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0955703011428864,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb7f672a-bd41-4e1c-bcc6-e5f20234559e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9c2943d-dcec-4cc8-a493-eeb4b7cf47c2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b011234-cddd-4cbe-951d-8a3fec6181e3}, !- Handle
  CorridorFlr4 Thermal Zone Return Air Node, !- Name
  {b5f0feb8-56ba-4fbf-88f3-bec3b678a8a9}, !- Inlet Port
  {f05d8a8e-8c28-4322-aecd-7d5f8fe40de1}; !- Outlet Port

OS:Connection,
  {d2827667-aba6-4b4f-84ff-94eae8e0b75f}, !- Handle
  {7bec31d1-49b8-4fab-ab55-543a290a1ee5}, !- Name
  {961f28ba-d0b2-40c0-9480-96c25d230eb1}, !- Source Object
  3,                                      !- Outlet Port
  {4806a93c-dea3-40b0-a0ff-eb8691655228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5f0feb8-56ba-4fbf-88f3-bec3b678a8a9}, !- Handle
  {c5cd68ca-d24b-48ac-b0da-2c3f5a0f92a6}, !- Name
  {cd859ada-2db5-4e05-8be6-6a1ac86c029e}, !- Source Object
  3,                                      !- Outlet Port
  {2b011234-cddd-4cbe-951d-8a3fec6181e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f05d8a8e-8c28-4322-aecd-7d5f8fe40de1}, !- Handle
  {0669d0b4-a6eb-487c-a7e3-4a7670efac9f}, !- Name
  {2b011234-cddd-4cbe-951d-8a3fec6181e3}, !- Source Object
  3,                                      !- Outlet Port
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d474750-59cf-49dd-b9f6-d3553a5f48d6}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 1, !- Name
  {8a194bee-2556-49e1-b322-84bed024d186}, !- Inlet Port
  {f8dc70d1-b40a-441b-b619-b30f11f875c4}; !- Outlet Port

OS:Connection,
  {8a194bee-2556-49e1-b322-84bed024d186}, !- Handle
  {cd78bd7c-2d33-4e3b-ade4-0770ecafb258}, !- Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Source Object
  3,                                      !- Outlet Port
  {1d474750-59cf-49dd-b9f6-d3553a5f48d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8dc70d1-b40a-441b-b619-b30f11f875c4}, !- Handle
  {a614e0fe-ea49-4f7f-9481-67efd5cbb332}, !- Name
  {1d474750-59cf-49dd-b9f6-d3553a5f48d6}, !- Source Object
  3,                                      !- Outlet Port
  {e8bdd8ad-68a2-469a-9231-5b39753d6979}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9c2943d-dcec-4cc8-a493-eeb4b7cf47c2}, !- Handle
  {fd7a0d1f-2903-45ec-88be-55caeda4ebfa}, !- Name
  {e8bdd8ad-68a2-469a-9231-5b39753d6979}, !- Source Object
  12,                                     !- Outlet Port
  {961f28ba-d0b2-40c0-9480-96c25d230eb1}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {aa229cce-cdb1-42d4-b9be-5ae3488eb43f}, !- Handle
  FrontStairsFlr4 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2717668b-285c-4fdc-b8b2-63a3a57fc5ca}, !- Handle
  FrontStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {7dc522b5-0333-4f7d-8d1a-027eff4cf48b}, !- Handle
  BaseVAVBox CoilHtg-25,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3948c533-8d13-40dc-91f5-e7ba4b9d44fe}, !- Water Inlet Node Name
  {8b946396-0df6-4904-8dbc-5baa80f54d4c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6402247f-d120-422b-bc42-d9b4567ec706}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 29, !- Name
  {f4f68762-c98f-4f26-90d3-1180545c04ef}, !- Inlet Port
  {3948c533-8d13-40dc-91f5-e7ba4b9d44fe}; !- Outlet Port

OS:Connection,
  {f4f68762-c98f-4f26-90d3-1180545c04ef}, !- Handle
  {9440d850-a653-4f23-89b3-9c5639cfc2aa}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  31,                                     !- Outlet Port
  {6402247f-d120-422b-bc42-d9b4567ec706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7499a4a4-9adb-40d8-93f9-d4e789772cb8}, !- Handle
  BaseVAVBox CoilHtg-25 Water Outlet Node, !- Name
  {8b946396-0df6-4904-8dbc-5baa80f54d4c}, !- Inlet Port
  {4a335c34-11bb-4a38-9538-628a820d4efe}; !- Outlet Port

OS:Connection,
  {3948c533-8d13-40dc-91f5-e7ba4b9d44fe}, !- Handle
  {5a873c31-2848-43fe-bb62-233dfe51d8dc}, !- Name
  {6402247f-d120-422b-bc42-d9b4567ec706}, !- Source Object
  3,                                      !- Outlet Port
  {7dc522b5-0333-4f7d-8d1a-027eff4cf48b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b946396-0df6-4904-8dbc-5baa80f54d4c}, !- Handle
  {03d01f30-2019-4ea0-8644-42355d0ffc1d}, !- Name
  {7dc522b5-0333-4f7d-8d1a-027eff4cf48b}, !- Source Object
  6,                                      !- Outlet Port
  {7499a4a4-9adb-40d8-93f9-d4e789772cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a335c34-11bb-4a38-9538-628a820d4efe}, !- Handle
  {36bba2bf-46f7-4edb-96e6-25126c825635}, !- Name
  {7499a4a4-9adb-40d8-93f9-d4e789772cb8}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d2056cd-052f-40c9-9d0d-6ed0ed23e0be}, !- Handle
  Controller Water Coil 29,               !- Name
  {7dc522b5-0333-4f7d-8d1a-027eff4cf48b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa203f53-595d-497b-ac15-db544f8482d3}, !- Handle
  BaseVAVBox TrmlUnit-25,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {ddc98d62-ccb8-48bf-ac5a-0e961e7fd7ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.01529109715968,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dc522b5-0333-4f7d-8d1a-027eff4cf48b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5d24f160-5189-45db-a187-7c73f69c25a3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {aceec291-dcc1-49ab-abb0-0598b2c1b10a}, !- Handle
  BaseVAVBox TrmlUnit-25 Outlet Node,     !- Name
  {5d24f160-5189-45db-a187-7c73f69c25a3}, !- Inlet Port
  {d6caf4fe-65da-4771-8636-c7cf06754a01}; !- Outlet Port

OS:Node,
  {8bbfbe74-c482-41de-8dec-03799a5482b3}, !- Handle
  FrontStairsFlr4 Thermal Zone Return Air Node, !- Name
  {626b9b0f-a8bc-45a2-8a8c-614e51f3fa8f}, !- Inlet Port
  {b62c3f6d-5c7b-49e8-a2ca-831d4fa7082a}; !- Outlet Port

OS:Connection,
  {d6caf4fe-65da-4771-8636-c7cf06754a01}, !- Handle
  {6f25e172-3cba-4523-b89c-020d9e87b52f}, !- Name
  {aceec291-dcc1-49ab-abb0-0598b2c1b10a}, !- Source Object
  3,                                      !- Outlet Port
  {f179a3d3-fe2f-41ba-a86f-574c4889bee2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {626b9b0f-a8bc-45a2-8a8c-614e51f3fa8f}, !- Handle
  {9b27818b-9cb2-4ad2-a58f-4ad28ed734f5}, !- Name
  {d82ff5ff-7c3c-4af1-82df-959c8fc63021}, !- Source Object
  3,                                      !- Outlet Port
  {8bbfbe74-c482-41de-8dec-03799a5482b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62c3f6d-5c7b-49e8-a2ca-831d4fa7082a}, !- Handle
  {7a00e936-dcc8-4c80-8256-380c8b775875}, !- Name
  {8bbfbe74-c482-41de-8dec-03799a5482b3}, !- Source Object
  3,                                      !- Outlet Port
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3e5c6c41-3086-4b38-9318-59dd6707a418}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 2, !- Name
  {e8489cc5-e041-42e2-9f8b-4ca2923c2d35}, !- Inlet Port
  {ddc98d62-ccb8-48bf-ac5a-0e961e7fd7ca}; !- Outlet Port

OS:Connection,
  {e8489cc5-e041-42e2-9f8b-4ca2923c2d35}, !- Handle
  {f23cbd6e-ccdc-4c8b-adc6-a1e8f8abf0df}, !- Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Source Object
  4,                                      !- Outlet Port
  {3e5c6c41-3086-4b38-9318-59dd6707a418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc98d62-ccb8-48bf-ac5a-0e961e7fd7ca}, !- Handle
  {78175642-2db7-4381-99fa-c28707cf0235}, !- Name
  {3e5c6c41-3086-4b38-9318-59dd6707a418}, !- Source Object
  3,                                      !- Outlet Port
  {aa203f53-595d-497b-ac15-db544f8482d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d24f160-5189-45db-a187-7c73f69c25a3}, !- Handle
  {a4fa18d3-b785-473d-b41c-5ce1ff33708e}, !- Name
  {aa203f53-595d-497b-ac15-db544f8482d3}, !- Source Object
  12,                                     !- Outlet Port
  {aceec291-dcc1-49ab-abb0-0598b2c1b10a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e3f71eb4-9d5c-4123-a7a7-f4464ecf0670}, !- Handle
  FrontStorageFlr4 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3c61e618-7a52-4c69-824d-86c005945910}, !- Handle
  FrontStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {ff085ceb-bb0b-4c62-aac4-855f27875084}, !- Handle
  BaseVAVBox CoilHtg-26,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2994e41c-8b87-4b6e-90d2-2071e9b0dc08}, !- Water Inlet Node Name
  {383089a9-7067-4e78-bfe7-3f55733e3972}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab682d0c-5ca3-4abe-bbaa-6721c374e184}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 30, !- Name
  {12253317-9c77-41bb-b4d7-b8b6cd37deca}, !- Inlet Port
  {2994e41c-8b87-4b6e-90d2-2071e9b0dc08}; !- Outlet Port

OS:Connection,
  {12253317-9c77-41bb-b4d7-b8b6cd37deca}, !- Handle
  {d14990e5-6cf2-4d03-ae75-96232a50adcd}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  32,                                     !- Outlet Port
  {ab682d0c-5ca3-4abe-bbaa-6721c374e184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e312f97-825c-4bf0-87d9-53592c45dc12}, !- Handle
  BaseVAVBox CoilHtg-26 Water Outlet Node, !- Name
  {383089a9-7067-4e78-bfe7-3f55733e3972}, !- Inlet Port
  {f7517eb1-be38-4139-aaa6-16abc89643df}; !- Outlet Port

OS:Connection,
  {2994e41c-8b87-4b6e-90d2-2071e9b0dc08}, !- Handle
  {f2403736-19c7-4056-8c5e-b5f62e69bcf9}, !- Name
  {ab682d0c-5ca3-4abe-bbaa-6721c374e184}, !- Source Object
  3,                                      !- Outlet Port
  {ff085ceb-bb0b-4c62-aac4-855f27875084}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {383089a9-7067-4e78-bfe7-3f55733e3972}, !- Handle
  {215a889c-1dd0-46b9-b902-c08af3faef8b}, !- Name
  {ff085ceb-bb0b-4c62-aac4-855f27875084}, !- Source Object
  6,                                      !- Outlet Port
  {8e312f97-825c-4bf0-87d9-53592c45dc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7517eb1-be38-4139-aaa6-16abc89643df}, !- Handle
  {21656e58-a7ad-4060-9fe7-e808ad5b467d}, !- Name
  {8e312f97-825c-4bf0-87d9-53592c45dc12}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {12881ebf-ee67-442f-b2cf-7777ad8d27b0}, !- Handle
  Controller Water Coil 30,               !- Name
  {ff085ceb-bb0b-4c62-aac4-855f27875084}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {785dbe8b-1126-4a4a-8011-8683bf674a50}, !- Handle
  BaseVAVBox TrmlUnit-26,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {8f198e49-00b3-470b-a6fc-7d19e66b60d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00955698291954432,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ff085ceb-bb0b-4c62-aac4-855f27875084}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf3d7065-d214-44dc-b507-ca4f1ecec4ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9be92175-797a-4434-9f46-2137033b9fcd}, !- Handle
  BaseVAVBox TrmlUnit-26 Outlet Node,     !- Name
  {bf3d7065-d214-44dc-b507-ca4f1ecec4ed}, !- Inlet Port
  {3016f872-f2a5-43f7-a2e8-86eaa694c55a}; !- Outlet Port

OS:Node,
  {24fe172a-5c3d-494e-b771-73d7f6ec2263}, !- Handle
  FrontStorageFlr4 Thermal Zone Return Air Node, !- Name
  {c900f0e0-5044-4009-8912-40d5f5eafe32}, !- Inlet Port
  {e8d6eb39-a6d6-462c-871f-e8ec9000de54}; !- Outlet Port

OS:Connection,
  {3016f872-f2a5-43f7-a2e8-86eaa694c55a}, !- Handle
  {4df4e715-b2a2-4379-9852-fc105290f13d}, !- Name
  {9be92175-797a-4434-9f46-2137033b9fcd}, !- Source Object
  3,                                      !- Outlet Port
  {42c36c1f-c551-4f30-a6c2-81748b66b8d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c900f0e0-5044-4009-8912-40d5f5eafe32}, !- Handle
  {c607238b-2e29-45b0-8360-7275c0e7456b}, !- Name
  {d8179633-fe10-4d2f-9796-18ef93f94b95}, !- Source Object
  3,                                      !- Outlet Port
  {24fe172a-5c3d-494e-b771-73d7f6ec2263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8d6eb39-a6d6-462c-871f-e8ec9000de54}, !- Handle
  {5458386e-e6fb-46c8-9bfa-c7d9cd84ed7a}, !- Name
  {24fe172a-5c3d-494e-b771-73d7f6ec2263}, !- Source Object
  3,                                      !- Outlet Port
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {14c1281b-ccad-4633-99e3-850bdc08f404}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 3, !- Name
  {1d6934fe-ec2b-4473-ab74-4a2f54f10a5e}, !- Inlet Port
  {8f198e49-00b3-470b-a6fc-7d19e66b60d5}; !- Outlet Port

OS:Connection,
  {1d6934fe-ec2b-4473-ab74-4a2f54f10a5e}, !- Handle
  {4db0c5e4-8f04-4f9d-99ba-e95e82530780}, !- Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Source Object
  5,                                      !- Outlet Port
  {14c1281b-ccad-4633-99e3-850bdc08f404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f198e49-00b3-470b-a6fc-7d19e66b60d5}, !- Handle
  {6a118b55-05df-478c-b783-98c7c7270de3}, !- Name
  {14c1281b-ccad-4633-99e3-850bdc08f404}, !- Source Object
  3,                                      !- Outlet Port
  {785dbe8b-1126-4a4a-8011-8683bf674a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf3d7065-d214-44dc-b507-ca4f1ecec4ed}, !- Handle
  {6b5cc9ea-c445-4742-b536-a4db6108570f}, !- Name
  {785dbe8b-1126-4a4a-8011-8683bf674a50}, !- Source Object
  12,                                     !- Outlet Port
  {9be92175-797a-4434-9f46-2137033b9fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3fba7558-81af-49e3-987c-7cc59ffafb6f}, !- Handle
  RearStairsFlr4 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6c8ead7b-bff9-441d-a3a7-00659e20485b}, !- Handle
  RearStairsFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9e355eb8-c3d2-4426-94e3-fa900630fccc}, !- Handle
  BaseVAVBox CoilHtg-27,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {099fd146-0305-43f2-a723-10695c293473}, !- Water Inlet Node Name
  {ee7192b4-5c46-4d83-983b-f25863450b36}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8547fba-77d6-418b-83cd-e4577ae190f3}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 31, !- Name
  {0d52b8f3-4263-49af-8593-5fdd6d87e692}, !- Inlet Port
  {099fd146-0305-43f2-a723-10695c293473}; !- Outlet Port

OS:Connection,
  {0d52b8f3-4263-49af-8593-5fdd6d87e692}, !- Handle
  {9dc56c64-fb20-4cd7-bcbe-24c35c6d66a0}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  33,                                     !- Outlet Port
  {f8547fba-77d6-418b-83cd-e4577ae190f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {030f1714-8eb8-48da-a5ce-fbdad325ee3c}, !- Handle
  BaseVAVBox CoilHtg-27 Water Outlet Node, !- Name
  {ee7192b4-5c46-4d83-983b-f25863450b36}, !- Inlet Port
  {50146f46-c775-4218-a040-ee40ee1502b6}; !- Outlet Port

OS:Connection,
  {099fd146-0305-43f2-a723-10695c293473}, !- Handle
  {91472beb-13ba-4f47-965e-c94f2c910418}, !- Name
  {f8547fba-77d6-418b-83cd-e4577ae190f3}, !- Source Object
  3,                                      !- Outlet Port
  {9e355eb8-c3d2-4426-94e3-fa900630fccc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee7192b4-5c46-4d83-983b-f25863450b36}, !- Handle
  {e11d881b-9423-44da-b10b-e25c2c70947e}, !- Name
  {9e355eb8-c3d2-4426-94e3-fa900630fccc}, !- Source Object
  6,                                      !- Outlet Port
  {030f1714-8eb8-48da-a5ce-fbdad325ee3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50146f46-c775-4218-a040-ee40ee1502b6}, !- Handle
  {c926b917-4e96-4510-90cf-4e27b064774a}, !- Name
  {030f1714-8eb8-48da-a5ce-fbdad325ee3c}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45c0f2c9-6185-4e22-b74a-cc79c1227ed2}, !- Handle
  Controller Water Coil 31,               !- Name
  {9e355eb8-c3d2-4426-94e3-fa900630fccc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b175c676-c6ba-480c-9ddb-cf9949c404cc}, !- Handle
  BaseVAVBox TrmlUnit-27,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {44b15927-a843-4218-b0c8-d719d38f7c32}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152949199339699,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9e355eb8-c3d2-4426-94e3-fa900630fccc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77637bd5-0f0f-46d3-a473-bd85c51be100}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef415d7e-7ea3-4ce5-a066-4842840c63b7}, !- Handle
  BaseVAVBox TrmlUnit-27 Outlet Node,     !- Name
  {77637bd5-0f0f-46d3-a473-bd85c51be100}, !- Inlet Port
  {e138025b-128b-41fb-a4e9-bd5b811ad756}; !- Outlet Port

OS:Node,
  {6f6722bd-87ba-4a03-a3e6-dd02547955d8}, !- Handle
  RearStairsFlr4 Thermal Zone Return Air Node, !- Name
  {e3e6dafe-b5e0-4752-bf01-5c9203acdf04}, !- Inlet Port
  {6ad04b49-b89f-427a-94f1-725ec2e34bf9}; !- Outlet Port

OS:Connection,
  {e138025b-128b-41fb-a4e9-bd5b811ad756}, !- Handle
  {4660e694-b494-4ed5-a3df-bc740ad79107}, !- Name
  {ef415d7e-7ea3-4ce5-a066-4842840c63b7}, !- Source Object
  3,                                      !- Outlet Port
  {2c2b93c6-a5e8-4b20-8654-f2d7003bb0be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3e6dafe-b5e0-4752-bf01-5c9203acdf04}, !- Handle
  {3873bf02-a49e-4d8e-b5bd-998ec5d6bfb3}, !- Name
  {f1ad1809-8f69-49a4-adcc-8433c9f00e8e}, !- Source Object
  3,                                      !- Outlet Port
  {6f6722bd-87ba-4a03-a3e6-dd02547955d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad04b49-b89f-427a-94f1-725ec2e34bf9}, !- Handle
  {bd8e8ac7-fc7d-44ae-80a0-9b6de523c8c4}, !- Name
  {6f6722bd-87ba-4a03-a3e6-dd02547955d8}, !- Source Object
  3,                                      !- Outlet Port
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac92d868-b4b8-40fb-8195-991db61c9731}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 4, !- Name
  {1f9c8be6-bc52-41d2-acce-d6c1b37998f4}, !- Inlet Port
  {44b15927-a843-4218-b0c8-d719d38f7c32}; !- Outlet Port

OS:Connection,
  {1f9c8be6-bc52-41d2-acce-d6c1b37998f4}, !- Handle
  {419e08f3-2e83-48bb-88ba-8405b746888c}, !- Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Source Object
  6,                                      !- Outlet Port
  {ac92d868-b4b8-40fb-8195-991db61c9731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b15927-a843-4218-b0c8-d719d38f7c32}, !- Handle
  {7ade3421-31a7-4835-9472-5a1ad6ec7b81}, !- Name
  {ac92d868-b4b8-40fb-8195-991db61c9731}, !- Source Object
  3,                                      !- Outlet Port
  {b175c676-c6ba-480c-9ddb-cf9949c404cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77637bd5-0f0f-46d3-a473-bd85c51be100}, !- Handle
  {d021e8e8-8a62-43cd-bf09-9587907b7234}, !- Name
  {b175c676-c6ba-480c-9ddb-cf9949c404cc}, !- Source Object
  12,                                     !- Outlet Port
  {ef415d7e-7ea3-4ce5-a066-4842840c63b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a9e7e145-c708-4a67-8e99-8ae71f9244a9}, !- Handle
  RearStorageFlr4 Thermal Zone Thermostat, !- Name
  {1f81a6cd-c8ae-409f-bdca-699aadb5ee47}, !- Heating Setpoint Temperature Schedule Name
  {fe97d638-5bce-4ef8-9707-a5926d515b75}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b2c48071-114e-44f9-bd84-9374732692ff}, !- Handle
  RearStorageFlr4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {020b1084-82af-437d-bd4d-a5ebb26c24dc}, !- Handle
  BaseVAVBox CoilHtg-28,                  !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c74b6bbc-7970-4daf-869b-775a4a53fb75}, !- Water Inlet Node Name
  {dd801cb4-ba86-45d3-9be1-80486da9fbd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  71.1111111111111,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {178f8f9d-9f53-4cb1-93d0-92701ef1c940}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 32, !- Name
  {2af3abf3-4cf0-49eb-ad3d-9cf5ce1c80c1}, !- Inlet Port
  {c74b6bbc-7970-4daf-869b-775a4a53fb75}; !- Outlet Port

OS:Connection,
  {2af3abf3-4cf0-49eb-ad3d-9cf5ce1c80c1}, !- Handle
  {2fd19f9a-fda6-47c2-87be-65c078c698f7}, !- Name
  {b51e80cb-d6da-4608-8407-88a27dbce807}, !- Source Object
  34,                                     !- Outlet Port
  {178f8f9d-9f53-4cb1-93d0-92701ef1c940}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f7a014c-e4bb-4888-b74f-e4213408ce82}, !- Handle
  BaseVAVBox CoilHtg-28 Water Outlet Node, !- Name
  {dd801cb4-ba86-45d3-9be1-80486da9fbd8}, !- Inlet Port
  {1bd59088-acaf-46ef-82ae-d2d9a630274e}; !- Outlet Port

OS:Connection,
  {c74b6bbc-7970-4daf-869b-775a4a53fb75}, !- Handle
  {f6098e3a-bded-4952-b99a-90db5ab55c68}, !- Name
  {178f8f9d-9f53-4cb1-93d0-92701ef1c940}, !- Source Object
  3,                                      !- Outlet Port
  {020b1084-82af-437d-bd4d-a5ebb26c24dc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dd801cb4-ba86-45d3-9be1-80486da9fbd8}, !- Handle
  {845576f7-91e3-4362-ae64-e43337e63768}, !- Name
  {020b1084-82af-437d-bd4d-a5ebb26c24dc}, !- Source Object
  6,                                      !- Outlet Port
  {3f7a014c-e4bb-4888-b74f-e4213408ce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd59088-acaf-46ef-82ae-d2d9a630274e}, !- Handle
  {b1d1407e-a9ba-4bc7-80eb-ce19dc6179b4}, !- Name
  {3f7a014c-e4bb-4888-b74f-e4213408ce82}, !- Source Object
  3,                                      !- Outlet Port
  {ea04ba98-e22a-4b82-9d65-71d4255b126a}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fc6a331e-2768-4fd2-a237-e75fe9de0e9a}, !- Handle
  Controller Water Coil 32,               !- Name
  {020b1084-82af-437d-bd4d-a5ebb26c24dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44836067-9898-4403-ba1d-6b1d603f64f4}, !- Handle
  BaseVAVBox TrmlUnit-28,                 !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  {84b07c5f-624b-4149-929f-b6555920d627}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0152960526078336,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {020b1084-82af-437d-bd4d-a5ebb26c24dc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a03467c2-d6b3-442c-ad25-361896347fa4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f650ea67-51d5-419c-8bbe-95add161de1d}, !- Handle
  BaseVAVBox TrmlUnit-28 Outlet Node,     !- Name
  {a03467c2-d6b3-442c-ad25-361896347fa4}, !- Inlet Port
  {2af68563-8b1f-4cb2-a673-43224a1e044a}; !- Outlet Port

OS:Node,
  {8b61efd9-f170-42b5-8446-8fc643878593}, !- Handle
  RearStorageFlr4 Thermal Zone Return Air Node, !- Name
  {58306362-87c3-4b1e-8641-019d9473aa1b}, !- Inlet Port
  {108b0c3b-5f52-419d-86c5-a8cef2e856a0}; !- Outlet Port

OS:Connection,
  {2af68563-8b1f-4cb2-a673-43224a1e044a}, !- Handle
  {c5974049-e495-471e-b258-7ae025cd4c6e}, !- Name
  {f650ea67-51d5-419c-8bbe-95add161de1d}, !- Source Object
  3,                                      !- Outlet Port
  {c48b29c4-8475-4991-a776-48c438af6f2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58306362-87c3-4b1e-8641-019d9473aa1b}, !- Handle
  {06ee618c-cc5e-4001-aa48-9dabc21a0e63}, !- Name
  {53959b80-7df8-4890-b3ab-c8ec858934f4}, !- Source Object
  3,                                      !- Outlet Port
  {8b61efd9-f170-42b5-8446-8fc643878593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108b0c3b-5f52-419d-86c5-a8cef2e856a0}, !- Handle
  {4207c07d-cde1-4094-b259-fa8b714558d9}, !- Name
  {8b61efd9-f170-42b5-8446-8fc643878593}, !- Source Object
  3,                                      !- Outlet Port
  {d3b3ac5e-ce2b-429e-ab97-23e10e0e75d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {26406a0f-741b-48ca-a785-4052151ce889}, !- Handle
  BaseAirSys5-4 Zone Splitter Outlet Node 5, !- Name
  {1eef83c1-3241-4e0a-a2f4-9ddae0725a7e}, !- Inlet Port
  {84b07c5f-624b-4149-929f-b6555920d627}; !- Outlet Port

OS:Connection,
  {1eef83c1-3241-4e0a-a2f4-9ddae0725a7e}, !- Handle
  {309447e1-dc1a-4e2d-a34e-6eee980fa493}, !- Name
  {b97c5d62-ef74-4ff9-a350-78b47c38e4c5}, !- Source Object
  7,                                      !- Outlet Port
  {26406a0f-741b-48ca-a785-4052151ce889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84b07c5f-624b-4149-929f-b6555920d627}, !- Handle
  {33914abb-362b-4e37-815c-ee7d80836474}, !- Name
  {26406a0f-741b-48ca-a785-4052151ce889}, !- Source Object
  3,                                      !- Outlet Port
  {44836067-9898-4403-ba1d-6b1d603f64f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a03467c2-d6b3-442c-ad25-361896347fa4}, !- Handle
  {645cd271-7d08-4038-81a8-1858e40cd780}, !- Name
  {44836067-9898-4403-ba1d-6b1d603f64f4}, !- Source Object
  12,                                     !- Outlet Port
  {f650ea67-51d5-419c-8bbe-95add161de1d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {01fcd4d0-ebd8-4901-9bef-b91818fd1438}, !- Handle
  GuestRoom101 Thermal Zone Thermostat,   !- Name
  {5ebce16b-3f78-4a07-9b99-f0bda5bfd31a}, !- Heating Setpoint Temperature Schedule Name
  {c0b24f28-1db5-49b9-a3bc-29399c92efd6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {58c508e3-9d46-4bbe-91c8-ef2ad73ae9da}, !- Handle
  GuestRoom101 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {89620c36-54ab-4703-9676-a6da68c3fe3e}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan,   !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {8cf209b0-62a4-465c-9878-d2388fe5167f}, !- Air Inlet Node Name
  {8f1b4107-a6c1-4855-8e66-08ef3a50ff26}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5780f1d5-84a2-47d2-af80-1a97e184085e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {66418283-d8ad-4625-b1ad-0b17040574fe}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan Inlet Node, !- Name
  {8c846864-154a-4a60-a5ef-e6cc155cbd4a}, !- Inlet Port
  {8cf209b0-62a4-465c-9878-d2388fe5167f}; !- Outlet Port

OS:Connection,
  {8c846864-154a-4a60-a5ef-e6cc155cbd4a}, !- Handle
  {701ecadc-c5b5-43c8-9f95-81482ee79c0d}, !- Name
  {8e7f7eb6-6383-4036-a723-fb9659f49570}, !- Source Object
  3,                                      !- Outlet Port
  {66418283-d8ad-4625-b1ad-0b17040574fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf209b0-62a4-465c-9878-d2388fe5167f}, !- Handle
  {193b5429-ab69-40c2-9293-07eff444a54d}, !- Name
  {66418283-d8ad-4625-b1ad-0b17040574fe}, !- Source Object
  3,                                      !- Outlet Port
  {89620c36-54ab-4703-9676-a6da68c3fe3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10771c07-4fd0-4804-b8ae-dfd85db73b60}, !- Handle
  GuestRoom101 Thermal Zone BaseExhFan Outlet Node, !- Name
  {8f1b4107-a6c1-4855-8e66-08ef3a50ff26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f1b4107-a6c1-4855-8e66-08ef3a50ff26}, !- Handle
  {86d55e48-0c09-45c9-8ea0-df117045e56b}, !- Name
  {89620c36-54ab-4703-9676-a6da68c3fe3e}, !- Source Object
  7,                                      !- Outlet Port
  {10771c07-4fd0-4804-b8ae-dfd85db73b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c281096b-b474-49dd-8dc0-5836b402a231}, !- Handle
  BaseSys1 SupFan,                        !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eaf4b941-0e0c-4e9f-9c4a-ceac6f44941e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d36aecb7-2587-46cc-bcf4-407ba8d6ddf4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {eaf4b941-0e0c-4e9f-9c4a-ceac6f44941e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d36aecb7-2587-46cc-bcf4-407ba8d6ddf4}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {90982a18-ca1d-40ef-b2b8-5a42acec755c}, !- Handle
  BaseSys1 CoilHtg,                       !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {549bb739-4e10-4358-9ab9-242c49ce94e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0fa995f7-c71b-4c86-b1b7-72b65d8ce4a3}, !- Handle
  BaseSys1 CoilClg,                       !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {14911a36-a124-4242-a551-d11fdddc1167}, !- Handle
  BaseZnSys1,                             !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  {61db997d-c2f3-4bfa-97de-4e5676dad326}, !- Air Inlet Node Name
  {323e9f0d-4639-4f6b-b52f-c9633bbfb877}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c281096b-b474-49dd-8dc0-5836b402a231}, !- Supply Air Fan Name
  {90982a18-ca1d-40ef-b2b8-5a42acec755c}, !- Heating Coil Name
  {0fa995f7-c71b-4c86-b1b7-72b65d8ce4a3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e76183d0-4923-432c-a04e-42ffcfdb7b0f}, !- Handle
  BaseZnSys1 Inlet Node,                  !- Name
  {305d7fde-604d-421a-baa6-9aa1b38558ed}, !- Inlet Port
  {61db997d-c2f3-4bfa-97de-4e5676dad326}; !- Outlet Port

OS:Connection,
  {305d7fde-604d-421a-baa6-9aa1b38558ed}, !- Handle
  {2d1686de-c4cd-4c65-b1b2-e5adc2e3cf3a}, !- Name
  {8e7f7eb6-6383-4036-a723-fb9659f49570}, !- Source Object
  4,                                      !- Outlet Port
  {e76183d0-4923-432c-a04e-42ffcfdb7b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61db997d-c2f3-4bfa-97de-4e5676dad326}, !- Handle
  {3f96f4e4-40a1-4f9c-ba2f-e12248a35112}, !- Name
  {e76183d0-4923-432c-a04e-42ffcfdb7b0f}, !- Source Object
  3,                                      !- Outlet Port
  {14911a36-a124-4242-a551-d11fdddc1167}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e2b3f538-b41c-4f72-92d3-bf7938db1959}, !- Handle
  BaseZnSys1 Outlet Node,                 !- Name
  {323e9f0d-4639-4f6b-b52f-c9633bbfb877}, !- Inlet Port
  {ac6af528-9f1e-4910-a029-71348959a103}; !- Outlet Port

OS:Connection,
  {ac6af528-9f1e-4910-a029-71348959a103}, !- Handle
  {c96b0486-caae-43fe-becc-b89dec830deb}, !- Name
  {e2b3f538-b41c-4f72-92d3-bf7938db1959}, !- Source Object
  3,                                      !- Outlet Port
  {99510c3b-b0e1-4253-9d0c-82d1b19e6abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {323e9f0d-4639-4f6b-b52f-c9633bbfb877}, !- Handle
  {b16fa43e-73f3-425c-86f5-cca3909efff8}, !- Name
  {14911a36-a124-4242-a551-d11fdddc1167}, !- Source Object
  4,                                      !- Outlet Port
  {e2b3f538-b41c-4f72-92d3-bf7938db1959}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2b88ae0f-6a90-4d48-8a79-80c0517ff53e}, !- Handle
  GuestRoom102 Thermal Zone Thermostat,   !- Name
  {5ebce16b-3f78-4a07-9b99-f0bda5bfd31a}, !- Heating Setpoint Temperature Schedule Name
  {c0b24f28-1db5-49b9-a3bc-29399c92efd6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {883d6a16-2bf5-418c-a89d-d158f51a4fff}, !- Handle
  GuestRoom102 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6d0825cd-c937-4e1e-b0d4-99c667459029}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan,   !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {b1bd58c4-0e6d-45b2-9a9b-cc6026156d7a}, !- Air Inlet Node Name
  {741b9f5a-3641-47c4-b798-c4c042ec6639}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5780f1d5-84a2-47d2-af80-1a97e184085e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {dd80fa82-c94d-4784-ae8d-e8fd9db59745}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan Inlet Node, !- Name
  {33c21856-6b4c-4a71-b1ee-eeb8d9422391}, !- Inlet Port
  {b1bd58c4-0e6d-45b2-9a9b-cc6026156d7a}; !- Outlet Port

OS:Connection,
  {33c21856-6b4c-4a71-b1ee-eeb8d9422391}, !- Handle
  {50df5dac-b343-4ce5-8a75-f8042b137437}, !- Name
  {e4b0f0d5-bf13-4370-ab06-21d832ed1704}, !- Source Object
  3,                                      !- Outlet Port
  {dd80fa82-c94d-4784-ae8d-e8fd9db59745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1bd58c4-0e6d-45b2-9a9b-cc6026156d7a}, !- Handle
  {faa35d8a-b0c4-46c8-9e2d-2856b2039503}, !- Name
  {dd80fa82-c94d-4784-ae8d-e8fd9db59745}, !- Source Object
  3,                                      !- Outlet Port
  {6d0825cd-c937-4e1e-b0d4-99c667459029}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4aa9a3d2-ab01-43e8-9f28-cc8dbeaf0d9e}, !- Handle
  GuestRoom102 Thermal Zone BaseExhFan Outlet Node, !- Name
  {741b9f5a-3641-47c4-b798-c4c042ec6639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {741b9f5a-3641-47c4-b798-c4c042ec6639}, !- Handle
  {eec1cda7-6b7d-4311-a49f-159e33197d27}, !- Name
  {6d0825cd-c937-4e1e-b0d4-99c667459029}, !- Source Object
  7,                                      !- Outlet Port
  {4aa9a3d2-ab01-43e8-9f28-cc8dbeaf0d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {658ee3de-d7db-4086-bdad-3687b003bd94}, !- Handle
  BaseSys1 SupFan-2,                      !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc146dea-e99f-4825-94b9-5c944653243a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6afeec16-0dc9-4daa-b89c-878a6a9bf4ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {dc146dea-e99f-4825-94b9-5c944653243a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6afeec16-0dc9-4daa-b89c-878a6a9bf4ad}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {8e09822e-b44f-404b-8cbc-5663de5631a6}, !- Handle
  BaseSys1 CoilHtg-2,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {549bb739-4e10-4358-9ab9-242c49ce94e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ab83b04b-64d1-4485-acce-29271ff2ba9d}, !- Handle
  BaseSys1 CoilClg-2,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7d3faf63-ec4f-4cef-9e4a-0c4b48b7e94b}, !- Handle
  BaseZnSys1-2,                           !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  {b62e9c08-fbbe-4ac1-955f-c66fa00f625d}, !- Air Inlet Node Name
  {ed633bbc-c69e-46eb-8ceb-2329af2bb7d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {658ee3de-d7db-4086-bdad-3687b003bd94}, !- Supply Air Fan Name
  {8e09822e-b44f-404b-8cbc-5663de5631a6}, !- Heating Coil Name
  {ab83b04b-64d1-4485-acce-29271ff2ba9d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2c969c2e-a379-416b-aebf-19899a22fe94}, !- Handle
  BaseZnSys1-2 Inlet Node,                !- Name
  {768f534a-fb76-4470-abe2-b9652953c19f}, !- Inlet Port
  {b62e9c08-fbbe-4ac1-955f-c66fa00f625d}; !- Outlet Port

OS:Connection,
  {768f534a-fb76-4470-abe2-b9652953c19f}, !- Handle
  {f388a62e-92b9-4c5e-b061-601dd29880e7}, !- Name
  {e4b0f0d5-bf13-4370-ab06-21d832ed1704}, !- Source Object
  4,                                      !- Outlet Port
  {2c969c2e-a379-416b-aebf-19899a22fe94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62e9c08-fbbe-4ac1-955f-c66fa00f625d}, !- Handle
  {b887f2d3-3a96-41d1-87e0-04769cd15228}, !- Name
  {2c969c2e-a379-416b-aebf-19899a22fe94}, !- Source Object
  3,                                      !- Outlet Port
  {7d3faf63-ec4f-4cef-9e4a-0c4b48b7e94b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {419966b8-9084-4947-9fac-af708513e8b6}, !- Handle
  BaseZnSys1-2 Outlet Node,               !- Name
  {ed633bbc-c69e-46eb-8ceb-2329af2bb7d1}, !- Inlet Port
  {dcc19a2a-12b8-403d-a2fb-d78111fd6f14}; !- Outlet Port

OS:Connection,
  {dcc19a2a-12b8-403d-a2fb-d78111fd6f14}, !- Handle
  {8292c30d-1655-4225-bc5d-acadb2fa3da0}, !- Name
  {419966b8-9084-4947-9fac-af708513e8b6}, !- Source Object
  3,                                      !- Outlet Port
  {4c78bbe7-f1dd-469a-b1ea-99bc8e0cac81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed633bbc-c69e-46eb-8ceb-2329af2bb7d1}, !- Handle
  {25e0f572-ceac-4ac7-a48c-023e49296d15}, !- Name
  {7d3faf63-ec4f-4cef-9e4a-0c4b48b7e94b}, !- Source Object
  4,                                      !- Outlet Port
  {419966b8-9084-4947-9fac-af708513e8b6}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6ebaf67a-1f4a-4441-9412-43b541fc7aea}, !- Handle
  GuestRoom103 Thermal Zone Thermostat,   !- Name
  {5ebce16b-3f78-4a07-9b99-f0bda5bfd31a}, !- Heating Setpoint Temperature Schedule Name
  {c0b24f28-1db5-49b9-a3bc-29399c92efd6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {122bc0ab-5a16-4d83-98b6-d8bebc15cf72}, !- Handle
  GuestRoom103 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {73035f99-7241-4e8d-923f-9d7a3355e521}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan,   !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0248498734795085,                     !- Maximum Flow Rate {m3/s}
  {47e14f85-6e12-4863-b49e-c56746b9a9f2}, !- Air Inlet Node Name
  {093f45fd-279d-4087-9951-4255b7a1633a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5780f1d5-84a2-47d2-af80-1a97e184085e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {8768a0c9-cc27-4c2a-ad9f-30e502a6da47}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan Inlet Node, !- Name
  {81c6881e-f819-45e3-a0e3-b532916712c2}, !- Inlet Port
  {47e14f85-6e12-4863-b49e-c56746b9a9f2}; !- Outlet Port

OS:Connection,
  {81c6881e-f819-45e3-a0e3-b532916712c2}, !- Handle
  {19211fec-5fdd-4d43-b7d4-0dfc26799e69}, !- Name
  {97ccc3e0-1011-4c3d-a0a8-e0d78016b97e}, !- Source Object
  3,                                      !- Outlet Port
  {8768a0c9-cc27-4c2a-ad9f-30e502a6da47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e14f85-6e12-4863-b49e-c56746b9a9f2}, !- Handle
  {b0293d07-d773-4474-a1b1-016d80ead9a5}, !- Name
  {8768a0c9-cc27-4c2a-ad9f-30e502a6da47}, !- Source Object
  3,                                      !- Outlet Port
  {73035f99-7241-4e8d-923f-9d7a3355e521}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c8157cf-71ce-448a-90eb-a947ffae392f}, !- Handle
  GuestRoom103 Thermal Zone BaseExhFan Outlet Node, !- Name
  {093f45fd-279d-4087-9951-4255b7a1633a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {093f45fd-279d-4087-9951-4255b7a1633a}, !- Handle
  {85910b3f-4a2b-43b6-9417-a54c7215094f}, !- Name
  {73035f99-7241-4e8d-923f-9d7a3355e521}, !- Source Object
  7,                                      !- Outlet Port
  {8c8157cf-71ce-448a-90eb-a947ffae392f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3a629b88-b520-4f6e-9d18-3b2db888c9d8}, !- Handle
  BaseSys1 SupFan-3,                      !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e571955-ec62-451b-9a73-5854364a6a7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c83e03b-ad8c-4760-9a4b-76ed2a6c0f53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {8e571955-ec62-451b-9a73-5854364a6a7f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c83e03b-ad8c-4760-9a4b-76ed2a6c0f53}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {6d32464a-591f-4fb3-b25f-a274ed91a9e6}, !- Handle
  BaseSys1 CoilHtg-3,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {549bb739-4e10-4358-9ab9-242c49ce94e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5f44c99c-b4a9-4fba-8b01-7a22693e37c2}, !- Handle
  BaseSys1 CoilClg-3,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {085a90ee-b83b-467c-9e72-c6da28c79c2c}, !- Handle
  BaseZnSys1-3,                           !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  {3568c5c9-fd2c-447e-ba0d-7cdf27c9a316}, !- Air Inlet Node Name
  {d758cb23-429b-4724-972e-3ee292d39920}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a629b88-b520-4f6e-9d18-3b2db888c9d8}, !- Supply Air Fan Name
  {6d32464a-591f-4fb3-b25f-a274ed91a9e6}, !- Heating Coil Name
  {5f44c99c-b4a9-4fba-8b01-7a22693e37c2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cd4328f6-ee37-4605-ac68-0857b30ecb0b}, !- Handle
  BaseZnSys1-3 Inlet Node,                !- Name
  {08ba17fb-a52f-4e11-b4e8-95a9fc61f465}, !- Inlet Port
  {3568c5c9-fd2c-447e-ba0d-7cdf27c9a316}; !- Outlet Port

OS:Connection,
  {08ba17fb-a52f-4e11-b4e8-95a9fc61f465}, !- Handle
  {ac518152-3ebc-4d77-b5df-1cbff85d5d12}, !- Name
  {97ccc3e0-1011-4c3d-a0a8-e0d78016b97e}, !- Source Object
  4,                                      !- Outlet Port
  {cd4328f6-ee37-4605-ac68-0857b30ecb0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3568c5c9-fd2c-447e-ba0d-7cdf27c9a316}, !- Handle
  {540e7093-01f9-46f0-9603-281c284f4cb2}, !- Name
  {cd4328f6-ee37-4605-ac68-0857b30ecb0b}, !- Source Object
  3,                                      !- Outlet Port
  {085a90ee-b83b-467c-9e72-c6da28c79c2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da6abbae-d24d-4c35-800a-be200241baa0}, !- Handle
  BaseZnSys1-3 Outlet Node,               !- Name
  {d758cb23-429b-4724-972e-3ee292d39920}, !- Inlet Port
  {e4d0fdf7-347e-49b3-bfea-d9fe5270f537}; !- Outlet Port

OS:Connection,
  {e4d0fdf7-347e-49b3-bfea-d9fe5270f537}, !- Handle
  {a64fa296-c959-49d6-aac2-16ee8c67e23c}, !- Name
  {da6abbae-d24d-4c35-800a-be200241baa0}, !- Source Object
  3,                                      !- Outlet Port
  {79ac72b7-13c6-4cbf-889b-8adba25c62f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d758cb23-429b-4724-972e-3ee292d39920}, !- Handle
  {c7d0d279-1481-4d04-9c76-cc31101c66f3}, !- Name
  {085a90ee-b83b-467c-9e72-c6da28c79c2c}, !- Source Object
  4,                                      !- Outlet Port
  {da6abbae-d24d-4c35-800a-be200241baa0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f2adb514-515b-4317-b124-47459b2cbaef}, !- Handle
  GuestRoom104 Thermal Zone Thermostat,   !- Name
  {5ebce16b-3f78-4a07-9b99-f0bda5bfd31a}, !- Heating Setpoint Temperature Schedule Name
  {c0b24f28-1db5-49b9-a3bc-29399c92efd6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {76ec7a3e-ccdf-42b3-ba09-683461462386}, !- Handle
  GuestRoom104 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {281103af-c48d-43e0-a7af-ac8d3379e3a7}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan,   !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {003ffd4a-0776-4937-8789-a2d8dfeb665f}, !- Air Inlet Node Name
  {fdb156e7-1f4e-4db3-8313-1e4fd98e0d03}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5780f1d5-84a2-47d2-af80-1a97e184085e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4043cd7e-e66e-4285-86b2-9fa9fb29f353}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan Inlet Node, !- Name
  {7f43a666-81e4-40b0-a3da-13ba72607d02}, !- Inlet Port
  {003ffd4a-0776-4937-8789-a2d8dfeb665f}; !- Outlet Port

OS:Connection,
  {7f43a666-81e4-40b0-a3da-13ba72607d02}, !- Handle
  {241d3d59-c533-4c65-ae17-3cb7e5bbced0}, !- Name
  {fd9e39bf-69ce-4c2d-ae7d-ccd3c7f06394}, !- Source Object
  3,                                      !- Outlet Port
  {4043cd7e-e66e-4285-86b2-9fa9fb29f353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003ffd4a-0776-4937-8789-a2d8dfeb665f}, !- Handle
  {26860cab-ee9a-4b24-89dd-35c1fe328705}, !- Name
  {4043cd7e-e66e-4285-86b2-9fa9fb29f353}, !- Source Object
  3,                                      !- Outlet Port
  {281103af-c48d-43e0-a7af-ac8d3379e3a7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f6c31b4-05b8-41b4-b969-e6643eb8361c}, !- Handle
  GuestRoom104 Thermal Zone BaseExhFan Outlet Node, !- Name
  {fdb156e7-1f4e-4db3-8313-1e4fd98e0d03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdb156e7-1f4e-4db3-8313-1e4fd98e0d03}, !- Handle
  {2811b82d-c47f-43d6-baf8-74f029017d9c}, !- Name
  {281103af-c48d-43e0-a7af-ac8d3379e3a7}, !- Source Object
  7,                                      !- Outlet Port
  {6f6c31b4-05b8-41b4-b969-e6643eb8361c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fb1bced6-6792-4bd6-9467-9a6d250a7145}, !- Handle
  BaseSys1 SupFan-4,                      !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {76faefc8-8030-4710-aa20-82e20b4f4466}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {89ccca87-3bcb-4606-b76c-3bf61dae6925}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {76faefc8-8030-4710-aa20-82e20b4f4466}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {89ccca87-3bcb-4606-b76c-3bf61dae6925}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {0fb08aca-f89f-48d0-aab7-87a9514d0eb4}, !- Handle
  BaseSys1 CoilHtg-4,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {549bb739-4e10-4358-9ab9-242c49ce94e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {324d4a6a-e9fb-4511-bba3-6c91b100d858}, !- Handle
  BaseSys1 CoilClg-4,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4c2c549c-8e6e-4d7d-ad8b-87a9cb423500}, !- Handle
  BaseZnSys1-4,                           !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  {448cd38f-e6fe-4b45-8e8b-e5635c7c0454}, !- Air Inlet Node Name
  {9229e4e0-2144-41c9-b55a-875d41abd058}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fb1bced6-6792-4bd6-9467-9a6d250a7145}, !- Supply Air Fan Name
  {0fb08aca-f89f-48d0-aab7-87a9514d0eb4}, !- Heating Coil Name
  {324d4a6a-e9fb-4511-bba3-6c91b100d858}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {862f43bb-f552-47c5-abca-389a85276ab7}, !- Handle
  BaseZnSys1-4 Inlet Node,                !- Name
  {de9d2fcd-3573-4559-a91d-6f07456a8f86}, !- Inlet Port
  {448cd38f-e6fe-4b45-8e8b-e5635c7c0454}; !- Outlet Port

OS:Connection,
  {de9d2fcd-3573-4559-a91d-6f07456a8f86}, !- Handle
  {ae8d0924-4087-478b-8c52-f96830c8f0ee}, !- Name
  {fd9e39bf-69ce-4c2d-ae7d-ccd3c7f06394}, !- Source Object
  4,                                      !- Outlet Port
  {862f43bb-f552-47c5-abca-389a85276ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {448cd38f-e6fe-4b45-8e8b-e5635c7c0454}, !- Handle
  {bac1b115-13ba-47d8-91ce-6b148f687bde}, !- Name
  {862f43bb-f552-47c5-abca-389a85276ab7}, !- Source Object
  3,                                      !- Outlet Port
  {4c2c549c-8e6e-4d7d-ad8b-87a9cb423500}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07f6ddeb-55c1-45a7-a379-eb0b2f72b9b0}, !- Handle
  BaseZnSys1-4 Outlet Node,               !- Name
  {9229e4e0-2144-41c9-b55a-875d41abd058}, !- Inlet Port
  {ba937c0c-3e1e-4a97-b54a-4c09ec459e61}; !- Outlet Port

OS:Connection,
  {ba937c0c-3e1e-4a97-b54a-4c09ec459e61}, !- Handle
  {9314d60d-56af-4b1c-9389-b25515b980ee}, !- Name
  {07f6ddeb-55c1-45a7-a379-eb0b2f72b9b0}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f8e26-4237-4b9b-8ef4-4913cc07a764}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9229e4e0-2144-41c9-b55a-875d41abd058}, !- Handle
  {94035d90-2bf9-42a0-b6f2-981c912e9260}, !- Name
  {4c2c549c-8e6e-4d7d-ad8b-87a9cb423500}, !- Source Object
  4,                                      !- Outlet Port
  {07f6ddeb-55c1-45a7-a379-eb0b2f72b9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {34cef2bc-fd56-4fc0-a95c-94e14816c188}, !- Handle
  GuestRoom105 Thermal Zone Thermostat,   !- Name
  {5ebce16b-3f78-4a07-9b99-f0bda5bfd31a}, !- Heating Setpoint Temperature Schedule Name
  {c0b24f28-1db5-49b9-a3bc-29399c92efd6}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bc46c950-62de-48e9-996a-eb81acda577e}, !- Handle
  GuestRoom105 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {bf636bc7-d534-4f9f-bb75-f3e69edf0fd7}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan,   !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.02484803288448,                       !- Maximum Flow Rate {m3/s}
  {6b3efbfa-2b1e-4ed1-98b3-383b29e99b13}, !- Air Inlet Node Name
  {8e029e27-692b-481d-84ea-05441e1b6c6e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {191a8901-9c50-447f-9a03-a7732a563efa}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {5780f1d5-84a2-47d2-af80-1a97e184085e}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {4417e8d1-faae-46d5-baed-baa96fe9d8a6}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan Inlet Node, !- Name
  {79c604a5-a751-4f1e-b79d-d738d1f4b2c1}, !- Inlet Port
  {6b3efbfa-2b1e-4ed1-98b3-383b29e99b13}; !- Outlet Port

OS:Connection,
  {79c604a5-a751-4f1e-b79d-d738d1f4b2c1}, !- Handle
  {68d47d0d-8051-47c7-b8a6-b80fc1c2a7c2}, !- Name
  {c1479b1e-e76f-46d7-984f-5b0f61bd2eb0}, !- Source Object
  3,                                      !- Outlet Port
  {4417e8d1-faae-46d5-baed-baa96fe9d8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b3efbfa-2b1e-4ed1-98b3-383b29e99b13}, !- Handle
  {6d33e051-3bb8-4b33-81f0-99950d6bb4c1}, !- Name
  {4417e8d1-faae-46d5-baed-baa96fe9d8a6}, !- Source Object
  3,                                      !- Outlet Port
  {bf636bc7-d534-4f9f-bb75-f3e69edf0fd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a7fad06-cc66-4b72-b9d0-e8c2e7170517}, !- Handle
  GuestRoom105 Thermal Zone BaseExhFan Outlet Node, !- Name
  {8e029e27-692b-481d-84ea-05441e1b6c6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e029e27-692b-481d-84ea-05441e1b6c6e}, !- Handle
  {d6818b3c-47e3-4006-97be-848135cc2248}, !- Name
  {bf636bc7-d534-4f9f-bb75-f3e69edf0fd7}, !- Source Object
  7,                                      !- Outlet Port
  {4a7fad06-cc66-4b72-b9d0-e8c2e7170517}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e5050b00-b6f3-4ad3-b985-695df0f732c0}, !- Handle
  BaseSys1 SupFan-5,                      !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ea4b5a56-ea46-4300-b9bd-1e7b6d2860ae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c175e52a-83e0-4a44-907c-660e2911f016}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  Interior Fans;                          !- End-Use Subcategory

OS:Curve:Exponent,
  {ea4b5a56-ea46-4300-b9bd-1e7b6d2860ae}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c175e52a-83e0-4a44-907c-660e2911f016}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {d58ca7fb-ee1f-41a1-b137-61281b2e45f8}, !- Handle
  BaseSys1 CoilHtg-5,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {549bb739-4e10-4358-9ab9-242c49ce94e5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ba1bea59-8933-4346-9828-b4f0edb27328}, !- Handle
  BaseSys1 CoilClg-5,                     !- Name
  {33d498ec-3e64-4ff5-a8b3-c146fef3c3d7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b87432ac-2fbd-4a9e-bb24-1e79a03ed821}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3a14035b-f4ac-4a94-b5e1-2166a206e352}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1180c876-2433-48f5-96fc-d3a1b0d48da5}, !- Energy Input Ratio Function of Temperature Curve Name
  {15a2913a-d36a-422c-a6b7-a8587c29a562}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {448acf09-5a21-4cd5-8002-b75f75089f64}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d21e3063-1150-4392-a290-7a0041f8382e}, !- Handle
  BaseZnSys1-5,                           !- Name
  {b12039d0-7dd9-49d9-9a70-80cf9f8ab0a9}, !- Availability Schedule Name
  {dc7e9b01-c884-4d63-b78b-3f78d59e915c}, !- Air Inlet Node Name
  {f122f947-c595-4457-8031-c8e37bbd143e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e5050b00-b6f3-4ad3-b985-695df0f732c0}, !- Supply Air Fan Name
  {d58ca7fb-ee1f-41a1-b137-61281b2e45f8}, !- Heating Coil Name
  {ba1bea59-8933-4346-9828-b4f0edb27328}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {16fbf846-02e8-4e1d-871f-6a02e2f4dada}, !- Handle
  BaseZnSys1-5 Inlet Node,                !- Name
  {72cba094-624d-463a-84bf-cf16aca14b70}, !- Inlet Port
  {dc7e9b01-c884-4d63-b78b-3f78d59e915c}; !- Outlet Port

OS:Connection,
  {72cba094-624d-463a-84bf-cf16aca14b70}, !- Handle
  {8fc38ec8-fc2b-431c-a478-36255b292186}, !- Name
  {c1479b1e-e76f-46d7-984f-5b0f61bd2eb0}, !- Source Object
  4,                                      !- Outlet Port
  {16fbf846-02e8-4e1d-871f-6a02e2f4dada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7e9b01-c884-4d63-b78b-3f78d59e915c}, !- Handle
  {c49bb0eb-0ca1-41d9-a593-2b7c3dd07115}, !- Name
  {16fbf846-02e8-4e1d-871f-6a02e2f4dada}, !- Source Object
  3,                                      !- Outlet Port
  {d21e3063-1150-4392-a290-7a0041f8382e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9a7383b-bad1-4780-98fc-bf20823b6a3b}, !- Handle
  BaseZnSys1-5 Outlet Node,               !- Name
  {f122f947-c595-4457-8031-c8e37bbd143e}, !- Inlet Port
  {0f75c08c-b63e-42d0-b8b6-965b510c6e54}; !- Outlet Port

OS:Connection,
