AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseAirSys5","PVAV",8462.2,0.0,0.0,0.0,8.648,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-2","PVAV",560.6,0.0,0.0,0.0,0.561,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-3","PVAV",569.4,0.0,0.0,0.0,0.569,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys5-4","PVAV",841.1,0.0,0.0,0.0,0.841,0.000,0.000,0.000,-99996.000,-99996.000,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

ZoneSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"GuestRoom101_SZAC","SZAC",219.1,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom102_SZAC","SZAC",219.7,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom103_SZAC","SZAC",221.0,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom104_SZAC","SZAC",220.9,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom105_SZAC","SZAC",219.6,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom201_SZAC","SZAC",246.3,0,0,0.0,0.111,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom202_205_SZAC","SZAC",186.1,0,0,0.0,0.084,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom206_208_SZAC","SZAC",190.1,0,0,0.0,0.086,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom209_212_SZAC","SZAC",170.0,0,0,0.0,0.077,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom213_SZAC","SZAC",186.8,0,0,0.0,0.084,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom214_SZAC","SZAC",186.8,0,0,0.0,0.084,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom215_218_SZAC","SZAC",169.0,0,0,0.0,0.076,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom219_SZAC","SZAC",184.2,0,0,0.0,0.083,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom220_223_SZAC","SZAC",167.3,0,0,0.0,0.075,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom224_SZAC","SZAC",183.5,0,0,0.0,0.083,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom301_SZAC","SZAC",247.8,0,0,0.0,0.112,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom302_305_SZAC","SZAC",174.8,0,0,0.0,0.079,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom306_308_SZAC","SZAC",190.8,0,0,0.0,0.086,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom309_312_SZAC","SZAC",174.1,0,0,0.0,0.078,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom313_SZAC","SZAC",189.6,0,0,0.0,0.085,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom314_SZAC","SZAC",189.6,0,0,0.0,0.085,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom315_318_SZAC","SZAC",173.7,0,0,0.0,0.078,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom319_SZAC","SZAC",188.5,0,0,0.0,0.085,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom320_323_SZAC","SZAC",172.1,0,0,0.0,0.077,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom324_SZAC","SZAC",187.7,0,0,0.0,0.084,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom401_SZAC","SZAC",290.4,0,0,0.0,0.131,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom402_405_SZAC","SZAC",221.0,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom406_408_SZAC","SZAC",243.0,0,0,0.0,0.109,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom409_412_SZAC","SZAC",220.3,0,0,0.0,0.099,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom413_SZAC","SZAC",228.2,0,0,0.0,0.103,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom414_SZAC","SZAC",203.5,0,0,0.0,0.092,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom415_418_SZAC","SZAC",195.2,0,0,0.0,0.088,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom419_SZAC","SZAC",202.9,0,0,0.0,0.091,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom420_423_SZAC","SZAC",194.9,0,0,0.0,0.088,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom424_SZAC","SZAC",201.4,0,0,0.0,0.091,0,0,0.000,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom101-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom102-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom103-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom104-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom105-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom201-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom202_205-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom206_208-Exh ZnSys","Exhaust",0.0,0,0,56.7,0.000,0,0,0.033,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom209_212-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom213-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom214-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom215_218-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom219-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom220_223-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom224-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom301-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom302_305-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom306_308-Exh ZnSys","Exhaust",0.0,0,0,56.7,0.000,0,0,0.033,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom309_312-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom313-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom314-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom315_318-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom319-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom320_323-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom324-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom401-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom402_405-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom406_408-Exh ZnSys","Exhaust",0.0,0,0,56.7,0.000,0,0,0.033,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom409_412-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom413-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom414-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom415_418-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom419-Exh ZnSys","Exhaust",0.0,0,0,52.7,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom420_423-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom424-Exh ZnSys","Exhaust",0.0,0,0,52.6,0.000,0,0,0.031,-99996.000,-99996.000,0,0,-99996.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"CorridorFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1620.0,1,1099.9,914.3,0.0,0.130,0.000,0.000,-99996.000,0.000,0.000,0.000,1.124,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"EmployeeLoungeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,165.4,198.1,0.0,0.020,0.000,0.000,-99996.000,0.000,0.000,0.000,0.169,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"ExerciseCenterFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,171.6,198.1,0.0,0.020,0.000,0.000,-99996.000,0.000,0.000,0.000,0.175,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontLoungeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1755.1,1,2471.5,3301.6,0.0,0.292,0.000,0.000,-99996.000,0.000,0.000,0.000,2.526,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontOfficeFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1404.0,1,986.6,792.3,0.0,0.117,0.000,0.000,-99996.000,0.000,0.000,0.000,1.008,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"LaundryRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",1053.0,1,1015.4,594.3,0.0,0.120,0.000,0.000,-99996.000,0.000,0.000,0.000,1.038,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"MechanicalRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,471.0,198.1,0.0,0.056,0.000,0.000,-99996.000,0.000,0.000,0.000,0.481,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"MeetingRoomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",864.1,1,1198.1,1625.4,0.0,0.142,0.000,0.000,-99996.000,0.000,0.000,0.000,1.224,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.0,1,176.7,121.9,0.0,0.021,0.000,0.000,-99996.000,0.000,0.000,0.000,0.181,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",135.0,1,124.4,76.2,0.0,0.015,0.000,0.000,-99996.000,0.000,0.000,0.000,0.127,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.1,1,156.9,121.9,0.0,0.019,0.000,0.000,-99996.000,0.000,0.000,0.000,0.160,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",216.1,1,164.4,121.9,0.0,0.019,0.000,0.000,-99996.000,0.000,0.000,0.000,0.168,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RestroomFlr1 Thermal Zone","BaseAirSys5","BaseAirSys5","NONE",351.0,1,260.3,198.1,0.0,0.031,0.000,0.000,-99996.000,0.000,0.000,0.000,0.266,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",1350.0,1,264.3,354.8,0.0,0.471,0.000,0.000,-99996.000,0.000,0.000,0.000,0.264,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.0,1,94.2,56.8,0.0,0.168,0.000,0.000,-99996.000,0.000,0.000,0.000,0.094,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",135.0,1,34.4,35.5,0.0,0.061,0.000,0.000,-99996.000,0.000,0.000,0.000,0.034,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.1,1,81.3,56.8,0.0,0.145,0.000,0.000,-99996.000,0.000,0.000,0.000,0.081,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr2 Thermal Zone","BaseAirSys5-2","BaseAirSys5-2","NONE",216.1,1,86.5,56.8,0.0,0.154,0.000,0.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",1350.0,1,263.4,360.4,0.0,0.463,0.000,0.000,-99996.000,0.000,0.000,0.000,0.263,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.0,1,98.1,57.7,0.0,0.172,0.000,0.000,-99996.000,0.000,0.000,0.000,0.098,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",135.0,1,35.8,36.0,0.0,0.063,0.000,0.000,-99996.000,0.000,0.000,0.000,0.036,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.1,1,83.5,57.7,0.0,0.147,0.000,0.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr3 Thermal Zone","BaseAirSys5-3","BaseAirSys5-3","NONE",216.1,1,88.7,57.7,0.0,0.156,0.000,0.000,-99996.000,0.000,0.000,0.000,0.089,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"CorridorFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",1350.0,1,422.6,532.3,0.0,0.502,0.000,0.000,-99996.000,0.000,0.000,0.000,0.423,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStairsFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.0,1,127.8,85.2,0.0,0.152,0.000,0.000,-99996.000,0.000,0.000,0.000,0.128,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"FrontStorageFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",135.0,1,54.0,53.2,0.0,0.064,0.000,0.000,-99996.000,0.000,0.000,0.000,0.054,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStairsFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.1,1,114.7,85.2,0.0,0.136,0.000,0.000,-99996.000,0.000,0.000,0.000,0.115,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"RearStorageFlr4 Thermal Zone","BaseAirSys5-4","BaseAirSys5-4","NONE",216.1,1,122.1,85.2,0.0,0.145,0.000,0.000,-99996.000,0.000,0.000,0.000,0.122,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom101 Thermal Zone","GuestRoom101_SZAC","GuestRoom101-Exh ZnSys","GuestRoom101-Exh ZnSys",351.0,1,219.1,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom102 Thermal Zone","GuestRoom102_SZAC","GuestRoom102-Exh ZnSys","GuestRoom102-Exh ZnSys",351.0,1,219.7,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom103 Thermal Zone","GuestRoom103_SZAC","GuestRoom103-Exh ZnSys","GuestRoom103-Exh ZnSys",351.0,1,221.0,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom104 Thermal Zone","GuestRoom104_SZAC","GuestRoom104-Exh ZnSys","GuestRoom104-Exh ZnSys",351.0,1,220.9,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom105 Thermal Zone","GuestRoom105_SZAC","GuestRoom105-Exh ZnSys","GuestRoom105-Exh ZnSys",351.0,1,219.6,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom201 Thermal Zone","GuestRoom201_SZAC","GuestRoom201-Exh ZnSys","GuestRoom201-Exh ZnSys",351.0,1,246.3,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.111,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom202_205 Thermal Zone","GuestRoom202_205_SZAC","GuestRoom202_205-Exh ZnSys","GuestRoom202_205-Exh ZnSys",1404.1,1,186.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom206_208 Thermal Zone","GuestRoom206_208_SZAC","GuestRoom206_208-Exh ZnSys","GuestRoom206_208-Exh ZnSys",1134.1,1,190.1,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom209_212 Thermal Zone","GuestRoom209_212_SZAC","GuestRoom209_212-Exh ZnSys","GuestRoom209_212-Exh ZnSys",1404.1,1,170.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.077,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom213 Thermal Zone","GuestRoom213_SZAC","GuestRoom213-Exh ZnSys","GuestRoom213-Exh ZnSys",351.0,1,186.8,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom214 Thermal Zone","GuestRoom214_SZAC","GuestRoom214-Exh ZnSys","GuestRoom214-Exh ZnSys",351.0,1,186.8,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom215_218 Thermal Zone","GuestRoom215_218_SZAC","GuestRoom215_218-Exh ZnSys","GuestRoom215_218-Exh ZnSys",1404.0,1,169.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.076,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom219 Thermal Zone","GuestRoom219_SZAC","GuestRoom219-Exh ZnSys","GuestRoom219-Exh ZnSys",351.0,1,184.2,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom220_223 Thermal Zone","GuestRoom220_223_SZAC","GuestRoom220_223-Exh ZnSys","GuestRoom220_223-Exh ZnSys",1404.0,1,167.3,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.075,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom224 Thermal Zone","GuestRoom224_SZAC","GuestRoom224-Exh ZnSys","GuestRoom224-Exh ZnSys",351.0,1,183.5,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.083,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom301 Thermal Zone","GuestRoom301_SZAC","GuestRoom301-Exh ZnSys","GuestRoom301-Exh ZnSys",351.0,1,247.8,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.112,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom302_305 Thermal Zone","GuestRoom302_305_SZAC","GuestRoom302_305-Exh ZnSys","GuestRoom302_305-Exh ZnSys",1404.1,1,174.8,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.079,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom306_308 Thermal Zone","GuestRoom306_308_SZAC","GuestRoom306_308-Exh ZnSys","GuestRoom306_308-Exh ZnSys",1134.1,1,190.8,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.086,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom309_312 Thermal Zone","GuestRoom309_312_SZAC","GuestRoom309_312-Exh ZnSys","GuestRoom309_312-Exh ZnSys",1404.1,1,174.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.078,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom313 Thermal Zone","GuestRoom313_SZAC","GuestRoom313-Exh ZnSys","GuestRoom313-Exh ZnSys",351.0,1,189.6,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom314 Thermal Zone","GuestRoom314_SZAC","GuestRoom314-Exh ZnSys","GuestRoom314-Exh ZnSys",351.0,1,189.6,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom315_318 Thermal Zone","GuestRoom315_318_SZAC","GuestRoom315_318-Exh ZnSys","GuestRoom315_318-Exh ZnSys",1404.0,1,173.7,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.078,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom319 Thermal Zone","GuestRoom319_SZAC","GuestRoom319-Exh ZnSys","GuestRoom319-Exh ZnSys",351.0,1,188.5,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.085,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom320_323 Thermal Zone","GuestRoom320_323_SZAC","GuestRoom320_323-Exh ZnSys","GuestRoom320_323-Exh ZnSys",1404.0,1,172.1,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.077,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom324 Thermal Zone","GuestRoom324_SZAC","GuestRoom324-Exh ZnSys","GuestRoom324-Exh ZnSys",351.0,1,187.7,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.084,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom401 Thermal Zone","GuestRoom401_SZAC","GuestRoom401-Exh ZnSys","GuestRoom401-Exh ZnSys",351.0,1,290.4,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.131,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom402_405 Thermal Zone","GuestRoom402_405_SZAC","GuestRoom402_405-Exh ZnSys","GuestRoom402_405-Exh ZnSys",1404.1,1,221.0,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom406_408 Thermal Zone","GuestRoom406_408_SZAC","GuestRoom406_408-Exh ZnSys","GuestRoom406_408-Exh ZnSys",1134.1,1,243.0,0.0,170.1,1.000,0.000,3.000,-99996.000,0.000,0.000,0.000,0.109,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom409_412 Thermal Zone","GuestRoom409_412_SZAC","GuestRoom409_412-Exh ZnSys","GuestRoom409_412-Exh ZnSys",1404.1,1,220.3,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.099,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom413 Thermal Zone","GuestRoom413_SZAC","GuestRoom413-Exh ZnSys","GuestRoom413-Exh ZnSys",351.0,1,228.2,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.103,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom414 Thermal Zone","GuestRoom414_SZAC","GuestRoom414-Exh ZnSys","GuestRoom414-Exh ZnSys",351.0,1,203.5,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.092,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom415_418 Thermal Zone","GuestRoom415_418_SZAC","GuestRoom415_418-Exh ZnSys","GuestRoom415_418-Exh ZnSys",1404.0,1,195.2,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.088,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom419 Thermal Zone","GuestRoom419_SZAC","GuestRoom419-Exh ZnSys","GuestRoom419-Exh ZnSys",351.0,1,202.9,0.0,52.7,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.091,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom420_423 Thermal Zone","GuestRoom420_423_SZAC","GuestRoom420_423-Exh ZnSys","GuestRoom420_423-Exh ZnSys",1404.0,1,194.9,0.0,210.6,1.000,0.000,4.000,-99996.000,0.000,0.000,0.000,0.088,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"GuestRoom424 Thermal Zone","GuestRoom424_SZAC","GuestRoom424-Exh ZnSys","GuestRoom424-Exh ZnSys",351.0,1,201.4,0.0,52.6,1.000,0.000,1.000,-99996.000,0.000,0.000,0.000,0.091,-99996.000,-99996.000,-99996.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
