
OS:Version,
  {4d94d3fc-a266-4ef9-9048-d89485e6a649}, !- Handle
  3.1.1,                                  !- Version Identifier
  alpha;                                  !- Prerelease Identifier

OS:SimulationControl,
  {97f44ecb-080e-4158-a3bc-392c1c81ffd9}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {103029b5-b8b2-4d46-b88f-a7b85196d48d}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {b369ea06-6e9d-47d4-aa81-07ade7ff2123}, !- Handle
  SACRAMENTO-EXECUTIVE_STYP20,            !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {1810cb8e-a587-464a-8454-e45623c62dc0}, !- Handle
  SACRAMENTO EXECUTIVE,                   !- Name
  38.58,                                  !- Latitude {deg}
  -121.49,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  4.572,                                  !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {86ef5cd0-f5fc-4c7a-800d-089f9a3d6f5e}, !- Handle
  SACRAMENTO EXECUTIVE Ann Htg 99.6% Condns DB, !- Name
  -0.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -0.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c9125cd0-59a8-46d2-9635-7ea7f72646c4}, !- Handle
  SACRAMENTO EXECUTIVE  June .4% Condns DB=>MCWB, !- Name
  39.4,                                   !- Maximum Dry-Bulb Temperature {C}
  16.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.362,                                  !- ASHRAE Taub {dimensionless}
  2.413;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {0694058a-4a18-4a60-bc3f-a0ea99a88567}, !- Handle
  SACRAMENTO EXECUTIVE  July .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  22,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.363,                                  !- ASHRAE Taub {dimensionless}
  2.407;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {f93d349a-ba21-49fa-9700-f7ead2669c97}, !- Handle
  SACRAMENTO EXECUTIVE  August .4% Condns DB=>MCWB, !- Name
  40.1,                                   !- Maximum Dry-Bulb Temperature {C}
  17.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.347,                                  !- ASHRAE Taub {dimensionless}
  2.442;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {73468ae6-9d52-4ff3-9a35-229aa278e199}, !- Handle
  SACRAMENTO EXECUTIVE  September .4% Condns DB=>MCWB, !- Name
  37.9,                                   !- Maximum Dry-Bulb Temperature {C}
  16.8,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  19.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.351,                                  !- ASHRAE Taub {dimensionless}
  2.437;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {27029a64-b6e0-422c-9375-5adf2520871f}, !- Handle
  SACRAMENTO EXECUTIVE  October .4% Condns DB=>MCWB, !- Name
  33.5,                                   !- Maximum Dry-Bulb Temperature {C}
  14.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.345,                                  !- ASHRAE Taub {dimensionless}
  2.463;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f209241-f10a-421e-b54b-c1bf71740466}, !- Handle
  SACRAMENTO EXECUTIVE  November .4% Condns DB=>MCWB, !- Name
  25.4,                                   !- Maximum Dry-Bulb Temperature {C}
  11.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101284,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.331,                                  !- ASHRAE Taub {dimensionless}
  2.486;                                  !- ASHRAE Taud {dimensionless}

OS:WeatherFile,
  {f021f64b-80e6-4cc6-a0d1-cae2ede4013a}, !- Handle
  CA_SACRAMENTO-EXECUTIVE-,               !- City
  -,                                      !- State Province Region
  USA,                                    !- Country
  Custom-724830,                          !- Data Source
  724830,                                 !- WMO Number
  38.51,                                  !- Latitude {deg}
  -121.5,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  7,                                      !- Elevation {m}
  C:/users/DavidM/Documents/CBECC 2022 Data/EPW/SACRAMENTO-EXECUTIVE_STYP20.epw, !- Url
  8E3F76CD;                               !- Checksum

OS:Sizing:Parameters,
  {aaa03a32-4efb-40ae-b768-a1c179bc07f2}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {2c785690-11f7-4226-9a89-c9145608b002}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {728cd948-c69a-4248-96a5-7932a2fed745}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {2bbda94e-5c41-45bf-84b1-6818baf6c368}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e1755fad-b054-4e2d-b844-f3ecf1272238}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5f6ee3fb-9c41-4d4d-9002-56bb16197c57}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {e6a6842b-3eb4-462e-a13d-66a22c1a9594}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0ae3ab4c-3220-4b4a-95e4-917f04b621c4}, !- Handle
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5892e298-571f-46ee-8968-64ebb0f5100b}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {2540d443-a9da-478c-8089-e52cfe4bafa3}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {afd89b24-6ee9-454a-bd75-2347a2102b0f}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {9c46155d-69df-40bf-944d-f62a8cecb9d5}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {b22e2ba4-767d-4e7a-933b-35425586fa27}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Handle
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  ,                                       !- Surface Rendering Name
  {2c785690-11f7-4226-9a89-c9145608b002}, !- Layer 1
  {afd89b24-6ee9-454a-bd75-2347a2102b0f}, !- Layer 2
  {9c46155d-69df-40bf-944d-f62a8cecb9d5}, !- Layer 3
  {b22e2ba4-767d-4e7a-933b-35425586fa27}, !- Layer 4
  {b22e2ba4-767d-4e7a-933b-35425586fa27}, !- Layer 5
  {728cd948-c69a-4248-96a5-7932a2fed745}, !- Layer 6
  {2bbda94e-5c41-45bf-84b1-6818baf6c368}; !- Layer 7

OS:Construction,
  {79dc37e4-c2fa-478d-b8c7-0645939cd2e1}, !- Handle
  NACM_Interior Wall,                     !- Name
  ,                                       !- Surface Rendering Name
  {e1755fad-b054-4e2d-b844-f3ecf1272238}, !- Layer 1
  {1c5dcce4-c5dc-42e0-b6e6-3e13517466e4}, !- Layer 2
  {e1755fad-b054-4e2d-b844-f3ecf1272238}; !- Layer 3

OS:Material,
  {1c5dcce4-c5dc-42e0-b6e6-3e13517466e4}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {074bc1d4-d5b9-43ea-828b-4eefde08906b}, !- Handle
  Base_CZ12-FlatNonresWoodFramingAndOtherRoofU039, !- Name
  ,                                       !- Surface Rendering Name
  {5f6ee3fb-9c41-4d4d-9002-56bb16197c57}, !- Layer 1
  {e6a6842b-3eb4-462e-a13d-66a22c1a9594}; !- Layer 2

OS:Construction,
  {42ea12c5-929a-4588-9991-df674254b24a}, !- Handle
  NACM_Interior Floor,                    !- Name
  ,                                       !- Surface Rendering Name
  {0ae3ab4c-3220-4b4a-95e4-917f04b621c4}, !- Layer 1
  {5892e298-571f-46ee-8968-64ebb0f5100b}, !- Layer 2
  {2540d443-a9da-478c-8089-e52cfe4bafa3}; !- Layer 3

OS:Material:NoMass,
  {61e13798-c09c-4439-b29d-5c97228421c0}, !- Handle
  Base_AllCZ_Swng-ExtDoorU070 Material,   !- Name
  MediumSmooth,                           !- Roughness
  0.101893286975538;                      !- Thermal Resistance {m2-K/W}

OS:Construction,
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Handle
  Base_AllCZ_Swng-ExtDoorU070,            !- Name
  ,                                       !- Surface Rendering Name
  {61e13798-c09c-4439-b29d-5c97228421c0}; !- Layer 1

OS:Material:NoMass,
  {a1c0cf92-60cb-43d1-9e50-547ab9a657ea}, !- Handle
  Base_AllCZ_NSwng-ExtDoorU145 Material,  !- Name
  MediumSmooth,                           !- Roughness
  0.00212643415058654;                    !- Thermal Resistance {m2-K/W}

OS:Construction,
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Handle
  Base_AllCZ_NSwng-ExtDoorU145,           !- Name
  ,                                       !- Surface Rendering Name
  {a1c0cf92-60cb-43d1-9e50-547ab9a657ea}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {9532bf01-9ecc-4886-85ef-f9f65b5c8a7a}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {b1598bf0-7ffb-4445-b00d-a6d67489bd6c}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {9532bf01-9ecc-4886-85ef-f9f65b5c8a7a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a09555e2-2a07-4e7e-b5ad-3f11be95c395}, !- Handle
  Base_AllCZ_Skylt-Gl-CurbMntU58 Material, !- Name
  3.29339273784581,                       !- U-Factor {W/m2-K}
  0.25,                                   !- Solar Heat Gain Coefficient
  0.49;                                   !- Visible Transmittance

OS:Construction,
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Handle
  Base_AllCZ_Skylt-Gl-CurbMntU58,         !- Name
  ,                                       !- Surface Rendering Name
  {a09555e2-2a07-4e7e-b5ad-3f11be95c395}; !- Layer 1

OS:Curve:Biquadratic,
  {c6dffe34-ca12-4e80-bbd2-c377ea332e9b}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {d1a3c1ea-a9d4-4123-91e5-b1e2d5980ab7}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {15ac8210-423b-4e5e-8e36-bbfba7363e28}, !- Handle
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {728ec895-11eb-4207-9522-57d40494f206}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {9fc02e4e-5774-4989-ac74-e971c4525c35}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {574e852b-6d78-4fb5-9b7c-b9652bad6185}, !- Handle
  CoilHtgHPQRatio_fToadbSI,               !- Name
  0.729009,                               !- Coefficient1 Constant
  0.031928,                               !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -9e-06,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  0.17,                                   !- Minimum Curve Output
  1.05;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {dbc60798-ca4e-4741-89ba-d58c341d252d}, !- Handle
  CoilHtgHPEIRRatio_fToadbSI,             !- Name
  1.21829,                                !- Coefficient1 Constant
  -0.036117,                              !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.7e-05,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  0.97,                                   !- Minimum Curve Output
  3.18;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {ca365dc6-aa8d-4bd8-8770-6bcc0f9c1255}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {b019b9f7-dc9a-4a3c-8a1c-76eb230e2571}, !- Handle
  CoilHtgHPQRatio_fCFMRatio,              !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.84;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {8859b564-c9c7-4338-9ec4-395274a1dc3f}, !- Handle
  CoilHtgHPEIRRatio_fQFrac,               !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.85,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {79e1a321-b6db-4a1f-9896-979d32525904}, !- Handle
  CoilHtgHPEIRRatio_fCFMRatio,            !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3722e161-9f6c-4c78-aa0b-712857bad69c}, !- Handle
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.73,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Schedule:Day,
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Handle
  WaterMainCZ12Jan,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.7777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Handle
  WaterMainCZ12Feb,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  10.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  10.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  10.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  10.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  10.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  10.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  10.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  10.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  10.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  10.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  10.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  10.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  10.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  10.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  10.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  10.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  10.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  10.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  10.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  10.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  10.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  10.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  10.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  10.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Handle
  WaterMainCZ12Mar,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.5,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.5,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.5,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.5,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.5,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.5,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.5,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.5,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.5,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.5,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.5,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.5,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.5,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.5,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.5,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.5,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.5,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.5,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.5,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.5,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.5,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.5,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.5,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.5;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Handle
  WaterMainCZ12Apr,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Handle
  WaterMainCZ12May,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  12.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  12.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  12.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  12.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  12.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  12.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  12.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  12.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  12.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  12.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  12.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  12.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  12.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  12.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  12.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  12.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  12.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  12.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  12.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  12.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  12.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  12.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  12.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  12.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Handle
  WaterMainCZ12Jun,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Handle
  WaterMainCZ12Jul,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6666666666667,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.6666666666667,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.6666666666667,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.6666666666667,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.6666666666667,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.6666666666667,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.6666666666667,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.6666666666667,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.6666666666667,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.6666666666667,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.6666666666667,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.6666666666667,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.6666666666667,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.6666666666667,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.6666666666667,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.6666666666667,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.6666666666667,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.6666666666667,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.6666666666667,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.6666666666667,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.6666666666667,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.6666666666667,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.6666666666667,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.6666666666667;                       !- Value Until Time 24

OS:Schedule:Day,
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Handle
  WaterMainCZ12Aug,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Handle
  WaterMainCZ12Sep,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16;                                     !- Value Until Time 24

OS:Schedule:Day,
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Handle
  WaterMainCZ12Oct,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.7777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.7777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.7777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.7777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.7777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.7777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.7777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.7777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.7777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.7777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.7777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.7777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.7777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.7777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.7777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.7777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.7777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.7777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.7777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.7777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.7777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.7777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.7777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.7777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Handle
  WaterMainCZ12Nov,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14;                                     !- Value Until Time 24

OS:Schedule:Day,
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Handle
  WaterMainCZ12Dec,                       !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  11.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  11.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  11.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  11.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  11.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  11.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  11.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  11.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  11.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  11.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  11.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  11.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  11.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  11.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  11.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  11.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  11.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  11.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  11.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  11.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  11.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  11.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  11.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  11.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {cbae40b3-4314-4cba-b628-629056d15140}, !- Handle
  WarehouseOccupancySun,                  !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Handle
  WarehouseOccupancyWD,                   !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.15,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.2,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {75e7ca63-9ade-48a9-acea-1c9cd15121d0}, !- Handle
  WarehouseOccupancySat,                  !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Handle
  OnDay,                                  !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- Handle
  OffDay,                                 !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a56ee5e5-4e7c-49c8-8d39-dea6cd65e388}, !- Handle
  WarehouseReceptacleSun,                 !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Handle
  WarehouseReceptacleWD,                  !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {67810e70-b548-4c9e-b061-27fd86241281}, !- Handle
  WarehouseReceptacleSat,                 !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {c9588a31-f336-463f-8f43-7f69eacc9fba}, !- Handle
  WarehouseGasEquipSun,                   !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Handle
  WarehouseGasEquipWD,                    !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {053b43fe-de16-4b10-aa85-0abb86234fc7}, !- Handle
  WarehouseGasEquipSat,                   !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8097a234-294d-4300-9c80-c85ac9608215}, !- Handle
  WarehouseInfiltrationSun,               !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Handle
  WarehouseInfiltrationWD,                !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4ae24f8-677d-484f-aadd-fa28cfc7d43e}, !- Handle
  WarehouseInfiltrationSat,               !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {25427eec-e4a2-4407-bdfc-e9a2c8ab676b}, !- Handle
  WarehouseServiceHotWaterSun,            !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.02,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.02,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.02,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.02,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Handle
  WarehouseServiceHotWaterWD,             !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.36,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.43,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.38,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.18,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.03,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.03,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.03,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.03,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.03,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.03;                                   !- Value Until Time 24

OS:Schedule:Day,
  {3bec1659-df93-4e52-8e3b-281a778b98ae}, !- Handle
  WarehouseServiceHotWaterSat,            !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.02,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.02,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.02,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.02,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.02,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.02,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.06,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.12,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.12,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.17,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.04,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.02,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.02,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.02,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.02,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.02,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.02,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.02,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.02,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.02;                                   !- Value Until Time 24

OS:Schedule:Day,
  {7b16fb77-36c8-4ab7-bfa5-10cd41e765f8}, !- Handle
  WarehouseLightsSun,                     !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Handle
  WarehouseLightsWD,                      !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.55,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.55,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {ab7ef808-38c0-466b-82fb-70f0c6d52b7f}, !- Handle
  WarehouseLightsSat,                     !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.24,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.24,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8d01fbd6-fc14-4db5-bf5b-1f210f5dd0fc}, !- Handle
  WarehouseHVACAvailSun,                  !- Name
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Handle
  WarehouseHVACAvailWD,                   !- Name
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {178e9e82-fc51-4af2-9b59-30646f5af4b3}, !- Handle
  WarehouseHVACAvailSat,                  !- Name
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7e4b44f9-3254-485c-998e-d04240e9e99f}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6a3ddd8-55aa-46fc-ada9-64d1d24aa7f4}, !- Handle
  WarehouseClgSetptSun,                   !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Handle
  WarehouseClgSetptWD,                    !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {fb5f7086-1bd1-4948-8af7-9ef080073c94}, !- Handle
  WarehouseClgSetptSat,                   !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {434c60b4-2491-45ca-874b-1a16d1ef7f49}, !- Handle
  WarehouseHtgSetptSun,                   !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Handle
  WarehouseHtgSetptWD,                    !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {97ec97c6-a18c-45e8-9bde-621d7304cc49}, !- Handle
  WarehouseHtgSetptSat,                   !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {a8391b45-a1e7-495d-ab2f-628badd6e928}, !- Handle
  WaterMainCZ12JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Sunday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Monday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Tuesday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Wednesday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Thursday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Friday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Saturday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- Holiday Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- SummerDesignDay Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- WinterDesignDay Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}, !- CustomDay1 Schedule:Day Name
  {e5f3793e-5f23-46a4-87c7-42b1ba6d0647}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ac9e0577-b334-40d0-a254-6c777be2f7db}, !- Handle
  WaterMainCZ12FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Sunday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Monday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Tuesday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Wednesday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Thursday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Friday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Saturday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- Holiday Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- SummerDesignDay Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- WinterDesignDay Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}, !- CustomDay1 Schedule:Day Name
  {bfb33729-62bb-47bd-a00c-7ed618d4520a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {30473039-fd3e-4f62-bca4-abcf2f6e3f75}, !- Handle
  WaterMainCZ12MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Sunday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Monday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Tuesday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Wednesday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Thursday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Friday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Saturday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- Holiday Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- SummerDesignDay Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- WinterDesignDay Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}, !- CustomDay1 Schedule:Day Name
  {7046b021-60a7-4cb8-85c6-d33196ec6d77}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6b2970e-a865-4da3-9833-b3c1d103ea73}, !- Handle
  WaterMainCZ12AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Sunday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Monday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Tuesday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Wednesday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Thursday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Friday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Saturday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- Holiday Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- SummerDesignDay Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- WinterDesignDay Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}, !- CustomDay1 Schedule:Day Name
  {a66a887d-1310-4172-90a0-9601986c27e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e44ccbde-e7e5-4843-a6bb-b7474a16e834}, !- Handle
  WaterMainCZ12MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Sunday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Monday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Tuesday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Wednesday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Thursday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Friday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Saturday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- Holiday Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- SummerDesignDay Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- WinterDesignDay Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}, !- CustomDay1 Schedule:Day Name
  {c738fd50-2231-4c3c-a29e-947f30b5c808}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c3c680d3-7dd5-4aaa-8424-b1311995dbfd}, !- Handle
  WaterMainCZ12JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Sunday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Monday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Tuesday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Wednesday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Thursday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Friday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Saturday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- Holiday Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- SummerDesignDay Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- WinterDesignDay Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}, !- CustomDay1 Schedule:Day Name
  {1547e3d5-4179-448c-a0f3-7e67ffd0488c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {afafbc2c-732f-4ab6-b802-abee90c3f02f}, !- Handle
  WaterMainCZ12JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Sunday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Monday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Tuesday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Wednesday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Thursday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Friday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Saturday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- Holiday Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- SummerDesignDay Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- WinterDesignDay Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}, !- CustomDay1 Schedule:Day Name
  {43b417ed-48d0-464a-b6f2-f86451caa9f5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c71896c1-098d-4db7-88f5-c0ff8e7b15ba}, !- Handle
  WaterMainCZ12AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Sunday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Monday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Tuesday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Wednesday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Thursday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Friday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Saturday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- Holiday Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- SummerDesignDay Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- WinterDesignDay Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}, !- CustomDay1 Schedule:Day Name
  {9cda50ed-c999-4a7c-9332-38ddfc29d2f6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {93482b7c-1b04-4bae-85ac-9664cf6a0bba}, !- Handle
  WaterMainCZ12SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Sunday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Monday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Tuesday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Wednesday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Thursday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Friday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Saturday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- Holiday Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- SummerDesignDay Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- WinterDesignDay Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}, !- CustomDay1 Schedule:Day Name
  {52aa8039-08a3-4453-ab4f-327ed6ee82b1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {2b849574-eb9b-4ef0-b6a4-08cddebf3fa1}, !- Handle
  WaterMainCZ12OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Sunday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Monday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Tuesday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Wednesday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Thursday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Friday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Saturday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- Holiday Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- SummerDesignDay Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- WinterDesignDay Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}, !- CustomDay1 Schedule:Day Name
  {bce8fcc2-c363-4840-b2cb-57b41685d00c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f4f9c0dd-fd2d-44af-9723-865070b1f457}, !- Handle
  WaterMainCZ12NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Sunday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Monday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Tuesday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Wednesday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Thursday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Friday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Saturday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- Holiday Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- SummerDesignDay Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- WinterDesignDay Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}, !- CustomDay1 Schedule:Day Name
  {de685f67-f3d1-46af-8268-0c3e6df3e3d5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f34ff4a3-8695-4546-aca7-8409769aa863}, !- Handle
  WaterMainCZ12DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Sunday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Monday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Tuesday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Wednesday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Thursday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Friday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Saturday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- Holiday Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- SummerDesignDay Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- WinterDesignDay Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}, !- CustomDay1 Schedule:Day Name
  {2824b4d6-b79a-4f38-a3a3-71f2c56296e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {9079eeca-b48e-4ef1-994c-86d451311135}, !- Handle
  WarehouseOccupancyWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {cbae40b3-4314-4cba-b628-629056d15140}, !- Sunday Schedule:Day Name
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Monday Schedule:Day Name
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Tuesday Schedule:Day Name
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Wednesday Schedule:Day Name
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Thursday Schedule:Day Name
  {bfa6cab4-c3bb-4f73-a0c8-95588e6de3ec}, !- Friday Schedule:Day Name
  {75e7ca63-9ade-48a9-acea-1c9cd15121d0}, !- Saturday Schedule:Day Name
  {cbae40b3-4314-4cba-b628-629056d15140}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- WinterDesignDay Schedule:Day Name
  {cbae40b3-4314-4cba-b628-629056d15140}, !- CustomDay1 Schedule:Day Name
  {cbae40b3-4314-4cba-b628-629056d15140}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {c6f54d09-9aed-4a92-8173-f0ccf440f972}, !- Handle
  WarehouseReceptacleWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {a56ee5e5-4e7c-49c8-8d39-dea6cd65e388}, !- Sunday Schedule:Day Name
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Monday Schedule:Day Name
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Tuesday Schedule:Day Name
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Wednesday Schedule:Day Name
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Thursday Schedule:Day Name
  {c17cf024-5e9d-4f76-8298-50b733bb5829}, !- Friday Schedule:Day Name
  {67810e70-b548-4c9e-b061-27fd86241281}, !- Saturday Schedule:Day Name
  {a56ee5e5-4e7c-49c8-8d39-dea6cd65e388}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- WinterDesignDay Schedule:Day Name
  {a56ee5e5-4e7c-49c8-8d39-dea6cd65e388}, !- CustomDay1 Schedule:Day Name
  {a56ee5e5-4e7c-49c8-8d39-dea6cd65e388}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {df03821c-246d-492a-8586-8c811f3df544}, !- Handle
  WarehouseGasEquipWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {c9588a31-f336-463f-8f43-7f69eacc9fba}, !- Sunday Schedule:Day Name
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Monday Schedule:Day Name
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Tuesday Schedule:Day Name
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Wednesday Schedule:Day Name
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Thursday Schedule:Day Name
  {8f397bf5-a41d-4b5a-9c18-31f9d2fc919c}, !- Friday Schedule:Day Name
  {053b43fe-de16-4b10-aa85-0abb86234fc7}, !- Saturday Schedule:Day Name
  {c9588a31-f336-463f-8f43-7f69eacc9fba}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- WinterDesignDay Schedule:Day Name
  {c9588a31-f336-463f-8f43-7f69eacc9fba}, !- CustomDay1 Schedule:Day Name
  {c9588a31-f336-463f-8f43-7f69eacc9fba}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f8037c7-f582-4b5a-ac99-b052f435e77f}, !- Handle
  WarehouseInfiltrationWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {8097a234-294d-4300-9c80-c85ac9608215}, !- Sunday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Monday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Tuesday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Wednesday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Thursday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- Friday Schedule:Day Name
  {b4ae24f8-677d-484f-aadd-fa28cfc7d43e}, !- Saturday Schedule:Day Name
  {8097a234-294d-4300-9c80-c85ac9608215}, !- Holiday Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- SummerDesignDay Schedule:Day Name
  {f6df51a4-cafa-454a-926a-59c5aaafecd3}, !- WinterDesignDay Schedule:Day Name
  {8097a234-294d-4300-9c80-c85ac9608215}, !- CustomDay1 Schedule:Day Name
  {8097a234-294d-4300-9c80-c85ac9608215}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cbb3c4e4-0635-4788-a309-7676b7811afb}, !- Handle
  WarehouseServiceHotWaterWk,             !- Name
  ,                                       !- Schedule Rendering Name
  {25427eec-e4a2-4407-bdfc-e9a2c8ab676b}, !- Sunday Schedule:Day Name
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Monday Schedule:Day Name
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Tuesday Schedule:Day Name
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Wednesday Schedule:Day Name
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Thursday Schedule:Day Name
  {31dfbc64-a257-4170-9eeb-9231a9f4ccfc}, !- Friday Schedule:Day Name
  {3bec1659-df93-4e52-8e3b-281a778b98ae}, !- Saturday Schedule:Day Name
  {25427eec-e4a2-4407-bdfc-e9a2c8ab676b}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- WinterDesignDay Schedule:Day Name
  {25427eec-e4a2-4407-bdfc-e9a2c8ab676b}, !- CustomDay1 Schedule:Day Name
  {25427eec-e4a2-4407-bdfc-e9a2c8ab676b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {82b71bca-b308-4c71-943b-b157c892b315}, !- Handle
  WarehouseLightsWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {7b16fb77-36c8-4ab7-bfa5-10cd41e765f8}, !- Sunday Schedule:Day Name
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Monday Schedule:Day Name
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Tuesday Schedule:Day Name
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Wednesday Schedule:Day Name
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Thursday Schedule:Day Name
  {8fc0c3b2-e4b1-4d4e-b5d3-86bbed6dab8f}, !- Friday Schedule:Day Name
  {ab7ef808-38c0-466b-82fb-70f0c6d52b7f}, !- Saturday Schedule:Day Name
  {7b16fb77-36c8-4ab7-bfa5-10cd41e765f8}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {50f4e1fd-2994-4b08-801c-5c3cae754c54}, !- WinterDesignDay Schedule:Day Name
  {7b16fb77-36c8-4ab7-bfa5-10cd41e765f8}, !- CustomDay1 Schedule:Day Name
  {7b16fb77-36c8-4ab7-bfa5-10cd41e765f8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {db68fd3c-cd82-4782-a0ba-ae46db802280}, !- Handle
  WarehouseHVACAvailWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {8d01fbd6-fc14-4db5-bf5b-1f210f5dd0fc}, !- Sunday Schedule:Day Name
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Monday Schedule:Day Name
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Tuesday Schedule:Day Name
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Wednesday Schedule:Day Name
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Thursday Schedule:Day Name
  {90672e0a-155e-4c01-a7d7-909a58fd6a4c}, !- Friday Schedule:Day Name
  {178e9e82-fc51-4af2-9b59-30646f5af4b3}, !- Saturday Schedule:Day Name
  {8d01fbd6-fc14-4db5-bf5b-1f210f5dd0fc}, !- Holiday Schedule:Day Name
  {7e4b44f9-3254-485c-998e-d04240e9e99f}, !- SummerDesignDay Schedule:Day Name
  {7e4b44f9-3254-485c-998e-d04240e9e99f}, !- WinterDesignDay Schedule:Day Name
  {8d01fbd6-fc14-4db5-bf5b-1f210f5dd0fc}, !- CustomDay1 Schedule:Day Name
  {8d01fbd6-fc14-4db5-bf5b-1f210f5dd0fc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d52c5ea5-d09b-4505-bb82-b09429cf5d97}, !- Handle
  WarehouseClgSetptWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {b6a3ddd8-55aa-46fc-ada9-64d1d24aa7f4}, !- Sunday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Monday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Tuesday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Wednesday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Thursday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- Friday Schedule:Day Name
  {fb5f7086-1bd1-4948-8af7-9ef080073c94}, !- Saturday Schedule:Day Name
  {b6a3ddd8-55aa-46fc-ada9-64d1d24aa7f4}, !- Holiday Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- SummerDesignDay Schedule:Day Name
  {3af5ee92-d9cb-48f6-b26f-78cc54833a78}, !- WinterDesignDay Schedule:Day Name
  {b6a3ddd8-55aa-46fc-ada9-64d1d24aa7f4}, !- CustomDay1 Schedule:Day Name
  {b6a3ddd8-55aa-46fc-ada9-64d1d24aa7f4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e6aefcf1-781a-4d29-8baf-0c260b900dfd}, !- Handle
  WarehouseHtgSetptWk,                    !- Name
  ,                                       !- Schedule Rendering Name
  {434c60b4-2491-45ca-874b-1a16d1ef7f49}, !- Sunday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Monday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Tuesday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Wednesday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Thursday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- Friday Schedule:Day Name
  {97ec97c6-a18c-45e8-9bde-621d7304cc49}, !- Saturday Schedule:Day Name
  {434c60b4-2491-45ca-874b-1a16d1ef7f49}, !- Holiday Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- SummerDesignDay Schedule:Day Name
  {e6c877eb-051b-4d08-bc47-1fd82882c7dd}, !- WinterDesignDay Schedule:Day Name
  {434c60b4-2491-45ca-874b-1a16d1ef7f49}, !- CustomDay1 Schedule:Day Name
  {434c60b4-2491-45ca-874b-1a16d1ef7f49}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {23d26026-970e-4888-9721-6f90457c6693}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Sunday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Monday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Tuesday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Wednesday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Thursday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Friday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Saturday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- Holiday Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- SummerDesignDay Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- WinterDesignDay Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}, !- CustomDay1 Schedule:Day Name
  {babc5efc-bb75-4a55-a33a-8d708e769689}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {8e622085-337a-42ad-99ac-8dde3d7de1cc}, !- Handle
  WaterMainCZ12,                          !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {a8391b45-a1e7-495d-ab2f-628badd6e928}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {ac9e0577-b334-40d0-a254-6c777be2f7db}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {30473039-fd3e-4f62-bca4-abcf2f6e3f75}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {e6b2970e-a865-4da3-9833-b3c1d103ea73}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {e44ccbde-e7e5-4843-a6bb-b7474a16e834}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {c3c680d3-7dd5-4aaa-8424-b1311995dbfd}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {afafbc2c-732f-4ab6-b802-abee90c3f02f}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {c71896c1-098d-4db7-88f5-c0ff8e7b15ba}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {93482b7c-1b04-4bae-85ac-9664cf6a0bba}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {2b849574-eb9b-4ef0-b6a4-08cddebf3fa1}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {f4f9c0dd-fd2d-44af-9723-865070b1f457}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {f34ff4a3-8695-4546-aca7-8409769aa863}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {e20e9d15-ec6a-4b7b-8fde-8f37affe769d}, !- Handle
  WarehouseOccupancy,                     !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9079eeca-b48e-4ef1-994c-86d451311135}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {46f774a2-165a-44f3-8322-db83b58c1c33}, !- Handle
  WarehouseReceptacle,                    !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c6f54d09-9aed-4a92-8173-f0ccf440f972}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e4a85a06-4814-4c05-8753-7d243cd09070}, !- Handle
  WarehouseGasEquip,                      !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {df03821c-246d-492a-8586-8c811f3df544}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {442e1871-c1b8-4294-863a-166cde9861c5}, !- Handle
  WarehouseInfiltration,                  !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8f8037c7-f582-4b5a-ac99-b052f435e77f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {90c82a2a-3ed6-482b-9ec0-22ece040c412}, !- Handle
  WarehouseServiceHotWater,               !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cbb3c4e4-0635-4788-a309-7676b7811afb}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b9b3c742-b785-4b73-b8d3-aa7c15140adc}, !- Handle
  WarehouseLights,                        !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {82b71bca-b308-4c71-943b-b157c892b315}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {0f77f29c-e407-4f88-87e6-ed4fac4639fa}, !- Handle
  WarehouseHVACAvail,                     !- Name
  {2140181f-c43a-41b2-9580-33ab9bab7619}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {db68fd3c-cd82-4782-a0ba-ae46db802280}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {c5cab8a5-356b-4c63-b4a8-72d0e47aec23}, !- Handle
  WarehouseClgSetpt,                      !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d52c5ea5-d09b-4505-bb82-b09429cf5d97}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5daef0a4-7877-4223-b9e3-6dcd54346228}, !- Handle
  WarehouseHtgSetpt,                      !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e6aefcf1-781a-4d29-8baf-0c260b900dfd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {201e02f3-7d6c-4bad-907a-1b1d48c5fae5}, !- Handle
  On,                                     !- Name
  {a62ed0ae-9d79-4400-bbd0-dff228d76ec3}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {23d26026-970e-4888-9721-6f90457c6693}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {b969f399-2a66-4232-a306-5e7f0e96fd01}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3f4e3b67-ef6d-4df1-8644-9c22f4bbceea}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e719d99a-b2f3-437d-82b6-51fffb1ed873}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {0460c4ed-7d67-4839-9ce1-bdfb6667c0d1}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {b7b67c42-6a10-4794-b18a-bfed1d5d7536}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {163bb741-0762-4c12-8791-70abd2cf4084}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {83c52508-533b-4fa4-bc14-5ab9b0c1ee66}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1cc8c776-bb7b-4201-8631-b8084b9b17f6}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {25b45064-83b9-4b42-9ee3-9d6b374c86d7}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {3a0b0ae3-a494-4038-867b-c61dc0fa7a76}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {a573ec28-445c-463c-9c13-4f4cd0b6ae90}, !- Handle
  Schedule,                               !- Calculation Method
  {8e622085-337a-42ad-99ac-8dde3d7de1cc}; !- Temperature Schedule Name

OS:Facility,
  {39e24134-c341-4010-ac5c-61f7f76f4abe}; !- Handle

OS:Building,
  {b09cf262-3b0a-4401-bb20-c78540c2ef57}, !- Handle
  Warehouse,                              !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Handle
  Spc_Office,                             !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {499df5ae-493e-429a-96c5-2196f2c0dd9d}, !- Building Story Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3f754121-6246-431a-ab3f-4a7241922bd0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Handle
  Spc_FineStorage,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {499df5ae-493e-429a-96c5-2196f2c0dd9d}, !- Building Story Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {42530f20-55dd-4e21-a114-f7bce6ab5810}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Handle
  Spc_BulkStorage,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {499df5ae-493e-429a-96c5-2196f2c0dd9d}, !- Building Story Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {8b2923e9-f2df-46ee-b172-478b19257440}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- Handle
  Zn_Office,                              !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3434d01-d4d1-4cac-bfb0-c231907f4ad7}, !- Zone Air Inlet Port List
  {fbfcf4d8-fb19-4982-9086-b9e1a65d1c4f}, !- Zone Air Exhaust Port List
  {95e81fc0-4a27-4049-a589-dbebf8cd11c1}, !- Zone Air Node Name
  {0fd98213-2443-45de-8aea-d7336f60467d}, !- Zone Return Air Port List
  {c946ad41-c2d5-416c-a022-59f4cbca1220}, !- Primary Daylighting Control Name
  0.211263,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {84de6f30-d2e3-45b2-b1fc-47386b0d046d}, !- Secondary Daylighting Control Name
  0.165245,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9a3b90e0-9c3b-43d9-9e16-c33bcd6d2a87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e48a1fe1-f9e7-486b-a620-829db29f8a17}, !- Handle
  Zn_Office Room Air Node,                !- Name
  {95e81fc0-4a27-4049-a589-dbebf8cd11c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95e81fc0-4a27-4049-a589-dbebf8cd11c1}, !- Handle
  {77d24209-1f71-4703-ba85-a9ebdf643f79}, !- Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- Source Object
  11,                                     !- Outlet Port
  {e48a1fe1-f9e7-486b-a620-829db29f8a17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3434d01-d4d1-4cac-bfb0-c231907f4ad7}, !- Handle
  {96cfb646-0ce2-4f29-a9ce-5ca7b5bb02b5}, !- Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- HVAC Component
  {6b317716-095a-4bba-9c9b-f39e0cdfbd94}; !- Port 1

OS:PortList,
  {fbfcf4d8-fb19-4982-9086-b9e1a65d1c4f}, !- Handle
  {8b2956a5-a66a-43bc-ac21-eb95c31bde60}, !- Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}; !- HVAC Component

OS:PortList,
  {0fd98213-2443-45de-8aea-d7336f60467d}, !- Handle
  {e77f3222-847b-48b3-a7ef-c2c750af84a7}, !- Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- HVAC Component
  {9cc5ced9-ec2c-458f-9b4d-eb3062c03828}; !- Port 1

OS:Sizing:Zone,
  {62b94d61-40ea-49c7-8d8f-d6878779e4f9}, !- Handle
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {224a7b41-9ed6-4737-8a40-5540d8402260}, !- Handle
  {e563d26d-5c4e-491e-b0bd-c4f5db955181}, !- Name
  {aeb7bdd3-6001-48c5-8378-0328b4d423a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5b49cb98-d3f4-4863-988c-8e065636cac9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- Handle
  Zn_FineStorage,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f31d0561-7d5b-44a5-95be-37b9581a441c}, !- Zone Air Inlet Port List
  {9490374d-1076-40d6-979c-eea100fbbed3}, !- Zone Air Exhaust Port List
  {73fdee2d-4986-4348-8d85-a30135a44ba0}, !- Zone Air Node Name
  {90f027b5-435a-4769-bb29-b67872f0143d}, !- Zone Return Air Port List
  {37ecbb49-1a45-49bd-a804-5a4561c6d5fc}, !- Primary Daylighting Control Name
  0.71543,                                !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25883f0b-f89a-430e-a0c0-920aa98c332e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5db2404-1149-4efa-a336-c46a2959ca94}, !- Handle
  Zn_FineStorage Room Air Node,           !- Name
  {73fdee2d-4986-4348-8d85-a30135a44ba0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fdee2d-4986-4348-8d85-a30135a44ba0}, !- Handle
  {bbaca557-d391-4f33-a978-f3b3316098d4}, !- Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- Source Object
  11,                                     !- Outlet Port
  {e5db2404-1149-4efa-a336-c46a2959ca94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f31d0561-7d5b-44a5-95be-37b9581a441c}, !- Handle
  {37190e5e-c81c-4dcb-a692-0ee62e35aa46}, !- Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- HVAC Component
  {bc5cd548-14ab-4542-a405-2bb6df22cac8}; !- Port 1

OS:PortList,
  {9490374d-1076-40d6-979c-eea100fbbed3}, !- Handle
  {03a10463-c316-4c30-b6f9-70cf7286729e}, !- Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}; !- HVAC Component

OS:PortList,
  {90f027b5-435a-4769-bb29-b67872f0143d}, !- Handle
  {21586e62-dd9d-4fe2-beae-4ecbac118afe}, !- Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- HVAC Component
  {e009f2e4-51c1-4940-a50f-5242499ae51f}; !- Port 1

OS:Sizing:Zone,
  {ada6ee06-7e07-469d-a886-cb0024b39dbc}, !- Handle
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d00a362d-7c86-4e58-9640-3542fcc56ecd}, !- Handle
  {2586ff75-52f4-42e4-be30-13656bc1ff2e}, !- Name
  {a4b5d21a-3e65-4ad0-b67f-935d07d128d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b81d535f-4e52-4225-bab1-d003ca6647fd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- Handle
  Zn_BulkStorage,                         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ab5bd3d-4f20-46aa-92ad-201a36cb48fe}, !- Zone Air Inlet Port List
  {3258bedb-3df4-4ae3-916d-f8f8416b1739}, !- Zone Air Exhaust Port List
  {50baef76-a5d7-4050-ab80-2467ed9c822e}, !- Zone Air Node Name
  {fc506f12-bd8b-491a-b359-983857b7b860}, !- Zone Return Air Port List
  {79abf66c-3571-483e-82ef-0a9ec9ac9613}, !- Primary Daylighting Control Name
  0.996834,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2bf3ac56-6cb9-42a7-a3a6-efaff81f635a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e23573ae-9222-41f7-b2e0-a25f1b1b913c}, !- Handle
  Zn_BulkStorage Room Air Node,           !- Name
  {50baef76-a5d7-4050-ab80-2467ed9c822e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50baef76-a5d7-4050-ab80-2467ed9c822e}, !- Handle
  {3d8dafe7-d73c-4f65-86c6-cc67872ed3ef}, !- Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- Source Object
  11,                                     !- Outlet Port
  {e23573ae-9222-41f7-b2e0-a25f1b1b913c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ab5bd3d-4f20-46aa-92ad-201a36cb48fe}, !- Handle
  {760c777f-7e96-47c3-9119-983f756d6ec1}, !- Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- HVAC Component
  {96aaaf82-5ac1-4508-be57-61dc3729fff3}; !- Port 1

OS:PortList,
  {3258bedb-3df4-4ae3-916d-f8f8416b1739}, !- Handle
  {c0276cf8-e718-4e0a-8892-01fff07512f7}, !- Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}; !- HVAC Component

OS:PortList,
  {fc506f12-bd8b-491a-b359-983857b7b860}, !- Handle
  {e83a4cc9-b4db-4462-82f9-0b478dd7f0d8}, !- Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- HVAC Component
  {7fa86300-bf25-49f2-8dc6-37664ae884e1}; !- Port 1

OS:Sizing:Zone,
  {119a23f8-72ee-49a5-83dc-4506cccd6085}, !- Handle
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {98e9a8d6-d17c-4798-b44b-c3cb867b30c9}, !- Handle
  {a72c73c6-043f-4174-ba8d-0a8373ea43d1}, !- Name
  {97306f7f-f921-40ec-bbaf-96d0de978438}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c852f647-db2c-4ae8-950a-9cecc5ca3b0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:BuildingStory,
  {499df5ae-493e-429a-96c5-2196f2c0dd9d}, !- Handle
  Building Story 1,                       !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {c84632b8-6152-47ec-9de7-f97e11710348}, !- Handle
  Spc_Office People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {421b3b2d-7293-44ed-994f-8838c4711c68}, !- Handle
  Spc_Office People,                      !- Name
  {c84632b8-6152-47ec-9de7-f97e11710348}, !- People Definition Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space or SpaceType Name
  {e20e9d15-ec6a-4b7b-8fde-8f37affe769d}, !- Number of People Schedule Name
  {0e7f4bcd-03f9-4d70-8d6a-c1094ed96722}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0e7f4bcd-03f9-4d70-8d6a-c1094ed96722}, !- Handle
  Spc_Office People Activity Level,       !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  {7889cea9-3d1e-4ac1-8faf-dadd5d12d3db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7889cea9-3d1e-4ac1-8faf-dadd5d12d3db}, !- Handle
  {905a28b2-194e-42a9-aca0-705cc9391b0d}, !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {4aef49a5-e80f-44d9-9447-d6d84896be2f}, !- Handle
  Spc_Office Space Infiltration Design Flow Rate 1, !- Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space or SpaceType Name
  {442e1871-c1b8-4294-863a-166cde9861c5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a3d93da8-877e-4efa-8cb9-78992f5a9f94}, !- Handle
  Spc_Office Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7cdcca04-8c34-431e-b12a-d33ba600e811}, !- Handle
  Spc_Office Regulated Lights,            !- Name
  {a3d93da8-877e-4efa-8cb9-78992f5a9f94}, !- Lights Definition Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space or SpaceType Name
  {b9b3c742-b785-4b73-b8d3-aa7c15140adc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {44522ead-4f54-4796-b648-68911d80fd45}, !- Handle
  Spc_Office Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {06848681-c783-4349-a40a-eb0fdb6de95e}, !- Handle
  Spc_Office Recepticle Loads,            !- Name
  {44522ead-4f54-4796-b648-68911d80fd45}, !- Electric Equipment Definition Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space or SpaceType Name
  {46f774a2-165a-44f3-8322-db83b58c1c33}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {476ffbc5-e117-45eb-88ce-7477d83b678f}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26698664,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -25.90675032, -3.1726632e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -25.90675032, -3.1726632e-15, 4.26698664; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c6d344c-2206-4570-8f01-bdb2e5b6ae19}, !- Handle
  Office Front Wall Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1598bf0-7ffb-4445-b00d-a6d67489bd6c}, !- Construction Name
  {476ffbc5-e117-45eb-88ce-7477d83b678f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.65741712, -4.479036e-16, 2.439296112, !- X,Y,Z Vertex 1 {m}
  -3.65741712, -4.479036e-16, 0.91435428, !- X,Y,Z Vertex 2 {m}
  -7.31483424, -8.95810248e-16, 0.91435428, !- X,Y,Z Vertex 3 {m}
  -7.31483424, -8.95810248e-16, 2.439296112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9efa690f-b0d2-4f2c-b7a7-bc18cc900327}, !- Handle
  Office Front Wall Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1598bf0-7ffb-4445-b00d-a6d67489bd6c}, !- Construction Name
  {476ffbc5-e117-45eb-88ce-7477d83b678f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.5918856, -2.276849904e-15, 2.439296112, !- X,Y,Z Vertex 1 {m}
  -18.5918856, -2.276849904e-15, 0.91435428, !- X,Y,Z Vertex 2 {m}
  -22.24930272, -2.724756552e-15, 0.91435428, !- X,Y,Z Vertex 3 {m}
  -22.24930272, -2.724756552e-15, 2.439296112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {166b8540-7921-46e2-a07e-9aa5c800bed1}, !- Handle
  Office Front Door,                      !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {476ffbc5-e117-45eb-88ce-7477d83b678f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.03902088, -1.474354176e-15, 2.133496368, !- X,Y,Z Vertex 1 {m}
  -12.03902088, -1.474354176e-15, 0,      !- X,Y,Z Vertex 2 {m}
  -13.86772944, -1.698305976e-15, 0,      !- X,Y,Z Vertex 3 {m}
  -13.86772944, -1.698305976e-15, 2.133496368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f87b165-751f-4f14-80a5-6319a5ee3005}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.119762048e-15, -9.1435428, 4.26698664, !- X,Y,Z Vertex 1 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26698664;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {129c6f72-7713-47f1-bb18-b07f2cc63d86}, !- Handle
  Office Left Wall Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1598bf0-7ffb-4445-b00d-a6d67489bd6c}, !- Construction Name
  {8f87b165-751f-4f14-80a5-6319a5ee3005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.20819088e-16, -7.51905024, 2.439296112, !- X,Y,Z Vertex 1 {m}
  9.20819088e-16, -7.51905024, 0.91435428, !- X,Y,Z Vertex 2 {m}
  6.5954148e-16, -5.38554168, 0.91435428, !- X,Y,Z Vertex 3 {m}
  6.5954148e-16, -5.38554168, 2.439296112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35e84ba5-3ca0-40b4-b090-406402dd6035}, !- Handle
  Office Left Wall Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {b1598bf0-7ffb-4445-b00d-a6d67489bd6c}, !- Construction Name
  {8f87b165-751f-4f14-80a5-6319a5ee3005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.60223616e-16, -3.75800112, 2.439296112, !- X,Y,Z Vertex 1 {m}
  4.60223616e-16, -3.75800112, 0.91435428, !- X,Y,Z Vertex 2 {m}
  1.98944484e-16, -1.624504752, 0.91435428, !- X,Y,Z Vertex 3 {m}
  1.98944484e-16, -1.624504752, 2.439296112; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f85e641c-aeb7-4233-8751-25c4aa597c3e}, !- Handle
  Office Left Wall Door,                  !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {8f87b165-751f-4f14-80a5-6319a5ee3005}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.15869736e-16, -5.02895616, 2.133496368, !- X,Y,Z Vertex 1 {m}
  6.15869736e-16, -5.02895616, 0,         !- X,Y,Z Vertex 2 {m}
  5.03892312e-16, -4.11458664, 0,         !- X,Y,Z Vertex 3 {m}
  5.03892312e-16, -4.11458664, 2.133496368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1782f78-754f-42ee-9ceb-8f9603d462ee}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  {3f8607c4-3a7f-4a98-849c-dbea4c7ead7e}, !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 2 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 3 {m}
  -25.90675032, -3.1726632e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {3f8607c4-3a7f-4a98-849c-dbea4c7ead7e}, !- Handle
  Office Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  236.879480359834,                       !- Area {m2}
  35.0501712;                             !- PerimeterExposed {m}

OS:Surface,
  {20b1d050-fd3b-48f9-b7c1-2f29210ca84d}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  {79dc37e4-c2fa-478d-b8c7-0645939cd2e1}, !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40102e4a-df73-423c-9f6e-c45f118e0bc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.90675032, -9.1435428, 4.26698664,   !- X,Y,Z Vertex 1 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 2 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 3 {m}
  1.119762048e-15, -9.1435428, 4.26698664; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40102e4a-df73-423c-9f6e-c45f118e0bc3}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20b1d050-fd3b-48f9-b7c1-2f29210ca84d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.119762048e-15, -9.1435428, 4.26698664, !- X,Y,Z Vertex 1 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 2 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 3 {m}
  -25.90675032, -9.1435428, 4.26698664;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c02143-3e4f-421c-99af-a16829710e18}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  {79dc37e4-c2fa-478d-b8c7-0645939cd2e1}, !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438687bb-d3ba-4e10-8703-856baca2ea9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.90675032, -3.1726632e-15, 4.26698664, !- X,Y,Z Vertex 1 {m}
  -25.90675032, -3.1726632e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 3 {m}
  -25.90675032, -9.1435428, 4.26698664;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438687bb-d3ba-4e10-8703-856baca2ea9c}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c02143-3e4f-421c-99af-a16829710e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.90675032, -9.1435428, 4.26698664,   !- X,Y,Z Vertex 1 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 2 {m}
  -25.90675032, -3.1726632e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -25.90675032, -3.1726632e-15, 4.26698664; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7b5b0e5e-fd5a-426b-a185-ecd63210e2ac}, !- Handle
  Spc_Office ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}; !- Space Name

OS:PlantLoop,
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Handle
  SHWFluidSysElec,                        !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {62301c01-9a90-48e0-92a1-a661f47022b2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c39a2fb9-91c0-4024-abdd-ac6eca18d0d1}, !- Plant Side Inlet Node Name
  {4dd9c1e5-9439-41c0-a740-6c95c35f7372}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c47846d6-055d-4ee2-b305-5cf5949c4516}, !- Demand Side Inlet Node Name
  {e570d374-b40f-47f2-bc0e-316748dde7a2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3598d29e-80af-4b4b-a6d3-623f04b59851}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3438c364-e96e-4728-b3e0-2ba6a638787a}, !- Demand Mixer Name
  {e6bba799-9a7c-42b3-9a8b-a1d03e46399e}, !- Demand Splitter Name
  {a76367a9-a4c8-4c29-ad20-a4983a361ef2}, !- Supply Mixer Name
  {da601b23-5761-4da5-870f-711201fc3138}; !- Supply Splitter Name

OS:Node,
  {3fbf6675-7bd7-43af-b566-60bbfad5b8b0}, !- Handle
  SHWFluidSysElec Supply Inlet Node,      !- Name
  {c39a2fb9-91c0-4024-abdd-ac6eca18d0d1}, !- Inlet Port
  {41969ded-321d-4ee0-a773-dbcb467370de}; !- Outlet Port

OS:Node,
  {62301c01-9a90-48e0-92a1-a661f47022b2}, !- Handle
  SHWFluidSysElec Supply Mixer Outlet Node, !- Name
  {22107056-8bd5-4c39-bb8e-9d42cf42734e}, !- Inlet Port
  {4dd9c1e5-9439-41c0-a740-6c95c35f7372}; !- Outlet Port

OS:Node,
  {029d57d0-fee6-48ce-8e3d-8f2f4f77b329}, !- Handle
  SHWFluidSysElec Supply Splitter Outlet Node 1, !- Name
  {e1425065-4d75-41f4-8d1f-0716f28eaada}, !- Inlet Port
  {b8abb03c-ad2c-4cda-8821-b4e3f48b3d2a}; !- Outlet Port

OS:Connector:Mixer,
  {a76367a9-a4c8-4c29-ad20-a4983a361ef2}, !- Handle
  SHWFluidSysElec Supply Mixer,           !- Name
  {22107056-8bd5-4c39-bb8e-9d42cf42734e}, !- Outlet Branch Name
  {b20ca285-f846-4b54-9ff1-71de86089244}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {da601b23-5761-4da5-870f-711201fc3138}, !- Handle
  SHWFluidSysElec Supply Splitter,        !- Name
  {cba7192b-7872-4569-a3be-c1456f2c9672}, !- Inlet Branch Name
  {e1425065-4d75-41f4-8d1f-0716f28eaada}; !- Outlet Branch Name 1

OS:Connection,
  {c39a2fb9-91c0-4024-abdd-ac6eca18d0d1}, !- Handle
  {7f4e7cf9-71e0-4917-b29d-58b04faa8af2}, !- Name
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Source Object
  14,                                     !- Outlet Port
  {3fbf6675-7bd7-43af-b566-60bbfad5b8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1425065-4d75-41f4-8d1f-0716f28eaada}, !- Handle
  {5c691efa-20c5-487c-b73f-d531e71f354e}, !- Name
  {da601b23-5761-4da5-870f-711201fc3138}, !- Source Object
  3,                                      !- Outlet Port
  {029d57d0-fee6-48ce-8e3d-8f2f4f77b329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22107056-8bd5-4c39-bb8e-9d42cf42734e}, !- Handle
  {290d3919-74b6-4739-8c6a-fdac13f478de}, !- Name
  {a76367a9-a4c8-4c29-ad20-a4983a361ef2}, !- Source Object
  2,                                      !- Outlet Port
  {62301c01-9a90-48e0-92a1-a661f47022b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd9c1e5-9439-41c0-a740-6c95c35f7372}, !- Handle
  {d9da8964-ec8d-4c94-9a51-b2da1c0f12a3}, !- Name
  {62301c01-9a90-48e0-92a1-a661f47022b2}, !- Source Object
  3,                                      !- Outlet Port
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {22b2f5b5-a4c0-42ce-92af-3f9243c5d15e}, !- Handle
  SHWFluidSysElec Demand Inlet Node,      !- Name
  {c47846d6-055d-4ee2-b305-5cf5949c4516}, !- Inlet Port
  {7042dc4c-9d08-4827-9807-a9e510084a8f}; !- Outlet Port

OS:Node,
  {5c31aed0-ee2d-4439-8f92-7b1fcb1c4ff0}, !- Handle
  SHWFluidSysElec Demand Mixer Outlet Node, !- Name
  {54361446-2b23-4fa5-8b08-5269570693d2}, !- Inlet Port
  {e570d374-b40f-47f2-bc0e-316748dde7a2}; !- Outlet Port

OS:Node,
  {9569de13-e1f0-4557-9eef-57b9dcb3d3cc}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 1, !- Name
  {8884ff12-e636-43f2-a92f-d4bd1c807466}, !- Inlet Port
  {7dfd5f11-b127-4227-9441-591aa001c17b}; !- Outlet Port

OS:Connector:Mixer,
  {3438c364-e96e-4728-b3e0-2ba6a638787a}, !- Handle
  SHWFluidSysElec Demand Mixer,           !- Name
  {54361446-2b23-4fa5-8b08-5269570693d2}, !- Outlet Branch Name
  {eba7fd8a-e2b3-4e48-932d-88ddf87cbaa6}, !- Inlet Branch Name 1
  {87f50c1c-fb4b-4367-9d7a-fd5d4985f0a2}, !- Inlet Branch Name 2
  {442f6697-ea34-43f3-b78d-e57b16e9d930}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {e6bba799-9a7c-42b3-9a8b-a1d03e46399e}, !- Handle
  SHWFluidSysElec Demand Splitter,        !- Name
  {7042dc4c-9d08-4827-9807-a9e510084a8f}, !- Inlet Branch Name
  {8884ff12-e636-43f2-a92f-d4bd1c807466}, !- Outlet Branch Name 1
  {0a3a5857-ee39-480b-b05e-4b6a4a46c504}, !- Outlet Branch Name 2
  {8655c7f0-0fe4-48f5-9b93-df6e7a5dcdf3}; !- Outlet Branch Name 3

OS:Connection,
  {c47846d6-055d-4ee2-b305-5cf5949c4516}, !- Handle
  {740f0683-e49a-4789-aad6-666123fad993}, !- Name
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Source Object
  17,                                     !- Outlet Port
  {22b2f5b5-a4c0-42ce-92af-3f9243c5d15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7042dc4c-9d08-4827-9807-a9e510084a8f}, !- Handle
  {61201aae-b320-4ef4-8336-5ef0ee8786f1}, !- Name
  {22b2f5b5-a4c0-42ce-92af-3f9243c5d15e}, !- Source Object
  3,                                      !- Outlet Port
  {e6bba799-9a7c-42b3-9a8b-a1d03e46399e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8884ff12-e636-43f2-a92f-d4bd1c807466}, !- Handle
  {e7edc317-20ca-434d-8c95-bea56dae3994}, !- Name
  {e6bba799-9a7c-42b3-9a8b-a1d03e46399e}, !- Source Object
  3,                                      !- Outlet Port
  {9569de13-e1f0-4557-9eef-57b9dcb3d3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54361446-2b23-4fa5-8b08-5269570693d2}, !- Handle
  {4a62522f-39ba-4756-a58d-43af9f486d49}, !- Name
  {3438c364-e96e-4728-b3e0-2ba6a638787a}, !- Source Object
  2,                                      !- Outlet Port
  {5c31aed0-ee2d-4439-8f92-7b1fcb1c4ff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e570d374-b40f-47f2-bc0e-316748dde7a2}, !- Handle
  {f89083ec-aea0-460a-97b7-5d6a0a0a91fd}, !- Name
  {5c31aed0-ee2d-4439-8f92-7b1fcb1c4ff0}, !- Source Object
  3,                                      !- Outlet Port
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1ff715db-f6d7-495e-90ac-0316e87ec779}, !- Handle
  {7ac1311a-0f15-47e7-a7b7-af41ff698748}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3598d29e-80af-4b4b-a6d3-623f04b59851}, !- Handle
  {64efa4a8-d630-42f5-82b5-2e8cd3d6c288} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {a3d8b9f1-8b5b-45df-a55d-ad4e73248120}, !- Handle
  WaterHeaterElec Ambient Temperature,    !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  {d3df9a5f-8eb7-462e-b9da-09a18668bb42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3df9a5f-8eb7-462e-b9da-09a18668bb42}, !- Handle
  {65000ad7-712c-4473-805f-ed6c7469fcb0}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {be0c3a6b-a4bc-4913-a0d9-80dfa1b98530}, !- Handle
  WaterHeaterElec,                        !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {2732f341-74dd-48c1-be3c-80b1fb2d22b0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                                       !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {a3d8b9f1-8b5b-45df-a55d-ad4e73248120}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.698362525,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.698362525,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {b8abb03c-ad2c-4cda-8821-b4e3f48b3d2a}, !- Use Side Inlet Node Name
  {f1a40562-8b60-4452-8a1b-557b9be28983}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {cccb7696-6616-4fbd-a0b1-fb131f3188cd}, !- Handle
  {98b6d84b-9513-49be-b181-801c3e0e2a09}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  {23d3b5f2-f405-4e9e-89e0-af31facdc0af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23d3b5f2-f405-4e9e-89e0-af31facdc0af}, !- Handle
  {cdc4a241-060e-4d23-8c3f-2e8e6e487adc}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c46647ac-ce73-40cc-83b4-d417b6bfc9fb}, !- Handle
  {fc22f2fd-12f9-4d73-879f-b03f6ed0b75f}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  {86ad35b9-dd22-4120-891a-a3bb4c134138}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86ad35b9-dd22-4120-891a-a3bb4c134138}, !- Handle
  {59330863-8fca-4ff3-9a46-f24a732d6d8c}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {2732f341-74dd-48c1-be3c-80b1fb2d22b0}, !- Handle
  WaterHeaterElec Setpoint Temp,          !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  {717cc0d0-278b-4168-9d10-36384a295615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {717cc0d0-278b-4168-9d10-36384a295615}, !- Handle
  {c6239b10-23a8-4087-9e1b-db3e73781b1a}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {8251814c-f5eb-4348-923d-6056a213b8ee}, !- Handle
  WaterHeaterElec Supply Outlet Node,     !- Name
  {f1a40562-8b60-4452-8a1b-557b9be28983}, !- Inlet Port
  {b20ca285-f846-4b54-9ff1-71de86089244}; !- Outlet Port

OS:Connection,
  {b8abb03c-ad2c-4cda-8821-b4e3f48b3d2a}, !- Handle
  {353d7177-418a-4eb3-9e8c-0d606b6d70ae}, !- Name
  {029d57d0-fee6-48ce-8e3d-8f2f4f77b329}, !- Source Object
  3,                                      !- Outlet Port
  {be0c3a6b-a4bc-4913-a0d9-80dfa1b98530}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f1a40562-8b60-4452-8a1b-557b9be28983}, !- Handle
  {207d0ccd-2e17-48a9-9310-4ace75163ed9}, !- Name
  {be0c3a6b-a4bc-4913-a0d9-80dfa1b98530}, !- Source Object
  32,                                     !- Outlet Port
  {8251814c-f5eb-4348-923d-6056a213b8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20ca285-f846-4b54-9ff1-71de86089244}, !- Handle
  {233aac18-8e9a-4347-be6b-a59441e409ab}, !- Name
  {8251814c-f5eb-4348-923d-6056a213b8ee}, !- Source Object
  3,                                      !- Outlet Port
  {a76367a9-a4c8-4c29-ad20-a4983a361ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {39d6358a-0c9f-4f85-9830-5c5dd291a507}, !- Handle
  SHWFluidSysElec Pump,                   !- Name
  {41969ded-321d-4ee0-a773-dbcb467370de}, !- Inlet Node Name
  {188d0d2b-7b82-46c8-b813-6a41054cdb15}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {2dc591d0-7b60-4a9c-8b39-73f0c7759a19}, !- Handle
  SHWFluidSysElec Pump Outlet Node,       !- Name
  {188d0d2b-7b82-46c8-b813-6a41054cdb15}, !- Inlet Port
  {cba7192b-7872-4569-a3be-c1456f2c9672}; !- Outlet Port

OS:Connection,
  {41969ded-321d-4ee0-a773-dbcb467370de}, !- Handle
  {adebaad1-c1e2-4831-9676-85d235d47626}, !- Name
  {3fbf6675-7bd7-43af-b566-60bbfad5b8b0}, !- Source Object
  3,                                      !- Outlet Port
  {39d6358a-0c9f-4f85-9830-5c5dd291a507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188d0d2b-7b82-46c8-b813-6a41054cdb15}, !- Handle
  {2361c57d-a9fe-42ee-90c2-3a7af86b021f}, !- Name
  {39d6358a-0c9f-4f85-9830-5c5dd291a507}, !- Source Object
  3,                                      !- Outlet Port
  {2dc591d0-7b60-4a9c-8b39-73f0c7759a19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba7192b-7872-4569-a3be-c1456f2c9672}, !- Handle
  {d91a743d-826d-43e0-9647-4415429064f0}, !- Name
  {2dc591d0-7b60-4a9c-8b39-73f0c7759a19}, !- Source Object
  3,                                      !- Outlet Port
  {da601b23-5761-4da5-870f-711201fc3138}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8cc8e05f-0c7d-4c64-95bd-08a527caca07}, !- Handle
  SHWFluidSysElec Supply Temp Schedule,   !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  {5a0d1ae3-6f11-414e-bbcd-e3a0cf73b72d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a0d1ae3-6f11-414e-bbcd-e3a0cf73b72d}, !- Handle
  {423ae9eb-8642-4260-a957-71dd8a704b11}, !- Name
  {b5ae85b7-1f2b-4eb7-af24-0a1be175fea7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7ffae929-842b-423d-bdfd-73119344a56e}, !- Handle
  {0862c0f0-693b-45a9-8ada-79ad876490ad}, !- Name
  Temperature,                            !- Control Variable
  {8cc8e05f-0c7d-4c64-95bd-08a527caca07}, !- Schedule Name
  {62301c01-9a90-48e0-92a1-a661f47022b2}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {ddb7f0b9-1416-436c-a26c-545938668512}, !- Handle
  Spc_Office Water Use Connection,        !- Name
  {7dfd5f11-b127-4227-9441-591aa001c17b}, !- Inlet Node Name
  {f67c9f5a-4621-4008-b881-0ad87273d09c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6cbb81c3-2c79-4d6e-8733-eed0111a2ea6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d7bf3ad-191f-4f47-b7fe-5d59c7a02df7}, !- Handle
  Spc_Office Water Use Definition,        !- Name
  ,                                       !- End-Use Subcategory
  2.41295816652792e-06,                   !- Peak Flow Rate {m3/s}
  {5c68f333-e9f0-431f-857c-2849cdd9c442}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {5c68f333-e9f0-431f-857c-2849cdd9c442}, !- Handle
  Spc_Office Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  {383c6436-c36c-4007-b749-fcdcec5e99a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {383c6436-c36c-4007-b749-fcdcec5e99a1}, !- Handle
  {777bcfb7-db93-4e28-a0e6-04a25ab4414f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6cbb81c3-2c79-4d6e-8733-eed0111a2ea6}, !- Handle
  Spc_Office Water Use Equipment,         !- Name
  {7d7bf3ad-191f-4f47-b7fe-5d59c7a02df7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {90c82a2a-3ed6-482b-9ec0-22ece040c412}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {b9239706-29c7-4f04-b37c-8dcfafb0c6ab}, !- Handle
  Always On Discrete,                     !- Name
  {72a07d2d-1509-44e2-8b5a-223754400176}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {72a07d2d-1509-44e2-8b5a-223754400176}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {a102065d-3fbe-436e-9d92-089483a1944a}, !- Handle
  Spc_Office Water Use Connection Outlet Node, !- Name
  {f67c9f5a-4621-4008-b881-0ad87273d09c}, !- Inlet Port
  {eba7fd8a-e2b3-4e48-932d-88ddf87cbaa6}; !- Outlet Port

OS:Connection,
  {7dfd5f11-b127-4227-9441-591aa001c17b}, !- Handle
  {1d68033d-b247-4b55-ad53-a973f239479e}, !- Name
  {9569de13-e1f0-4557-9eef-57b9dcb3d3cc}, !- Source Object
  3,                                      !- Outlet Port
  {ddb7f0b9-1416-436c-a26c-545938668512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f67c9f5a-4621-4008-b881-0ad87273d09c}, !- Handle
  {1312e74b-9bb4-4b96-a585-8020ad80a7b2}, !- Name
  {ddb7f0b9-1416-436c-a26c-545938668512}, !- Source Object
  3,                                      !- Outlet Port
  {a102065d-3fbe-436e-9d92-089483a1944a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eba7fd8a-e2b3-4e48-932d-88ddf87cbaa6}, !- Handle
  {b2f805ee-269b-4726-b4b2-757c49d3e5fc}, !- Name
  {a102065d-3fbe-436e-9d92-089483a1944a}, !- Source Object
  3,                                      !- Outlet Port
  {3438c364-e96e-4728-b3e0-2ba6a638787a}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {b55644bd-c1ab-4ad5-aa98-c6870e140376}, !- Handle
  Spc_FineStorage People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {5f433504-6ec3-49c6-8051-90838bf20b49}, !- Handle
  Spc_FineStorage People,                 !- Name
  {b55644bd-c1ab-4ad5-aa98-c6870e140376}, !- People Definition Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space or SpaceType Name
  {e20e9d15-ec6a-4b7b-8fde-8f37affe769d}, !- Number of People Schedule Name
  {0e16abcd-45c2-46b4-bf6b-483b05f1aae9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0e16abcd-45c2-46b4-bf6b-483b05f1aae9}, !- Handle
  Spc_FineStorage People Activity Level,  !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  {8027e68d-a84c-45e0-a9cc-dc031191fed7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8027e68d-a84c-45e0-a9cc-dc031191fed7}, !- Handle
  {7d36b97a-5ada-4d4f-8570-5a0c21e76ffd}, !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {050bcb47-7c61-4bd9-b2ec-a33255cfba1b}, !- Handle
  Spc_FineStorage Space Infiltration Design Flow Rate 1, !- Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space or SpaceType Name
  {442e1871-c1b8-4294-863a-166cde9861c5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {2793cd2f-a734-477a-b614-f1d54a93e946}, !- Handle
  Spc_FineStorage Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cc8c2bac-7d27-4f59-af56-2bc33f0e452c}, !- Handle
  Spc_FineStorage Regulated Lights,       !- Name
  {2793cd2f-a734-477a-b614-f1d54a93e946}, !- Lights Definition Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space or SpaceType Name
  {b9b3c742-b785-4b73-b8d3-aa7c15140adc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {168f3e50-9240-46ab-8731-9e9bcf596586}, !- Handle
  Spc_FineStorage Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0b735a4c-eaff-413a-87ae-0a87c875173b}, !- Handle
  Spc_FineStorage Recepticle Loads,       !- Name
  {168f3e50-9240-46ab-8731-9e9bcf596586}, !- Electric Equipment Definition Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space or SpaceType Name
  {46f774a2-165a-44f3-8322-db83b58c1c33}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5b4626a0-13a6-4201-b62e-cbaa669b4043}, !- Handle
  FineStorage Front Wall,                 !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.90675032, -3.1726632e-15, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -25.90675032, -3.1726632e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -45.7178664, -5.59881024e-15, 0,        !- X,Y,Z Vertex 3 {m}
  -45.7178664, -5.59881024e-15, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dda69673-0365-41ee-a82b-7779e61b029c}, !- Handle
  FineStorage Left Wall,                  !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73255032e-15, -30.47850648, 8.53397328, !- X,Y,Z Vertex 1 {m}
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 2 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 3 {m}
  1.119762048e-15, -9.1435428, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c63062b-4ed2-4a00-a7c6-f779bd1a8756}, !- Handle
  FineStorage Left Door,                  !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {dda69673-0365-41ee-a82b-7779e61b029c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.4821388e-15, -20.26822464, 2.133496368, !- X,Y,Z Vertex 1 {m}
  2.4821388e-15, -20.26822464, 0,         !- X,Y,Z Vertex 2 {m}
  2.370164424e-15, -19.35385512, 0,       !- X,Y,Z Vertex 3 {m}
  2.370164424e-15, -19.35385512, 2.133496368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66c1fa25-9444-44a4-9922-f2f69d5cffa6}, !- Handle
  FineStorage Office Front Wall,          !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53397328,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26698664,                       !- X,Y,Z Vertex 2 {m}
  -25.90675032, -3.1726632e-15, 4.26698664, !- X,Y,Z Vertex 3 {m}
  -25.90675032, -3.1726632e-15, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c5cc36d-cbf0-4666-ac7d-7b321ab61534}, !- Handle
  FineStorage Office Left Wall,           !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.119762048e-15, -9.1435428, 8.53397328, !- X,Y,Z Vertex 1 {m}
  1.119762048e-15, -9.1435428, 4.26698664, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26698664,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53397328;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd8d559-0da9-43fa-8c36-ddb4c6eb2246}, !- Handle
  FineStorage Right Wall,                 !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.7178664, -5.59881024e-15, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -45.7178664, -5.59881024e-15, 0,        !- X,Y,Z Vertex 2 {m}
  -45.7178664, -30.47850648, 0,           !- X,Y,Z Vertex 3 {m}
  -45.7178664, -30.47850648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2332d7c0-4405-4c56-92b9-5797ffbd0469}, !- Handle
  FineStorage Right Door,                 !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {4dd8d559-0da9-43fa-8c36-ddb4c6eb2246}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.7178664, -14.78206848, 2.133496368, !- X,Y,Z Vertex 1 {m}
  -45.7178664, -14.78206848, 0,           !- X,Y,Z Vertex 2 {m}
  -45.7178664, -15.696438, 0,             !- X,Y,Z Vertex 3 {m}
  -45.7178664, -15.696438, 2.133496368;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Handle
  FineStorage Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  {074bc1d4-d5b9-43ea-828b-4eefde08906b}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73255032e-15, -30.47850648, 8.53397328, !- X,Y,Z Vertex 1 {m}
  0, 0, 8.53397328,                       !- X,Y,Z Vertex 2 {m}
  -45.7178664, -5.59881024e-15, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -45.7178664, -30.47850648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7885c830-bfba-48ec-bba1-d1608a83e1c7}, !- Handle
  Sub Surface 264,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -15.08543592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -21.83959056, -13.86757704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -23.05744944, -13.86757704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -23.05744944, -15.08543592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48ed886b-e794-439a-9e84-9e27eb036dbc}, !- Handle
  Sub Surface 265,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -15.08543592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -27.41743056, -13.86757704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -28.63528944, -13.86757704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -28.63528944, -15.08543592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d44b896e-90d6-49a9-8f50-64adc49ee6cd}, !- Handle
  Sub Surface 266,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -15.08543592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -32.9952096, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -34.2131904, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -34.2131904, -15.08543592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66f0d37c-7c48-4155-a6a4-381f67ca59b9}, !- Handle
  Sub Surface 267,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -15.08543592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -16.26175056, -13.86757704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -17.47963992, -13.86757704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -17.47963992, -15.08543592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f09cd53-6397-467c-89c1-4306cec20902}, !- Handle
  Sub Surface 268,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -15.08543592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -5.10607056, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -6.32392944, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -6.32392944, -15.08543592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bb4a0cd-750e-4774-b415-7c0dbb355e8c}, !- Handle
  Sub Surface 269,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -15.08543592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -10.68391056, -13.86757704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -11.90176944, -13.86757704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -11.90176944, -15.08543592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8165bd9d-1204-4ad2-8427-2a7ca1a44d7e}, !- Handle
  Sub Surface 332,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -24.22943592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -32.9952096, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -34.2131904, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -34.2131904, -24.22943592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad6998e-1389-41de-b077-02ef21754fda}, !- Handle
  Sub Surface 333,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -18.13343592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -16.26175056, -16.91554656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -17.47963992, -16.91554656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -17.47963992, -18.13343592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f8f4606-9af5-4750-b1ca-ed23aee42cd3}, !- Handle
  Sub Surface 364,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -18.13343592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -32.9952096, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -34.2131904, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -34.2131904, -18.13343592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8b40e5b-d983-4ff8-a699-693182cc37ea}, !- Handle
  Sub Surface 366,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -18.13343592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -5.10607056, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -6.32392944, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -6.32392944, -18.13343592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae239b1-06ab-4197-bc85-56015c26c96f}, !- Handle
  Sub Surface 367,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -21.18143592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -10.68391056, -19.96357704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -11.90176944, -19.96357704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -11.90176944, -21.18143592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c878c259-f85f-47fa-b5f8-6d8dcb51543d}, !- Handle
  Sub Surface 372,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -18.13343592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -38.5730496, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -39.7910304, -16.91554656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -39.7910304, -18.13343592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {613b0fcc-86e7-4459-834a-0309135acd66}, !- Handle
  Sub Surface 373,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -21.18143592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -38.5730496, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -39.7910304, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -39.7910304, -21.18143592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a5bdcae-8efe-4707-80c9-60afe3a16735}, !- Handle
  Sub Surface 374,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -21.18143592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -21.83959056, -19.96357704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -23.05744944, -19.96357704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -23.05744944, -21.18143592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8a48713-345d-4f05-9d56-95f1fe23dc36}, !- Handle
  Sub Surface 376,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -21.18143592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -27.41743056, -19.96357704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -28.63528944, -19.96357704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -28.63528944, -21.18143592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af64297d-c38d-4ef2-99ca-fab40549d490}, !- Handle
  Sub Surface 378,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -21.18143592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -5.10607056, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -6.32392944, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -6.32392944, -21.18143592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ba2ede1-9ceb-4a7b-b769-897b1a5da024}, !- Handle
  Sub Surface 379,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -18.13343592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -27.41743056, -16.91554656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -28.63528944, -16.91554656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -28.63528944, -18.13343592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {242894aa-2fa6-4078-84b6-121912ba0931}, !- Handle
  Sub Surface 38,                         !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -15.08543592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -38.5730496, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -39.7910304, -13.86757704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -39.7910304, -15.08543592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d1d590a-6fdc-4441-b904-23ad71940473}, !- Handle
  Sub Surface 381,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -21.18143592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -16.26175056, -19.96357704, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -17.47963992, -19.96357704, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -17.47963992, -21.18143592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db576ec8-59af-4888-90b8-4a4b5cc9c891}, !- Handle
  Sub Surface 385,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -24.22943592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -10.68391056, -23.01154656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -11.90176944, -23.01154656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -11.90176944, -24.22943592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aade203c-84e9-4f89-ac20-eafb478bbd47}, !- Handle
  Sub Surface 393,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -24.22943592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -21.83959056, -23.01154656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -23.05744944, -23.01154656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -23.05744944, -24.22943592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d27a9811-e5f1-4867-8171-a0cce7fe3163}, !- Handle
  Sub Surface 395,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -24.22943592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -16.26175056, -23.01154656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -17.47963992, -23.01154656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -17.47963992, -24.22943592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c42f6de-bdcb-4f4b-8c39-b228291e2537}, !- Handle
  Sub Surface 401,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -24.22943592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -5.10607056, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -6.32392944, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -6.32392944, -24.22943592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e1c7365-eae4-49cd-ba40-50d2f8738d7e}, !- Handle
  Sub Surface 403,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -18.13343592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -21.83959056, -16.91554656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -23.05744944, -16.91554656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -23.05744944, -18.13343592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe1a87db-30c4-4367-a084-8aad9a9aa333}, !- Handle
  Sub Surface 404,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -24.22943592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -27.41743056, -23.01154656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -28.63528944, -23.01154656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -28.63528944, -24.22943592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17224810-ea2a-486f-b119-b79be9c260f7}, !- Handle
  Sub Surface 408,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -18.13343592, 8.53397328, !- X,Y,Z Vertex 1 {m}
  -10.68391056, -16.91554656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -11.90176944, -16.91554656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -11.90176944, -18.13343592, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5564efea-11ed-4629-82ce-b7ff70ecee6f}, !- Handle
  Sub Surface 41,                         !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -24.22943592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -38.5730496, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -39.7910304, -23.01154656, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -39.7910304, -24.22943592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8af823fe-6d3f-4c2d-8538-217b922c6c60}, !- Handle
  Sub Surface 413,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -21.18143592, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -32.9952096, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -34.2131904, -19.96357704, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -34.2131904, -21.18143592, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ef51227-5ad5-4875-82d2-49b71296f844}, !- Handle
  Sub Surface 43,                         !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {f5e55c52-51a0-4baa-8586-a96b0c14eac1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -12.0374664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -10.81954656, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -23.05744944, -10.81954656, 8.53397328, !- X,Y,Z Vertex 3 {m}
  -23.05744944, -12.0374664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adbb2ba6-86a6-4787-825d-e5b4e86cb50e}, !- Handle
  FineStorage Floor,                      !- Name
  Floor,                                  !- Surface Type
  {19f2e00f-ec87-4911-ad35-cb8fe1ea0c96}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25.90675032, -3.1726632e-15, 0,        !- X,Y,Z Vertex 1 {m}
  -25.90675032, -9.1435428, 0,            !- X,Y,Z Vertex 2 {m}
  1.119762048e-15, -9.1435428, 0,         !- X,Y,Z Vertex 3 {m}
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 4 {m}
  -45.7178664, -30.47850648, 0,           !- X,Y,Z Vertex 5 {m}
  -45.7178664, -5.59881024e-15, 0;        !- X,Y,Z Vertex 6 {m}

OS:Construction:FfactorGroundFloor,
  {19f2e00f-ec87-4911-ad35-cb8fe1ea0c96}, !- Handle
  FineStorage Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1156.53280696434,                       !- Area {m2}
  106.6748184;                            !- PerimeterExposed {m}

OS:Surface,
  {f760e96e-c65b-41a4-9379-8db5c2e21a03}, !- Handle
  BulkStorage Front Wall Reversed,        !- Name
  Wall,                                   !- Surface Type
  {79dc37e4-c2fa-478d-b8c7-0645939cd2e1}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95c69556-22a1-4f5d-a7a5-3f06938b3a78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73255032e-15, -30.47850648, 8.53397328, !- X,Y,Z Vertex 1 {m}
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 2 {m}
  -45.7178664, -30.47850648, 0,           !- X,Y,Z Vertex 3 {m}
  -45.7178664, -30.47850648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c69556-22a1-4f5d-a7a5-3f06938b3a78}, !- Handle
  BulkStorage Front Wall Reversed Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f760e96e-c65b-41a4-9379-8db5c2e21a03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.7178664, -30.47850648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -45.7178664, -30.47850648, 0,           !- X,Y,Z Vertex 2 {m}
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 3 {m}
  3.73255032e-15, -30.47850648, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a91825-5dbb-43ef-b3f1-683165f8ce72}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  {42ea12c5-929a-4588-9991-df674254b24a}, !- Construction Name
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c845528b-17ff-43fa-a357-ecd829d09776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26698664,                       !- X,Y,Z Vertex 1 {m}
  1.119762048e-15, -9.1435428, 4.26698664, !- X,Y,Z Vertex 2 {m}
  -25.90675032, -9.1435428, 4.26698664,   !- X,Y,Z Vertex 3 {m}
  -25.90675032, -3.1726632e-15, 4.26698664; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c845528b-17ff-43fa-a357-ecd829d09776}, !- Handle
  Office Roof Reversed Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5476140f-9f3b-4460-ba6d-eae1d0e43b1c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44a91825-5dbb-43ef-b3f1-683165f8ce72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.119762048e-15, -9.1435428, 4.26698664, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26698664,                       !- X,Y,Z Vertex 2 {m}
  -25.90675032, -3.1726632e-15, 4.26698664, !- X,Y,Z Vertex 3 {m}
  -25.90675032, -9.1435428, 4.26698664;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f42a2255-902f-4758-ba87-7c50598ae45d}, !- Handle
  Spc_FineStorage ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {d0ace7cb-74c7-4a7f-a9b9-b36360a09b9f}; !- Space Name

OS:WaterUse:Connections,
  {8299c849-848d-4cc9-8726-514ab87ea52c}, !- Handle
  Spc_FineStorage Water Use Connection,   !- Name
  {6ec7fb47-89b1-4f1a-8abb-aa06e4864e3b}, !- Inlet Node Name
  {c66dbe36-cc6c-409b-982f-7b5dba05f580}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6951a714-9120-412b-aec7-29b14fe00c70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a4c2356-af54-47aa-b038-f0c756090a9b}, !- Handle
  Spc_FineStorage Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.83878544712632e-06,                   !- Peak Flow Rate {m3/s}
  {9dcf3ca9-25ae-4921-bc0f-002c4548e025}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9dcf3ca9-25ae-4921-bc0f-002c4548e025}, !- Handle
  Spc_FineStorage Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {7deee5c7-4846-451e-97c4-e9c5076dfd24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7deee5c7-4846-451e-97c4-e9c5076dfd24}, !- Handle
  {16d6ae41-fd79-4d6f-a551-3629832db37f}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6951a714-9120-412b-aec7-29b14fe00c70}, !- Handle
  Spc_FineStorage Water Use Equipment,    !- Name
  {6a4c2356-af54-47aa-b038-f0c756090a9b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {90c82a2a-3ed6-482b-9ec0-22ece040c412}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55d6144e-9826-4f4a-8039-10f8b3f11b42}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Name
  {0a3a5857-ee39-480b-b05e-4b6a4a46c504}, !- Inlet Port
  {6ec7fb47-89b1-4f1a-8abb-aa06e4864e3b}; !- Outlet Port

OS:Connection,
  {0a3a5857-ee39-480b-b05e-4b6a4a46c504}, !- Handle
  {5ca55088-c479-44e3-b39e-5c0184793413}, !- Name
  {e6bba799-9a7c-42b3-9a8b-a1d03e46399e}, !- Source Object
  4,                                      !- Outlet Port
  {55d6144e-9826-4f4a-8039-10f8b3f11b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5508aa51-323a-40ef-ad74-560a7b5986f3}, !- Handle
  Spc_FineStorage Water Use Connection Outlet Node, !- Name
  {c66dbe36-cc6c-409b-982f-7b5dba05f580}, !- Inlet Port
  {87f50c1c-fb4b-4367-9d7a-fd5d4985f0a2}; !- Outlet Port

OS:Connection,
  {6ec7fb47-89b1-4f1a-8abb-aa06e4864e3b}, !- Handle
  {d4bfd158-696f-41d7-a6c6-466ae2be9253}, !- Name
  {55d6144e-9826-4f4a-8039-10f8b3f11b42}, !- Source Object
  3,                                      !- Outlet Port
  {8299c849-848d-4cc9-8726-514ab87ea52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c66dbe36-cc6c-409b-982f-7b5dba05f580}, !- Handle
  {967b5a34-0446-48e2-b146-5fe82a8125e1}, !- Name
  {8299c849-848d-4cc9-8726-514ab87ea52c}, !- Source Object
  3,                                      !- Outlet Port
  {5508aa51-323a-40ef-ad74-560a7b5986f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f50c1c-fb4b-4367-9d7a-fd5d4985f0a2}, !- Handle
  {6582ce96-8185-4586-8f13-a2267619f73e}, !- Name
  {5508aa51-323a-40ef-ad74-560a7b5986f3}, !- Source Object
  3,                                      !- Outlet Port
  {3438c364-e96e-4728-b3e0-2ba6a638787a}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {3ace70d6-c578-4e13-b7d3-7b4aa3e0f37d}, !- Handle
  Spc_BulkStorage People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {6d60d537-cd7f-42bb-89cb-726cd0230f71}, !- Handle
  Spc_BulkStorage People,                 !- Name
  {3ace70d6-c578-4e13-b7d3-7b4aa3e0f37d}, !- People Definition Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space or SpaceType Name
  {e20e9d15-ec6a-4b7b-8fde-8f37affe769d}, !- Number of People Schedule Name
  {3108ddcc-4e7b-4f54-9878-a1b4bb88b4f9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3108ddcc-4e7b-4f54-9878-a1b4bb88b4f9}, !- Handle
  Spc_BulkStorage People Activity Level,  !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  {7ea55f30-a732-45d9-94a5-3bcebe9f4468}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ea55f30-a732-45d9-94a5-3bcebe9f4468}, !- Handle
  {d8ddada8-9c8d-423f-9cba-b404a0833c86}, !- Name
  {b193ba7c-cb1e-4573-afd4-17d833c34b90}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b541f3ba-2b86-4f19-b86b-ccb6f0eb702b}, !- Handle
  Spc_BulkStorage Space Infiltration Design Flow Rate 1, !- Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space or SpaceType Name
  {442e1871-c1b8-4294-863a-166cde9861c5}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5121dcfc-1fe6-4c3c-9739-5e94e9995b8e}, !- Handle
  Spc_BulkStorage Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {363337cf-fa55-4da0-ba95-98c7a0516f6c}, !- Handle
  Spc_BulkStorage Regulated Lights,       !- Name
  {5121dcfc-1fe6-4c3c-9739-5e94e9995b8e}, !- Lights Definition Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space or SpaceType Name
  {b9b3c742-b785-4b73-b8d3-aa7c15140adc}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7134a0de-1c22-4610-839a-0801a32ebaeb}, !- Handle
  Spc_BulkStorage Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fa663194-6d3f-4045-8bf3-e802aa32d105}, !- Handle
  Spc_BulkStorage Recepticle Loads,       !- Name
  {7134a0de-1c22-4610-839a-0801a32ebaeb}, !- Electric Equipment Definition Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space or SpaceType Name
  {46f774a2-165a-44f3-8322-db83b58c1c33}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Handle
  BulkStorage Left Wall,                  !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.231739472e-14, -100.5791232, 8.53397328, !- X,Y,Z Vertex 1 {m}
  1.231739472e-14, -100.5791232, 0,       !- X,Y,Z Vertex 2 {m}
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 3 {m}
  3.73255032e-15, -30.47850648, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c408cbb-9878-4fec-92fc-6d5b40bb1808}, !- Handle
  Overhead Dr NSwng 1,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.150555992e-14, -93.950028, 3.047850648, !- X,Y,Z Vertex 1 {m}
  1.150555992e-14, -93.950028, 0,         !- X,Y,Z Vertex 2 {m}
  1.120694736e-14, -91.511628, 0,         !- X,Y,Z Vertex 3 {m}
  1.120694736e-14, -91.511628, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {edcb921b-da0b-4498-b0bf-d1b6890c91c3}, !- Handle
  Overhead Dr NSwng 2,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.039514304e-14, -84.8825328, 3.047850648, !- X,Y,Z Vertex 1 {m}
  1.039514304e-14, -84.8825328, 0,        !- X,Y,Z Vertex 2 {m}
  1.009653048e-14, -82.4444376, 0,        !- X,Y,Z Vertex 3 {m}
  1.009653048e-14, -82.4444376, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9ebfb9f-b9c2-4acc-aa03-94f48f941eeb}, !- Handle
  Overhead Dr NSwng 3,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.28469568e-15, -75.8153424, 3.047850648, !- X,Y,Z Vertex 1 {m}
  9.28469568e-15, -75.8153424, 0,         !- X,Y,Z Vertex 2 {m}
  8.98608312e-15, -73.3769424, 0,         !- X,Y,Z Vertex 3 {m}
  8.98608312e-15, -73.3769424, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91221cbc-225f-490e-8719-e129058bbea0}, !- Handle
  Overhead Dr NSwng 4,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.1742788e-15, -66.7478472, 3.047850648, !- X,Y,Z Vertex 1 {m}
  8.1742788e-15, -66.7478472, 0,          !- X,Y,Z Vertex 2 {m}
  7.87566624e-15, -64.309752, 0,          !- X,Y,Z Vertex 3 {m}
  7.87566624e-15, -64.309752, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37980740-9eec-4156-b8f0-ef09cc1d5a65}, !- Handle
  Overhead Dr NSwng 5,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.06383144e-15, -57.6806568, 3.047850648, !- X,Y,Z Vertex 1 {m}
  7.06383144e-15, -57.6806568, 0,         !- X,Y,Z Vertex 2 {m}
  6.76521888e-15, -55.2422568, 0,         !- X,Y,Z Vertex 3 {m}
  6.76521888e-15, -55.2422568, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df258201-81fb-485c-a6b4-952f915e1608}, !- Handle
  Overhead Dr NSwng 6,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.95341456e-15, -48.6131616, 3.047850648, !- X,Y,Z Vertex 1 {m}
  5.95341456e-15, -48.6131616, 0,         !- X,Y,Z Vertex 2 {m}
  5.654802e-15, -46.1750664, 0,           !- X,Y,Z Vertex 3 {m}
  5.654802e-15, -46.1750664, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19827583-a9c7-464f-98ac-71f6bbe15a48}, !- Handle
  Overhead Dr NSwng 7,                    !- Name
  Door,                                   !- Sub Surface Type
  {d94b0c18-bdeb-4f9f-8831-40a7b95fe03e}, !- Construction Name
  {214e5d47-e378-477a-bbf3-62b8e7ee2e39}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.8429672e-15, -39.5459712, 3.047850648, !- X,Y,Z Vertex 1 {m}
  4.8429672e-15, -39.5459712, 0,          !- X,Y,Z Vertex 2 {m}
  4.54435464e-15, -37.1075712, 0,         !- X,Y,Z Vertex 3 {m}
  4.54435464e-15, -37.1075712, 3.047850648; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {182e0827-989d-4061-a6d4-a45eeffa0de7}, !- Handle
  BulkStorage Rear Wall,                  !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.7178664, -100.5791232, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -45.7178664, -100.5791232, 0,           !- X,Y,Z Vertex 2 {m}
  1.231739472e-14, -100.5791232, 0,       !- X,Y,Z Vertex 3 {m}
  1.231739472e-14, -100.5791232, 8.53397328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92b7f4e9-5353-4a1d-a836-9b69ee89fae4}, !- Handle
  BulkStorage Right Wall,                 !- Name
  Wall,                                   !- Surface Type
  {11c5e744-1ad7-4075-ad3c-2807eca36c64}, !- Construction Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -45.7178664, -30.47850648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -45.7178664, -30.47850648, 0,           !- X,Y,Z Vertex 2 {m}
  -45.7178664, -100.5791232, 0,           !- X,Y,Z Vertex 3 {m}
  -45.7178664, -100.5791232, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df67e737-c894-4231-a64d-91b5eaca7d7f}, !- Handle
  BulkStorage Door-1,                     !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {92b7f4e9-5353-4a1d-a836-9b69ee89fae4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.7178664, -47.5463616, 2.133496368,  !- X,Y,Z Vertex 1 {m}
  -45.7178664, -47.5463616, 0,            !- X,Y,Z Vertex 2 {m}
  -45.7178664, -48.4607616, 0,            !- X,Y,Z Vertex 3 {m}
  -45.7178664, -48.4607616, 2.133496368;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beb489eb-2fb1-4cf3-afcc-4aa900ea6921}, !- Handle
  BulkStorage Door-2,                     !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {92b7f4e9-5353-4a1d-a836-9b69ee89fae4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.7178664, -65.071752, 2.133496368,   !- X,Y,Z Vertex 1 {m}
  -45.7178664, -65.071752, 0,             !- X,Y,Z Vertex 2 {m}
  -45.7178664, -65.9858472, 0,            !- X,Y,Z Vertex 3 {m}
  -45.7178664, -65.9858472, 2.133496368;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0ab4306-91e2-44b4-86a0-9f49ab2cba68}, !- Handle
  BulkStorage Door-3,                     !- Name
  Door,                                   !- Sub Surface Type
  {dbe18422-7cbd-4800-b715-df23546e2db1}, !- Construction Name
  {92b7f4e9-5353-4a1d-a836-9b69ee89fae4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -45.7178664, -82.5968376, 2.133496368,  !- X,Y,Z Vertex 1 {m}
  -45.7178664, -82.5968376, 0,            !- X,Y,Z Vertex 2 {m}
  -45.7178664, -83.5112376, 0,            !- X,Y,Z Vertex 3 {m}
  -45.7178664, -83.5112376, 2.133496368;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Handle
  BulkStorage Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  {074bc1d4-d5b9-43ea-828b-4eefde08906b}, !- Construction Name
  {10873377-0db6-4820-b5e4-9e8a1f75c7ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.231739472e-14, -100.5791232, 8.53397328, !- X,Y,Z Vertex 1 {m}
  3.73255032e-15, -30.47850648, 8.53397328, !- X,Y,Z Vertex 2 {m}
  -45.7178664, -30.47850648, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -45.7178664, -100.5791232, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5e5b49d-1e78-456d-a864-9904260e8bc1}, !- Handle
  Skylight_r2c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -35.6594664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -35.6594664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c959fbc2-4f55-46a2-abc0-b63b527465e9}, !- Handle
  Skylight_r3c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -35.6594664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -35.6594664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d24719af-61c0-451f-839b-0f7c20b9e285}, !- Handle
  Skylight_r4c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -35.6594664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -35.6594664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7301d05-b70a-4969-8c60-fa6fbb4c4d67}, !- Handle
  Skylight_r5c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -35.6594664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -35.6594664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e24425b5-ac27-4b99-89c3-c843730aa19c}, !- Handle
  Skylight_r6c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -35.6594664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -34.4414856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -35.6594664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8278f6-455e-4480-9563-13c87c706608}, !- Handle
  Skylight_r7c1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -35.6594664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -35.6594664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f81ca65a-ad75-4290-a868-adba6a345995}, !- Handle
  Sub Surface 1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -39.1137648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -37.895784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -37.895784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -39.1137648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4dfe5283-0992-43d2-a131-768a31ca925e}, !- Handle
  Sub Surface 10,                         !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -42.568368, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -41.3503872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -41.3503872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -42.568368, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ac6f0d5-9f53-4634-8b94-3a5476734f1f}, !- Handle
  Sub Surface 100,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -63.294768, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -21.83959056, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -63.294768, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45bae909-f371-49f5-942e-aa3d6468742d}, !- Handle
  Sub Surface 101,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -59.8401648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -58.622184, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -58.622184, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -59.8401648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d983f5cd-defc-4dec-9a6f-cb3d76f452e9}, !- Handle
  Sub Surface 104,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -52.931568, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -27.41743056, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -52.931568, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b541cee-1b62-481b-bef8-fb686647680b}, !- Handle
  Sub Surface 108,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -52.931568, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -21.83959056, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -52.931568, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8dfea888-b622-4db5-b77f-4c8bf47860fd}, !- Handle
  Sub Surface 109,                        !- Name
  Skylight,                               !- Sub Surface Type
  {2f9027c0-25e9-4677-862a-0fdd90469f16}, !- Construction Name
  {94966930-c4d9-421f-80f4-c2d186ace6f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -59.8401648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
