  -38.5730496, -56.3858664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -56.3858664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a67a3a1f-c0ba-40dd-a429-00d7f064a085}, !- Handle
  Sub Surface 133,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -90.9297648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -89.711784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -89.711784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -90.9297648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f2de894-e73e-4b36-a9d2-c2c21a4177c6}, !- Handle
  Sub Surface 134,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -84.021168, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -21.83959056, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -84.021168, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c875924-5e56-40fe-84f6-9c4b1f2c1729}, !- Handle
  Sub Surface 137,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -84.021168, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -32.9952096, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -84.021168, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8a276c-4331-4586-9d0e-138949155a5f}, !- Handle
  Sub Surface 14,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -42.568368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -27.41743056, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -42.568368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38c0538e-56f4-497c-bb22-03ab2c5e77ad}, !- Handle
  Sub Surface 146,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -90.9297648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -89.711784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -89.711784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -90.9297648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b83826d-c941-44eb-b274-0c29c2a363e2}, !- Handle
  Sub Surface 147,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -84.021168, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -84.021168, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aabf507f-3a28-4e9b-944d-b9115da94295}, !- Handle
  Sub Surface 15,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -59.8401648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -58.622184, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -58.622184, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -59.8401648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c37723ba-050d-42cc-8dc8-e74e7376256b}, !- Handle
  Sub Surface 151,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -90.9297648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -89.711784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -34.2131904, -89.711784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -34.2131904, -90.9297648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7ed3342-6ae4-4613-816a-5015b05b838f}, !- Handle
  Sub Surface 154,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -80.5665648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -79.348584, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -79.348584, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -80.5665648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a804d487-842b-42b7-9600-5d53b0e62643}, !- Handle
  Sub Surface 156,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -87.4754664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -87.4754664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae2521d4-bfb6-419a-9b32-e4a5f9c449f9}, !- Handle
  Sub Surface 158,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -80.5665648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -79.348584, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -79.348584, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -80.5665648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12f5e6bf-25ce-4348-9d30-1b18b18080e8}, !- Handle
  Sub Surface 16,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -42.568368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -42.568368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {461bb631-433f-4097-a168-f7b0b5995e7c}, !- Handle
  Sub Surface 160,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -84.021168, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -84.021168, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0eb2b74c-3afa-4320-b798-0a69d27704b3}, !- Handle
  Sub Surface 161,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -87.4754664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -87.4754664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {097e45f2-b95b-4386-a13e-56784abf6027}, !- Handle
  Sub Surface 162,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -80.5665648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -79.348584, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -79.348584, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -80.5665648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {825c0d4f-4158-41d0-980b-78b54cff0038}, !- Handle
  Sub Surface 163,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -87.4754664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -87.4754664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bea6f413-f3a4-41ca-9139-b0dc549bec32}, !- Handle
  Sub Surface 164,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -80.5665648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -79.348584, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -79.348584, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -80.5665648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b72bbdda-08f9-4100-add8-62dc8d2f5b1a}, !- Handle
  Sub Surface 165,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -90.9297648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -89.711784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -89.711784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -90.9297648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8d99f79-0e94-4380-aec9-bcc3ca467e21}, !- Handle
  Sub Surface 166,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -87.4754664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -87.4754664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd48697e-c5c5-4a12-9123-cf2ed913178a}, !- Handle
  Sub Surface 168,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -84.021168, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -82.8031872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -84.021168, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06cb9fd8-a2c9-4860-87b4-fd7af945af5b}, !- Handle
  Sub Surface 17,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -42.568368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -41.3503872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -42.568368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20ccd019-f577-4ea4-a303-52db48414b2d}, !- Handle
  Sub Surface 172,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -87.4754664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -87.4754664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {972490de-2d58-4858-bdbc-43b042f318eb}, !- Handle
  Sub Surface 173,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -80.5665648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -79.348584, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -28.63528944, -79.348584, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -28.63528944, -80.5665648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {484ad69a-ba4e-4c4a-a501-e7d807415ee0}, !- Handle
  Sub Surface 176,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -90.9297648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -89.711784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -89.711784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -90.9297648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f20a5be-8d60-44da-99d7-0f3190d89728}, !- Handle
  Sub Surface 177,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -66.7490664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -66.7490664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed8e7e6b-8160-4b5a-92aa-1e87e7912c40}, !- Handle
  Sub Surface 178,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -66.7490664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -66.7490664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b1b98be-ae90-4720-a456-811fbef231dd}, !- Handle
  Sub Surface 179,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -70.2033648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -68.985384, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -68.985384, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -70.2033648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae6a738b-491e-4c80-a435-e6b5e8c2b671}, !- Handle
  Sub Surface 18,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -52.931568, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -52.931568, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2d096c5-62d5-4dce-a029-5f56f27d9bc4}, !- Handle
  Sub Surface 185,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -66.7490664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -66.7490664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4154e7bd-5315-4f67-93e6-e16301f0da93}, !- Handle
  Sub Surface 186,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -70.2033648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -68.985384, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -28.63528944, -68.985384, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -28.63528944, -70.2033648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {269e886b-620c-446d-80bc-7126241b767c}, !- Handle
  Sub Surface 187,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -70.2033648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -68.985384, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -68.985384, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -70.2033648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e3f514f-7a57-41b2-88b4-b7360337fadc}, !- Handle
  Sub Surface 189,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -73.657968, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -73.657968, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e4e088-41d8-43f2-8753-4b36b4390725}, !- Handle
  Sub Surface 19,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -46.0226664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -46.0226664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc1966d1-defd-4ce3-9ef3-85e287eb259e}, !- Handle
  Sub Surface 196,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -66.7490664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -66.7490664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da474151-681f-4c7a-a6d9-c411fd2a0ded}, !- Handle
  Sub Surface 2,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -39.1137648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -37.895784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -34.2131904, -37.895784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -34.2131904, -39.1137648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10865db1-95e1-4d2c-9412-cc7129edf300}, !- Handle
  Sub Surface 20,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -49.4769648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -48.258984, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -48.258984, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -49.4769648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b50bce8e-f52e-46e6-920d-8599dc2986b9}, !- Handle
  Sub Surface 200,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -66.7490664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -66.7490664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8857a0be-81f7-474c-8d98-85727d92cd3a}, !- Handle
  Sub Surface 203,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -73.657968, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -27.41743056, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -73.657968, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84cb9add-2eb7-4d5a-a6e6-565c8f87a920}, !- Handle
  Sub Surface 204,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -77.1122664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -77.1122664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39787ff7-5ea1-49bf-a35a-810903edc917}, !- Handle
  Sub Surface 205,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -70.2033648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -68.985384, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -34.2131904, -68.985384, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -34.2131904, -70.2033648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c563ac7-55e3-43dc-82fd-25b16781cf57}, !- Handle
  Sub Surface 207,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -70.2033648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -68.985384, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -68.985384, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -70.2033648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de550b35-03d0-44db-8cb6-16bb4d46586e}, !- Handle
  Sub Surface 208,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -77.1122664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -75.8942856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -75.8942856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -77.1122664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f65d284-06cf-4e98-8a57-8f085315118d}, !- Handle
  Sub Surface 209,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -77.1122664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -77.1122664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {892440eb-5763-4c79-a1b1-6b95f53e0d93}, !- Handle
  Sub Surface 21,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -42.568368, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -41.3503872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -41.3503872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -42.568368, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24610c6f-da26-44e6-bb24-57d738e05718}, !- Handle
  Sub Surface 211,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -77.1122664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -75.8942856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -75.8942856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -77.1122664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddbdfcd4-2b8d-45a3-a75e-5698890d2075}, !- Handle
  Sub Surface 212,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -73.657968, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -73.657968, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10bd0756-cf42-47c3-b5ee-3e4ae50b51e1}, !- Handle
  Sub Surface 213,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -73.657968, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -21.83959056, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -72.4399872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -73.657968, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abab58b2-e834-426f-91e3-664f4c684768}, !- Handle
  Sub Surface 217,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -73.657968, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -72.4399872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -72.4399872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -73.657968, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {810d77f7-4941-44d2-8b2f-36744afe0461}, !- Handle
  Sub Surface 218,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -70.2033648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -68.985384, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -68.985384, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -70.2033648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba4e0c71-4b9a-4225-9c0d-bb2839c38ec0}, !- Handle
  Sub Surface 219,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -87.4754664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -86.2574856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -87.4754664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d1448c8-4df1-486d-a676-3d7fd9139370}, !- Handle
  Sub Surface 22,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -39.1137648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -37.895784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -37.895784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -39.1137648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90af23d6-e4cf-4430-a092-95c4f3b048be}, !- Handle
  Sub Surface 220,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -66.7490664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -65.5310856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -66.7490664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef089b88-a571-4cef-b043-aad4097d3c9e}, !- Handle
  Sub Surface 23,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -90.9297648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -89.711784, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -89.711784, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -90.9297648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81d73857-855f-4fcc-99d6-0a4f6e695412}, !- Handle
  Sub Surface 233,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -90.9297648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -89.711784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -28.63528944, -89.711784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -28.63528944, -90.9297648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bb8448-c5b9-4fb0-a082-0f3d86c3ddaa}, !- Handle
  Sub Surface 24,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -87.4754664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -86.2574856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -87.4754664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ab99682-ec1e-4c49-9acb-3b3f01c4dca3}, !- Handle
  Sub Surface 248,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -94.384368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -94.384368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afde8e79-f607-4013-afec-04c2691dbd32}, !- Handle
  Sub Surface 25,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -73.657968, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -72.4399872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -72.4399872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -73.657968, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da691d62-628f-4e36-9be6-e5093010c916}, !- Handle
  Sub Surface 250,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -94.384368, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -94.384368, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32222b97-d8f2-4a33-ab4f-cebaae75794c}, !- Handle
  Sub Surface 251,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -94.384368, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -32.9952096, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -94.384368, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68c6d16b-6d65-407c-9aa1-24553c54f5b7}, !- Handle
  Sub Surface 253,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -94.384368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -94.384368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a36b2a1b-f747-451b-bee6-1b76b62568d8}, !- Handle
  Sub Surface 256,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -94.384368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -21.83959056, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -94.384368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b29a1ce9-dc5b-47bc-9bec-220a5e082fcd}, !- Handle
  Sub Surface 259,                        !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -94.384368, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -27.41743056, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -93.1663872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -94.384368, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb107c8e-be13-44a3-ad3d-32180a7bbe51}, !- Handle
  Sub Surface 26,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -46.0226664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -46.0226664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22273e54-fd63-4d04-88f3-c9829b38a5f6}, !- Handle
  Sub Surface 27,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -66.7490664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -65.5310856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -66.7490664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d55977b5-0b15-48d7-ae08-7b63e33dcee1}, !- Handle
  Sub Surface 28,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -70.2033648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -68.985384, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -68.985384, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -70.2033648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f57635ee-3afa-4001-bacc-a34b35930b96}, !- Handle
  Sub Surface 29,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -77.1122664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -75.8942856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -77.1122664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a0af37a-4970-41c1-a5d7-8d48d4c00870}, !- Handle
  Sub Surface 3,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -39.1137648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -37.895784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -37.895784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -39.1137648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e63d46d-768c-4659-8e2f-56dafc876dd1}, !- Handle
  Sub Surface 30,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -46.0226664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -46.0226664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ec988a-0bdc-49de-a3f3-75aa4d1980d7}, !- Handle
  Sub Surface 31,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -49.4769648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -48.258984, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -48.258984, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -49.4769648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee26bf63-b73f-462f-98bb-c76476a2bd5d}, !- Handle
  Sub Surface 32,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -46.0226664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -46.0226664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd3714f2-2055-421a-85fb-ccc035e5f7de}, !- Handle
  Sub Surface 33,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -46.0226664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -46.0226664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f38a6327-8028-4b20-a734-181d2e7c7632}, !- Handle
  Sub Surface 34,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -49.4769648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -48.258984, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -34.2131904, -48.258984, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -34.2131904, -49.4769648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a93fa369-abcb-44d2-9afb-f5748a518261}, !- Handle
  Sub Surface 35,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -94.384368, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -93.1663872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -94.384368, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a43f52b-a00b-476b-b0b0-f2d076ef7d32}, !- Handle
  Sub Surface 36,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -35.6594664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -34.4414856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -35.6594664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {507edbe9-67b4-4e1d-a1e3-3d8aabfcc9c9}, !- Handle
  Sub Surface 37,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -49.4769648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -48.258984, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -48.258984, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -49.4769648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34195c71-6e0a-4f74-a92e-05eb439f3f22}, !- Handle
  Sub Surface 39,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -49.4769648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -48.258984, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -48.258984, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -49.4769648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd71bb2-303e-4e92-b37b-f56fa42ac57a}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -84.021168, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -82.8031872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -84.021168, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b01260c-662c-4784-a11b-c04f54341cc3}, !- Handle
  Sub Surface 40,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -46.0226664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -44.8046856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -46.0226664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a75102b-2f0e-4f6c-a4f3-b7dac94c63df}, !- Handle
  Sub Surface 42,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -46.0226664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -44.8046856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -46.0226664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d69381c-4aac-4eb3-9a03-b0fc70926e92}, !- Handle
  Sub Surface 46,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -49.4769648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -48.258984, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -48.258984, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -49.4769648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ea9aea1-df62-4709-bc4a-6f66a7524793}, !- Handle
  Sub Surface 5,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -39.1137648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -37.895784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -28.63528944, -37.895784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -28.63528944, -39.1137648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c02ec58-418a-48b1-8dd9-7f86e574a5c1}, !- Handle
  Sub Surface 53,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -49.4769648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -48.258984, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -28.63528944, -48.258984, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -28.63528944, -49.4769648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5747ed7d-e03c-4e11-aa12-aedece612fa1}, !- Handle
  Sub Surface 54,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -63.294768, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -27.41743056, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -63.294768, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e135542-811c-49cd-9996-30cfd99bf339}, !- Handle
  Sub Surface 58,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -52.931568, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -32.9952096, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -52.931568, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b8d3b82-966c-49e7-89f6-a26949570f5e}, !- Handle
  Sub Surface 6,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -80.5665648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -38.5730496, -79.348584, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -39.7910304, -79.348584, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -39.7910304, -80.5665648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbe1fcdf-6495-44be-81f3-d391eba1c401}, !- Handle
  Sub Surface 67,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -63.294768, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -63.294768, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3236ec0c-8cfe-4946-9d67-992e234b4cb0}, !- Handle
  Sub Surface 7,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -39.1137648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -37.895784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -37.895784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -39.1137648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4fbc753-e8a8-4e90-b711-3e1b34cfba10}, !- Handle
  Sub Surface 74,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -56.3858664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -56.3858664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8a323d8-71e9-40b3-ae45-a1515368101c}, !- Handle
  Sub Surface 75,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -59.8401648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -58.622184, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -34.2131904, -58.622184, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -34.2131904, -59.8401648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {008b373e-d957-42cb-9131-d5895871ac86}, !- Handle
  Sub Surface 76,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -52.931568, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -51.7135872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -52.931568, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ad8ec44-0d15-46bc-bc2f-a7d85c7bb007}, !- Handle
  Sub Surface 78,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -56.3858664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -56.3858664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {733ce274-14eb-4b16-b5cf-c656b41470e6}, !- Handle
  Sub Surface 8,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -39.1137648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -16.26175056, -37.895784, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -17.47963992, -37.895784, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -17.47963992, -39.1137648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {339e5a79-54fd-4782-93c8-f0ffeaf70903}, !- Handle
  Sub Surface 80,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -59.8401648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -58.622184, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -23.05744944, -58.622184, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -23.05744944, -59.8401648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa7fa029-c3f8-4dfc-b322-76aa8a3627ed}, !- Handle
  Sub Surface 82,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -63.294768, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -5.10607056, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -63.294768, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0775f9b-4f4e-4eeb-8a5a-7a6a542b44a9}, !- Handle
  Sub Surface 83,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.41743056, -56.3858664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -27.41743056, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -28.63528944, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -28.63528944, -56.3858664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2adb87b-e37b-4e24-bc3e-0e26b9f49d47}, !- Handle
  Sub Surface 86,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -63.294768, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -62.0767872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -63.294768, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9835e1f-ac7e-4a5c-88e0-4d82ae7ecf05}, !- Handle
  Sub Surface 87,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.83959056, -56.3858664, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -21.83959056, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -23.05744944, -55.1678856, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -23.05744944, -56.3858664, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49825821-1581-498a-b407-71ca6c95938b}, !- Handle
  Sub Surface 88,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -56.3858664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -32.9952096, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -56.3858664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59208eca-41a2-44fe-a0e1-ca1c52f17854}, !- Handle
  Sub Surface 9,                          !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -38.5730496, -63.294768, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -38.5730496, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -39.7910304, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -39.7910304, -63.294768, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0993981c-345e-41d8-b040-8cdf799ca3e7}, !- Handle
  Sub Surface 92,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -56.3858664, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -6.32392944, -55.1678856, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -6.32392944, -56.3858664, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870bfe35-83b2-4b04-9b76-5de86f6a2d27}, !- Handle
  Sub Surface 94,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.9952096, -63.294768, 8.53397328,    !- X,Y,Z Vertex 1 {m}
  -32.9952096, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -34.2131904, -62.0767872, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -34.2131904, -63.294768, 8.53397328;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1c1dfc9-6e65-4ed3-bad3-dbb06a7eb744}, !- Handle
  Sub Surface 96,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -59.8401648, 8.53397328,  !- X,Y,Z Vertex 1 {m}
  -10.68391056, -58.622184, 8.53397328,   !- X,Y,Z Vertex 2 {m}
  -11.90176944, -58.622184, 8.53397328,   !- X,Y,Z Vertex 3 {m}
  -11.90176944, -59.8401648, 8.53397328;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b4ab724-117a-476b-bf91-46c16c1c6843}, !- Handle
  Sub Surface 97,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.26175056, -52.931568, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -16.26175056, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -17.47963992, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -17.47963992, -52.931568, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e107b99e-fbdc-4335-87af-737545be6477}, !- Handle
  Sub Surface 98,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.10607056, -59.8401648, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -5.10607056, -58.622184, 8.53397328,    !- X,Y,Z Vertex 2 {m}
  -6.32392944, -58.622184, 8.53397328,    !- X,Y,Z Vertex 3 {m}
  -6.32392944, -59.8401648, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cccaca44-8baa-4e85-bfa7-ce906470c865}, !- Handle
  Sub Surface 99,                         !- Name
  Skylight,                               !- Sub Surface Type
  {19ada51a-5c04-4187-bb89-19decdb17e4f}, !- Construction Name
  {f123e0a0-c4ee-40ad-b4d8-552e4f7b10f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.68391056, -52.931568, 8.53397328,   !- X,Y,Z Vertex 1 {m}
  -10.68391056, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 2 {m}
  -11.90176944, -51.7135872, 8.53397328,  !- X,Y,Z Vertex 3 {m}
  -11.90176944, -52.931568, 8.53397328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4786d366-a69b-4893-a154-2b74a8308182}, !- Handle
  BulkStorage Floor,                      !- Name
  Floor,                                  !- Surface Type
  {4bdda04f-be37-4d0c-9ac4-c7ffe7c5403b}, !- Construction Name
  {8a880ff1-429c-4be6-bb60-d8b7dc6c508d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73255032e-15, -30.47850648, 0,        !- X,Y,Z Vertex 1 {m}
  1.231739472e-14, -100.5791232, 0,       !- X,Y,Z Vertex 2 {m}
  -45.7178664, -100.5791232, 0,           !- X,Y,Z Vertex 3 {m}
  -45.7178664, -30.47850648, 0;           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {4bdda04f-be37-4d0c-9ac4-c7ffe7c5403b}, !- Handle
  BulkStorage Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  3204.85062976257,                       !- Area {m2}
  185.9191608;                            !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {f937ee9b-4199-4c38-91ec-bb8d6e8b7cbd}, !- Handle
  Spc_BulkStorage ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {8a880ff1-429c-4be6-bb60-d8b7dc6c508d}; !- Space Name

OS:WaterUse:Connections,
  {f9947cda-7bd0-4795-860e-1bbbf4c38b25}, !- Handle
  Spc_BulkStorage Water Use Connection,   !- Name
  {8522a297-dd3e-4ae7-967d-e4c0f788ae0a}, !- Inlet Node Name
  {ebcc18a6-ad5b-4dab-a91d-07c47fa9e3c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07c147ea-d9bf-4287-a727-5c550ba0c4b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9e89207-c6dd-4f99-90d6-87246f0f8a9d}, !- Handle
  Spc_BulkStorage Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  6.52921494041673e-06,                   !- Peak Flow Rate {m3/s}
  {048bef05-2c67-49ce-8575-53ceedd2b6e3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {048bef05-2c67-49ce-8575-53ceedd2b6e3}, !- Handle
  Spc_BulkStorage Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {19490b7d-e324-49f0-a6d6-e0bcf1782a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19490b7d-e324-49f0-a6d6-e0bcf1782a54}, !- Handle
  {43d2a769-9620-456e-b4b6-ca5694eeb744}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {07c147ea-d9bf-4287-a727-5c550ba0c4b7}, !- Handle
  Spc_BulkStorage Water Use Equipment,    !- Name
  {b9e89207-c6dd-4f99-90d6-87246f0f8a9d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {67b0acae-4a58-4317-952c-3041e6456d0c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99f83f6d-06fa-4bd8-8de8-208929324e12}, !- Handle
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Name
  {08ec8dbf-d059-41f9-9e31-21561c62eb0d}, !- Inlet Port
  {8522a297-dd3e-4ae7-967d-e4c0f788ae0a}; !- Outlet Port

OS:Connection,
  {08ec8dbf-d059-41f9-9e31-21561c62eb0d}, !- Handle
  {2b8d0abe-37a3-428b-b082-38cc410f465a}, !- Name
  {d01d12d9-084c-460c-abf9-ad64afc1f3c9}, !- Source Object
  5,                                      !- Outlet Port
  {99f83f6d-06fa-4bd8-8de8-208929324e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81b995a3-8f06-43d7-9061-901ed041e69f}, !- Handle
  Spc_BulkStorage Water Use Connection Outlet Node, !- Name
  {ebcc18a6-ad5b-4dab-a91d-07c47fa9e3c7}, !- Inlet Port
  {150cdeec-680b-4232-a897-e77a852573b0}; !- Outlet Port

OS:Connection,
  {8522a297-dd3e-4ae7-967d-e4c0f788ae0a}, !- Handle
  {d6398b62-169e-4f1f-8fb5-5e700cdd0392}, !- Name
  {99f83f6d-06fa-4bd8-8de8-208929324e12}, !- Source Object
  3,                                      !- Outlet Port
  {f9947cda-7bd0-4795-860e-1bbbf4c38b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcc18a6-ad5b-4dab-a91d-07c47fa9e3c7}, !- Handle
  {fcb8bfdc-1687-428a-87ca-6d08dcce70b7}, !- Name
  {f9947cda-7bd0-4795-860e-1bbbf4c38b25}, !- Source Object
  3,                                      !- Outlet Port
  {81b995a3-8f06-43d7-9061-901ed041e69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150cdeec-680b-4232-a897-e77a852573b0}, !- Handle
  {f5b6d7f6-03a2-4281-b1b0-9b568980c7b6}, !- Name
  {81b995a3-8f06-43d7-9061-901ed041e69f}, !- Source Object
  3,                                      !- Outlet Port
  {25839d4e-9369-4570-942e-757cbaa7cce3}, !- Target Object
  5;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- Handle
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  {28fb0596-f181-49d6-a975-2c43b0abd3ac}, !- Availability Schedule
  {fea1a9ac-c025-4026-bf46-e282662205f3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2670b9cd-f811-464a-93d4-c95b092460e0}, !- Supply Side Inlet Node Name
  {9e7dbd76-7b82-4092-8f65-95a1aa735378}, !- Demand Side Outlet Node Name
  {0acdd564-a04e-416f-bfb5-31e083308af7}, !- Demand Side Inlet Node A
  {069dae40-d1db-4dd4-a3b0-2efbd711198f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9d1b31ee-83cb-44e1-ac7c-e6d833122800}, !- Demand Mixer Name
  {f0c78357-ff96-48cd-9e08-767bf27966a9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cecfff30-89c1-4f32-a989-641116b7aa37}, !- Handle
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Name
  {2670b9cd-f811-464a-93d4-c95b092460e0}, !- Inlet Port
  {0fb87271-53df-412b-b924-fc0277f8e0d3}; !- Outlet Port

OS:Node,
  {5062a306-edbf-47e5-a733-b934693354ad}, !- Handle
  BaseSys7or3b SupFan Outlet Node,        !- Name
  {4fef5f48-3359-47b0-84bc-4500ea22c08f}, !- Inlet Port
  {069dae40-d1db-4dd4-a3b0-2efbd711198f}; !- Outlet Port

OS:Connection,
  {2670b9cd-f811-464a-93d4-c95b092460e0}, !- Handle
  {340bfc66-3c86-4c85-861a-9bdff494ad09}, !- Name
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- Source Object
  9,                                      !- Outlet Port
  {cecfff30-89c1-4f32-a989-641116b7aa37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {069dae40-d1db-4dd4-a3b0-2efbd711198f}, !- Handle
  {8425e8e4-1e5e-471a-949a-83d881535661}, !- Name
  {5062a306-edbf-47e5-a733-b934693354ad}, !- Source Object
  3,                                      !- Outlet Port
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c8e8b4b9-0369-4f8b-bf5c-4f96cf84d407}, !- Handle
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Name
  {0acdd564-a04e-416f-bfb5-31e083308af7}, !- Inlet Port
  {9dc1cfac-439d-4353-90f7-9b95aa736d34}; !- Outlet Port

OS:Node,
  {ce848983-c822-4e64-b3be-e482a031d2de}, !- Handle
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Name
  {4e3d6a05-9f83-4289-a9eb-d6fa3bbbce33}, !- Inlet Port
  {9e7dbd76-7b82-4092-8f65-95a1aa735378}; !- Outlet Port

OS:Node,
  {8c9c2a4d-6929-4f69-9493-2ea2010b8a68}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {d6c2d2d2-4bc7-414a-8fc8-ebe50ddd15d0}, !- Inlet Port
  {1dca7a95-8b1c-4305-9715-dd7c3ef0eb13}; !- Outlet Port

OS:Connection,
  {0acdd564-a04e-416f-bfb5-31e083308af7}, !- Handle
  {cd4171d9-0f04-4365-850f-6c9c2263e9c4}, !- Name
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- Source Object
  11,                                     !- Outlet Port
  {c8e8b4b9-0369-4f8b-bf5c-4f96cf84d407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e7dbd76-7b82-4092-8f65-95a1aa735378}, !- Handle
  {0dd6e394-429f-4b5a-8754-bb787df9b4a6}, !- Name
  {ce848983-c822-4e64-b3be-e482a031d2de}, !- Source Object
  3,                                      !- Outlet Port
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0c78357-ff96-48cd-9e08-767bf27966a9}, !- Handle
  BaseAirSys7or3b Zone Splitter,          !- Name
  {9dc1cfac-439d-4353-90f7-9b95aa736d34}, !- Inlet Node Name
  {cd0cc05e-c5dd-4a8e-a3f9-bca8965055aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9d1b31ee-83cb-44e1-ac7c-e6d833122800}, !- Handle
  BaseAirSys7or3b Zone Mixer,             !- Name
  {4e3d6a05-9f83-4289-a9eb-d6fa3bbbce33}, !- Outlet Node Name
  {34047568-f317-447f-a215-fcd48ab4c2d0}; !- Inlet Node Name 1

OS:Connection,
  {9dc1cfac-439d-4353-90f7-9b95aa736d34}, !- Handle
  {e0f9ca56-1ac1-45b7-982c-ca6715850f1c}, !- Name
  {c8e8b4b9-0369-4f8b-bf5c-4f96cf84d407}, !- Source Object
  3,                                      !- Outlet Port
  {f0c78357-ff96-48cd-9e08-767bf27966a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3d6a05-9f83-4289-a9eb-d6fa3bbbce33}, !- Handle
  {c38d3413-ee01-4ff6-bf3e-24d9fb71850e}, !- Name
  {9d1b31ee-83cb-44e1-ac7c-e6d833122800}, !- Source Object
  2,                                      !- Outlet Port
  {ce848983-c822-4e64-b3be-e482a031d2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92f08278-86ac-4888-b2fb-4b80499bef81}, !- Handle
  {e4c6a549-a8e4-485f-a20a-c80c50ee0818}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fea1a9ac-c025-4026-bf46-e282662205f3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {fe63e0e3-b0be-4328-bc4a-f4abccbba152}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {fe63e0e3-b0be-4328-bc4a-f4abccbba152}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {72c1a804-e3c8-4949-af08-880f816ea96c}, !- Control Zone or Zone List Name
  {1620dd32-acea-4223-8652-2e7b62a2d22f}, !- Cooling Control Zone or Zone List Name
  {a8d25eb9-76d3-448f-b2f4-897de219615e}, !- Heating Control Zone or Zone List Name
  {acd85e3a-e8ad-4828-8a53-a61c7777ab3a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {72c1a804-e3c8-4949-af08-880f816ea96c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {7f7d94f2-1e92-44b1-8e24-d1e33a5a09b2}; !- Model Object 1

OS:ModelObjectList,
  {1620dd32-acea-4223-8652-2e7b62a2d22f}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8d25eb9-76d3-448f-b2f4-897de219615e}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {acd85e3a-e8ad-4828-8a53-a61c7777ab3a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {2bf1354e-0760-45d9-b350-044d115f9320}, !- Handle
  BaseSys7or3b SupFan,                    !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6def7885-d55e-4e23-9702-5f680362d782}, !- Air Inlet Node Name
  {4fef5f48-3359-47b0-84bc-4500ea22c08f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {4fef5f48-3359-47b0-84bc-4500ea22c08f}, !- Handle
  {b9616806-d8e5-496f-9fb8-31c2da1a9005}, !- Name
  {2bf1354e-0760-45d9-b350-044d115f9320}, !- Source Object
  17,                                     !- Outlet Port
  {5062a306-edbf-47e5-a733-b934693354ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d7e5bac-2294-4660-92c3-cae70cb62f9d}, !- Handle
  BaseSys7or3b CoilHtg,                   !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6c0fc739-77ea-4898-9530-a7296ccaa700}, !- Air Inlet Node Name
  {e792b5f1-25a8-4543-8fb5-bd843f9723b5}; !- Air Outlet Node Name

OS:Node,
  {fe6fdfcf-e82d-4305-baee-63632b8f6435}, !- Handle
  BaseSys7or3b CoilHtg Outlet Node,       !- Name
  {e792b5f1-25a8-4543-8fb5-bd843f9723b5}, !- Inlet Port
  {6def7885-d55e-4e23-9702-5f680362d782}; !- Outlet Port

OS:Connection,
  {e792b5f1-25a8-4543-8fb5-bd843f9723b5}, !- Handle
  {940ab289-31f9-4d11-8407-41ba570c1aae}, !- Name
  {1d7e5bac-2294-4660-92c3-cae70cb62f9d}, !- Source Object
  6,                                      !- Outlet Port
  {fe6fdfcf-e82d-4305-baee-63632b8f6435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6def7885-d55e-4e23-9702-5f680362d782}, !- Handle
  {06a80b74-333c-4297-bb6b-6c3cb443a423}, !- Name
  {fe6fdfcf-e82d-4305-baee-63632b8f6435}, !- Source Object
  3,                                      !- Outlet Port
  {2bf1354e-0760-45d9-b350-044d115f9320}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {2f681e72-b5a4-4788-91b0-54d65268083d}, !- Handle
  BaseSys7or3b CoilClg,                   !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a813b477-a901-4763-9b2d-60bb89f187c7}, !- Air Inlet Node Name
  {6b67ce82-2360-472f-aa59-21caf1a5c245}, !- Air Outlet Node Name
  {db512eac-de7f-41e0-8d47-a7498bd05dc2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c33b66ea-e8f0-4f43-8f9b-dae15953ee32}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0c505cbf-7f6a-4fb6-ad8d-75cef4f2e0fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {50472034-8971-4936-8925-fddc96a79147}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {447f8067-32ce-470b-8b32-46fa5e24b0f6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {add116e9-c967-404c-abbb-a584d363287d}, !- Handle
  BaseSys7or3b CoilClg Outlet Node,       !- Name
  {6b67ce82-2360-472f-aa59-21caf1a5c245}, !- Inlet Port
  {6c0fc739-77ea-4898-9530-a7296ccaa700}; !- Outlet Port

OS:Connection,
  {6b67ce82-2360-472f-aa59-21caf1a5c245}, !- Handle
  {f5462fb2-7362-4006-9c72-728b56137a6f}, !- Name
  {2f681e72-b5a4-4788-91b0-54d65268083d}, !- Source Object
  9,                                      !- Outlet Port
  {add116e9-c967-404c-abbb-a584d363287d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0fc739-77ea-4898-9530-a7296ccaa700}, !- Handle
  {3c2c70f4-f217-445b-9b7f-08554d58b37c}, !- Name
  {add116e9-c967-404c-abbb-a584d363287d}, !- Source Object
  3,                                      !- Outlet Port
  {1d7e5bac-2294-4660-92c3-cae70cb62f9d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {262f600f-6e2e-4b84-8edb-f6f28dc40278}, !- Handle
  BaseSys7or3b OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e921106d-1f71-4ee6-8098-3777531492ad}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2e1aeae4-198c-443e-800a-6f06e69b94ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2e1aeae4-198c-443e-800a-6f06e69b94ec}, !- Handle
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94941d9a-74e0-42fe-8bec-12dea7f75328}, !- Handle
  BaseSys7or3b OACtrl OA System,          !- Name
  {262f600f-6e2e-4b84-8edb-f6f28dc40278}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58617d76-0911-43a1-b4ae-124a7d1e5dd6}, !- Mixed Air Node Name
  {046834e3-9bb1-4437-8681-5b70e6b54f1c}, !- Outdoor Air Stream Node Name
  {72f177a6-b7b0-4336-b8cb-f77074ab347f}, !- Relief Air Stream Node Name
  {0fb87271-53df-412b-b924-fc0277f8e0d3}; !- Return Air Stream Node Name

OS:Node,
  {286319f8-dde2-4a8b-862f-681f0309cd0d}, !- Handle
  BaseSys7or3b OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {046834e3-9bb1-4437-8681-5b70e6b54f1c}; !- Outlet Port

OS:Connection,
  {046834e3-9bb1-4437-8681-5b70e6b54f1c}, !- Handle
  {df759229-2063-4b7e-8318-d69fa8a90674}, !- Name
  {286319f8-dde2-4a8b-862f-681f0309cd0d}, !- Source Object
  3,                                      !- Outlet Port
  {94941d9a-74e0-42fe-8bec-12dea7f75328}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a9ee862-804b-4bfe-b831-7b36a90e7978}, !- Handle
  BaseSys7or3b OACtrl OA System Relief Node, !- Name
  {72f177a6-b7b0-4336-b8cb-f77074ab347f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72f177a6-b7b0-4336-b8cb-f77074ab347f}, !- Handle
  {63b81906-6ee1-4ff6-a4e4-4241057e0107}, !- Name
  {94941d9a-74e0-42fe-8bec-12dea7f75328}, !- Source Object
  7,                                      !- Outlet Port
  {7a9ee862-804b-4bfe-b831-7b36a90e7978}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2004f1e8-5870-4fdc-bcfa-4fec18536b3b}, !- Handle
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Name
  {58617d76-0911-43a1-b4ae-124a7d1e5dd6}, !- Inlet Port
  {a813b477-a901-4763-9b2d-60bb89f187c7}; !- Outlet Port

OS:Connection,
  {0fb87271-53df-412b-b924-fc0277f8e0d3}, !- Handle
  {71698469-9bd3-4f07-939e-a9316ffd9b5c}, !- Name
  {cecfff30-89c1-4f32-a989-641116b7aa37}, !- Source Object
  3,                                      !- Outlet Port
  {94941d9a-74e0-42fe-8bec-12dea7f75328}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58617d76-0911-43a1-b4ae-124a7d1e5dd6}, !- Handle
  {70e9a16a-5200-4096-a610-f6d1a5905cb3}, !- Name
  {94941d9a-74e0-42fe-8bec-12dea7f75328}, !- Source Object
  5,                                      !- Outlet Port
  {2004f1e8-5870-4fdc-bcfa-4fec18536b3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a813b477-a901-4763-9b2d-60bb89f187c7}, !- Handle
  {a5ba0fda-14fe-44ac-a27c-28d7d21a6844}, !- Name
  {2004f1e8-5870-4fdc-bcfa-4fec18536b3b}, !- Source Object
  3,                                      !- Outlet Port
  {2f681e72-b5a4-4788-91b0-54d65268083d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Year,
  {e921106d-1f71-4ee6-8098-3777531492ad}, !- Handle
  BaseSys7or3b OACtrl Schedule,           !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2fe82405-8b8b-45bd-909d-487914ae6bb2}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2fe82405-8b8b-45bd-909d-487914ae6bb2}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {fa82f7b3-589a-4b3e-86d3-5e2faff851b6}, !- Sunday Schedule:Day Name
  {b4ce42c4-2b74-467d-8371-96df0f0470b1}, !- Monday Schedule:Day Name
  {9402da71-aeb4-49b2-807f-63323227159a}, !- Tuesday Schedule:Day Name
  {bb0260d1-d7f6-492b-af3e-a5199684a4ab}, !- Wednesday Schedule:Day Name
  {15200c37-8d5c-40ae-bb50-2ec6bf643a21}, !- Thursday Schedule:Day Name
  {1fa01998-39d3-42c8-98d1-9fd00412260b}, !- Friday Schedule:Day Name
  {c1aec1be-ce33-4465-a521-e9c7009381cb}, !- Saturday Schedule:Day Name
  {602c79ab-0052-410f-999a-d8f744a49f36}, !- Holiday Schedule:Day Name
  {442ce51f-f4c3-43e4-bda0-324cf18c9b7c}, !- SummerDesignDay Schedule:Day Name
  {0edaf8fc-9ef7-4c68-b330-52460236b21c}, !- WinterDesignDay Schedule:Day Name
  {6a95b7e8-5c29-43af-8bd3-3d0d4305ca1a}, !- CustomDay1 Schedule:Day Name
  {607447ae-176f-46f1-95fe-94fe54dcdc83}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {fa82f7b3-589a-4b3e-86d3-5e2faff851b6}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b4ce42c4-2b74-467d-8371-96df0f0470b1}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9402da71-aeb4-49b2-807f-63323227159a}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bb0260d1-d7f6-492b-af3e-a5199684a4ab}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15200c37-8d5c-40ae-bb50-2ec6bf643a21}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1fa01998-39d3-42c8-98d1-9fd00412260b}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c1aec1be-ce33-4465-a521-e9c7009381cb}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {602c79ab-0052-410f-999a-d8f744a49f36}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {442ce51f-f4c3-43e4-bda0-324cf18c9b7c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0edaf8fc-9ef7-4c68-b330-52460236b21c}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6a95b7e8-5c29-43af-8bd3-3d0d4305ca1a}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {607447ae-176f-46f1-95fe-94fe54dcdc83}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {2deffea6-030d-46aa-acd4-4d6ef8da95bc}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f7d94f2-1e92-44b1-8e24-d1e33a5a09b2}, !- Control Zone Name
  {5062a306-edbf-47e5-a733-b934693354ad}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- Handle
  BaseAirSys9,                            !- Name
  ,                                       !- Controller List Name
  {28fb0596-f181-49d6-a975-2c43b0abd3ac}, !- Availability Schedule
  {8d5bea8a-ea23-4fa7-a457-f262bf2fa25d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3110802a-1f41-4146-93a5-c7274944120b}, !- Supply Side Inlet Node Name
  {ffec5d7c-ad1d-4e75-952b-d8cc9ff25ec2}, !- Demand Side Outlet Node Name
  {b19fd9c8-9e4b-4141-baa6-a34356ef7d90}, !- Demand Side Inlet Node A
  {5da12ca6-27fe-450b-ba97-03025a3243f5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fbb6aa1e-ff91-4543-b343-feb1bd9d47e3}, !- Demand Mixer Name
  {2509651a-3448-4995-972c-fa80a06dccfa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca3a4581-48c0-4ffc-972b-e2698c8a7a22}, !- Handle
  BaseAirSys9 Supply Side (Return Air) Inlet Node, !- Name
  {3110802a-1f41-4146-93a5-c7274944120b}, !- Inlet Port
  {d1b81f91-9dfb-437d-8473-21379f437b85}; !- Outlet Port

OS:Node,
  {38538856-a745-43d0-8372-bc3300ce4458}, !- Handle
  BaseSys9 SupFan Outlet Node,            !- Name
  {6a0024ca-200e-4af5-b9d4-6b02a9260423}, !- Inlet Port
  {5da12ca6-27fe-450b-ba97-03025a3243f5}; !- Outlet Port

OS:Connection,
  {3110802a-1f41-4146-93a5-c7274944120b}, !- Handle
  {14cca57f-8dbc-4b56-8959-4fcd5f0882e6}, !- Name
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- Source Object
  9,                                      !- Outlet Port
  {ca3a4581-48c0-4ffc-972b-e2698c8a7a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da12ca6-27fe-450b-ba97-03025a3243f5}, !- Handle
  {6f1b02b1-578c-48dd-824e-ac65844912e2}, !- Name
  {38538856-a745-43d0-8372-bc3300ce4458}, !- Source Object
  3,                                      !- Outlet Port
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7518c8a5-7717-45e9-a7e0-f1a293e37be7}, !- Handle
  BaseAirSys9 Demand Side (Supply Air) Inlet Node, !- Name
  {b19fd9c8-9e4b-4141-baa6-a34356ef7d90}, !- Inlet Port
  {a1d84586-f74f-421c-8789-356b6300bf3a}; !- Outlet Port

OS:Node,
  {552ccdbf-dfba-4836-aa4e-17cc6f223ce7}, !- Handle
  BaseAirSys9 Zone Mixer Outlet Node,     !- Name
  {80879e92-8e42-466a-82c9-0f9bf25b66cd}, !- Inlet Port
  {ffec5d7c-ad1d-4e75-952b-d8cc9ff25ec2}; !- Outlet Port

OS:Node,
  {ad4871d7-e6f8-4195-aab8-13e6fdaa5309}, !- Handle
  BaseUnctrl TrmlUnit Outlet Node,        !- Name
  {09bf8d00-a970-4ba0-a4c1-6009d0dcaa7a}, !- Inlet Port
  {07e472ba-a170-41c0-acdf-8944d6c3aa77}; !- Outlet Port

OS:Connection,
  {b19fd9c8-9e4b-4141-baa6-a34356ef7d90}, !- Handle
  {f2e6b817-3e79-4874-a4f4-8acc28da824d}, !- Name
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- Source Object
  11,                                     !- Outlet Port
  {7518c8a5-7717-45e9-a7e0-f1a293e37be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffec5d7c-ad1d-4e75-952b-d8cc9ff25ec2}, !- Handle
  {9a6b6364-3c79-46cc-9529-55b59755ba66}, !- Name
  {552ccdbf-dfba-4836-aa4e-17cc6f223ce7}, !- Source Object
  3,                                      !- Outlet Port
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2509651a-3448-4995-972c-fa80a06dccfa}, !- Handle
  BaseAirSys9 Zone Splitter,              !- Name
  {a1d84586-f74f-421c-8789-356b6300bf3a}, !- Inlet Node Name
  {f02fda44-5abb-451a-8622-0be0dbc41946}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fbb6aa1e-ff91-4543-b343-feb1bd9d47e3}, !- Handle
  BaseAirSys9 Zone Mixer,                 !- Name
  {80879e92-8e42-466a-82c9-0f9bf25b66cd}, !- Outlet Node Name
  {43608ace-486c-4561-a486-6d155cf135b5}; !- Inlet Node Name 1

OS:Connection,
  {a1d84586-f74f-421c-8789-356b6300bf3a}, !- Handle
  {67f70bd0-8158-4f7f-8a1f-483a5fe0efbe}, !- Name
  {7518c8a5-7717-45e9-a7e0-f1a293e37be7}, !- Source Object
  3,                                      !- Outlet Port
  {2509651a-3448-4995-972c-fa80a06dccfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80879e92-8e42-466a-82c9-0f9bf25b66cd}, !- Handle
  {65821bcd-4e50-4c14-a066-17fa6ab227d3}, !- Name
  {fbb6aa1e-ff91-4543-b343-feb1bd9d47e3}, !- Source Object
  2,                                      !- Outlet Port
  {552ccdbf-dfba-4836-aa4e-17cc6f223ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2455e20d-610d-4e45-9c2b-b7d3b02d38bb}, !- Handle
  {5d6bd6cf-82f3-46a3-b785-489d2d7c1411}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8d5bea8a-ea23-4fa7-a457-f262bf2fa25d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {967c32ce-8ae0-4405-8ca9-39d620318741}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {967c32ce-8ae0-4405-8ca9-39d620318741}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {2ce5eb37-798f-43bd-b3d2-7b781ae1058c}, !- Control Zone or Zone List Name
  {b0865180-9abe-4ea5-b52c-b53c86557b8f}, !- Cooling Control Zone or Zone List Name
  {531dcdba-dc5e-43ef-bde7-31dd51eb8fd0}, !- Heating Control Zone or Zone List Name
  {b4861722-ed4f-4bed-b59b-cf0649352b44}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2ce5eb37-798f-43bd-b3d2-7b781ae1058c}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {f513e5ee-13ca-4fcd-9b92-22746877572e}; !- Model Object 1

OS:ModelObjectList,
  {b0865180-9abe-4ea5-b52c-b53c86557b8f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {531dcdba-dc5e-43ef-bde7-31dd51eb8fd0}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b4861722-ed4f-4bed-b59b-cf0649352b44}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {dad52558-ccc2-4778-8fe9-9c79c36d5f84}, !- Handle
  BaseSys9 SupFan,                        !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {78ad00d8-ad2f-4892-9017-4d9c3bbadf65}, !- Air Inlet Node Name
  {6a0024ca-200e-4af5-b9d4-6b02a9260423}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {6a0024ca-200e-4af5-b9d4-6b02a9260423}, !- Handle
  {cdadef18-0c44-400c-9622-406e08032acc}, !- Name
  {dad52558-ccc2-4778-8fe9-9c79c36d5f84}, !- Source Object
  9,                                      !- Outlet Port
  {38538856-a745-43d0-8372-bc3300ce4458}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {330b8d30-0a32-4c0a-86e4-5e007a89cd5b}, !- Handle
  BaseSys9 CoilHtg,                       !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1dafd06a-47f7-466c-a9ab-b71060473e02}, !- Air Inlet Node Name
  {a06fd7b7-8c0b-427b-85ff-0614e26dd3a7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a2a6d073-ecd2-45ed-b33f-355274fcf22f}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {b6bdaf46-05d2-46a6-a117-3bea8d490806}, !- Handle
  BaseSys9 CoilHtg Outlet Node,           !- Name
  {a06fd7b7-8c0b-427b-85ff-0614e26dd3a7}, !- Inlet Port
  {78ad00d8-ad2f-4892-9017-4d9c3bbadf65}; !- Outlet Port

OS:Connection,
  {a06fd7b7-8c0b-427b-85ff-0614e26dd3a7}, !- Handle
  {f582e1bc-45c9-453f-9295-fb5566ee7bcf}, !- Name
  {330b8d30-0a32-4c0a-86e4-5e007a89cd5b}, !- Source Object
  6,                                      !- Outlet Port
  {b6bdaf46-05d2-46a6-a117-3bea8d490806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78ad00d8-ad2f-4892-9017-4d9c3bbadf65}, !- Handle
  {00f14fae-dd16-4ae3-8872-d4cf46a66553}, !- Name
  {b6bdaf46-05d2-46a6-a117-3bea8d490806}, !- Source Object
  3,                                      !- Outlet Port
  {dad52558-ccc2-4778-8fe9-9c79c36d5f84}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {53dc6c36-1cdf-472d-b301-98347bd897b5}, !- Handle
  BaseSys9 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {44b944de-26f8-47d2-8d0b-dd71c650daa2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3eea97d2-7794-4e02-bafb-ce7e60e88075}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3eea97d2-7794-4e02-bafb-ce7e60e88075}, !- Handle
  BaseSys9 OACtrl Mech Vent Controller,   !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {477260d3-44ae-460f-a825-55e0b97fa4bf}, !- Handle
  BaseSys9 OACtrl OA System,              !- Name
  {53dc6c36-1cdf-472d-b301-98347bd897b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67fff77b-615c-4414-95c5-3fab7d4164ce}, !- Mixed Air Node Name
  {d3635878-b1f4-4aa4-8603-412c8020ac88}, !- Outdoor Air Stream Node Name
  {a995d294-cfee-44d5-9175-9be4f6bc5c84}, !- Relief Air Stream Node Name
  {d1b81f91-9dfb-437d-8473-21379f437b85}; !- Return Air Stream Node Name

OS:Node,
  {f5c4d6a1-6f71-4c51-bb5c-36fc252189e5}, !- Handle
  BaseSys9 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {d3635878-b1f4-4aa4-8603-412c8020ac88}; !- Outlet Port

OS:Connection,
  {d3635878-b1f4-4aa4-8603-412c8020ac88}, !- Handle
  {8a1aad0d-db3f-4464-834d-35ac86420294}, !- Name
  {f5c4d6a1-6f71-4c51-bb5c-36fc252189e5}, !- Source Object
  3,                                      !- Outlet Port
  {477260d3-44ae-460f-a825-55e0b97fa4bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c6a7e0e-c025-422e-b482-543b6cb3da59}, !- Handle
  BaseSys9 OACtrl OA System Relief Node,  !- Name
  {a995d294-cfee-44d5-9175-9be4f6bc5c84}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a995d294-cfee-44d5-9175-9be4f6bc5c84}, !- Handle
  {3b080538-5319-4c03-9dfb-1c577e8febfa}, !- Name
  {477260d3-44ae-460f-a825-55e0b97fa4bf}, !- Source Object
  7,                                      !- Outlet Port
  {6c6a7e0e-c025-422e-b482-543b6cb3da59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c88cc517-cd6e-4f22-ad28-5f65c4de0904}, !- Handle
  BaseSys9 OACtrl OA System Mixed Air Node, !- Name
  {67fff77b-615c-4414-95c5-3fab7d4164ce}, !- Inlet Port
  {1dafd06a-47f7-466c-a9ab-b71060473e02}; !- Outlet Port

OS:Connection,
  {d1b81f91-9dfb-437d-8473-21379f437b85}, !- Handle
  {f6e8419a-8203-40d8-bd6a-6b244cd87e24}, !- Name
  {ca3a4581-48c0-4ffc-972b-e2698c8a7a22}, !- Source Object
  3,                                      !- Outlet Port
  {477260d3-44ae-460f-a825-55e0b97fa4bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67fff77b-615c-4414-95c5-3fab7d4164ce}, !- Handle
  {4ef9b317-d07f-4941-82ac-05d6cac4c304}, !- Name
  {477260d3-44ae-460f-a825-55e0b97fa4bf}, !- Source Object
  5,                                      !- Outlet Port
  {c88cc517-cd6e-4f22-ad28-5f65c4de0904}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dafd06a-47f7-466c-a9ab-b71060473e02}, !- Handle
  {37ff9ed7-2369-4e1b-9056-0815f9954d5d}, !- Name
  {c88cc517-cd6e-4f22-ad28-5f65c4de0904}, !- Source Object
  3,                                      !- Outlet Port
  {330b8d30-0a32-4c0a-86e4-5e007a89cd5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Year,
  {44b944de-26f8-47d2-8d0b-dd71c650daa2}, !- Handle
  BaseSys9 OACtrl Schedule,               !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {244670ef-6a80-4b15-b409-43704509ba2a}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {244670ef-6a80-4b15-b409-43704509ba2a}, !- Handle
  BaseSys9 OACtrl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {59972a09-66ad-4da2-bae9-b9fe974c5513}, !- Sunday Schedule:Day Name
  {d2f0f445-e53f-42e1-95be-8366346f4ea0}, !- Monday Schedule:Day Name
  {342bc001-f8a5-4f7b-8a4a-9e1e098e8fe8}, !- Tuesday Schedule:Day Name
  {b55fcd69-06e6-4489-93f5-31fc3da3460e}, !- Wednesday Schedule:Day Name
  {360be0ab-c1b4-43c5-b05b-8e4ba644cc32}, !- Thursday Schedule:Day Name
  {629a83b1-d826-4d99-8afd-cdc34fbbe6e0}, !- Friday Schedule:Day Name
  {1b6ce7a8-06aa-45d8-bc69-0bb32ac69f29}, !- Saturday Schedule:Day Name
  {8b98a046-d43c-41d7-a05d-407572daf993}, !- Holiday Schedule:Day Name
  {2a7fdbe8-7bfe-48a8-93aa-c9b8a6753895}, !- SummerDesignDay Schedule:Day Name
  {85b3db0e-2afb-4f48-aa7d-e471cc0e3a57}, !- WinterDesignDay Schedule:Day Name
  {5b888280-4a1e-42ac-bfde-599181048713}, !- CustomDay1 Schedule:Day Name
  {d4e8d0ba-9e38-4d80-b612-3eb414ea1b1a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {59972a09-66ad-4da2-bae9-b9fe974c5513}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Sunday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d2f0f445-e53f-42e1-95be-8366346f4ea0}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Monday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {342bc001-f8a5-4f7b-8a4a-9e1e098e8fe8}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Tuesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b55fcd69-06e6-4489-93f5-31fc3da3460e}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Wednesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {360be0ab-c1b4-43c5-b05b-8e4ba644cc32}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Thursday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {629a83b1-d826-4d99-8afd-cdc34fbbe6e0}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Friday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1b6ce7a8-06aa-45d8-bc69-0bb32ac69f29}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Saturday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8b98a046-d43c-41d7-a05d-407572daf993}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Holiday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a7fdbe8-7bfe-48a8-93aa-c9b8a6753895}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Summer, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {85b3db0e-2afb-4f48-aa7d-e471cc0e3a57}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Winter, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5b888280-4a1e-42ac-bfde-599181048713}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Custom 1, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d4e8d0ba-9e38-4d80-b612-3eb414ea1b1a}, !- Handle
  BaseSys9 OACtrl Schedule Week 1 Custom 2, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {018b5c55-0476-4d15-95e2-758646c0b5d6}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {f513e5ee-13ca-4fcd-9b92-22746877572e}, !- Control Zone Name
  {38538856-a745-43d0-8372-bc3300ce4458}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- Handle
  BaseAirSys9-2,                          !- Name
  ,                                       !- Controller List Name
  {28fb0596-f181-49d6-a975-2c43b0abd3ac}, !- Availability Schedule
  {1a48eca1-11c4-4522-9004-66158e7493bb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4a90fbc-157f-42ce-a491-279d252ea07e}, !- Supply Side Inlet Node Name
  {c07b3a7f-bb1a-421d-86cb-5c1f1782de76}, !- Demand Side Outlet Node Name
  {7f6e3133-3630-4b58-abac-b38abeac62eb}, !- Demand Side Inlet Node A
  {fa522512-0c5e-4bf6-af47-ed73f1c2f096}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91a471eb-faff-401c-afce-4f0d5f289e7b}, !- Demand Mixer Name
  {a726b483-53d3-4365-a17b-fcf36999a456}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {88098f27-526a-47fa-a348-e245a2275bde}, !- Handle
  BaseAirSys9-2 Supply Side (Return Air) Inlet Node, !- Name
  {b4a90fbc-157f-42ce-a491-279d252ea07e}, !- Inlet Port
  {c7c19028-30b5-4683-9896-49b3db469f9f}; !- Outlet Port

OS:Node,
  {7c7af4ed-6c9d-47c5-aa38-4191a603a98f}, !- Handle
  BaseSys9 SupFan-2 Outlet Node,          !- Name
  {49ad5ac1-754e-48dc-9cb4-8d115fa569b2}, !- Inlet Port
  {fa522512-0c5e-4bf6-af47-ed73f1c2f096}; !- Outlet Port

OS:Connection,
  {b4a90fbc-157f-42ce-a491-279d252ea07e}, !- Handle
  {d8f313fa-6202-4e3f-98d5-ea431aa3a502}, !- Name
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- Source Object
  9,                                      !- Outlet Port
  {88098f27-526a-47fa-a348-e245a2275bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa522512-0c5e-4bf6-af47-ed73f1c2f096}, !- Handle
  {198f37d4-e60e-45f4-a6bd-3b6e88d476d2}, !- Name
  {7c7af4ed-6c9d-47c5-aa38-4191a603a98f}, !- Source Object
  3,                                      !- Outlet Port
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0cf44f13-4cf5-4de2-b32e-4a316b006db2}, !- Handle
  BaseAirSys9-2 Demand Side (Supply Air) Inlet Node, !- Name
  {7f6e3133-3630-4b58-abac-b38abeac62eb}, !- Inlet Port
  {257d5be3-eb7b-4c21-beac-f60c5e2e1571}; !- Outlet Port

OS:Node,
  {f141ddf0-af7a-493b-9a9a-1426596b93dd}, !- Handle
  BaseAirSys9-2 Zone Mixer Outlet Node,   !- Name
  {062d0a4f-5f18-4cef-b1c2-020f7df2aab9}, !- Inlet Port
  {c07b3a7f-bb1a-421d-86cb-5c1f1782de76}; !- Outlet Port

OS:Node,
  {f3f5369b-000f-4c83-a78c-dc863caa5374}, !- Handle
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Name
  {6bdf1e0f-2b8e-42c1-b802-06f325c24071}, !- Inlet Port
  {99dc9cd3-9d21-4327-922b-718b2ca59d53}; !- Outlet Port

OS:Connection,
  {7f6e3133-3630-4b58-abac-b38abeac62eb}, !- Handle
  {3bfa9985-d9e7-407b-9fd5-b577f9257453}, !- Name
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- Source Object
  11,                                     !- Outlet Port
  {0cf44f13-4cf5-4de2-b32e-4a316b006db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07b3a7f-bb1a-421d-86cb-5c1f1782de76}, !- Handle
  {d3476fd9-756c-4ec6-bfee-f08d82a37039}, !- Name
  {f141ddf0-af7a-493b-9a9a-1426596b93dd}, !- Source Object
  3,                                      !- Outlet Port
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a726b483-53d3-4365-a17b-fcf36999a456}, !- Handle
  BaseAirSys9-2 Zone Splitter,            !- Name
  {257d5be3-eb7b-4c21-beac-f60c5e2e1571}, !- Inlet Node Name
  {ab088285-f91c-4077-afed-1fa8b7be45f4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91a471eb-faff-401c-afce-4f0d5f289e7b}, !- Handle
  BaseAirSys9-2 Zone Mixer,               !- Name
  {062d0a4f-5f18-4cef-b1c2-020f7df2aab9}, !- Outlet Node Name
  {6190c94a-82de-4f0c-89e5-6ae75f3015c5}; !- Inlet Node Name 1

OS:Connection,
  {257d5be3-eb7b-4c21-beac-f60c5e2e1571}, !- Handle
  {e7fba83d-1c54-4483-8b64-6c250a324309}, !- Name
  {0cf44f13-4cf5-4de2-b32e-4a316b006db2}, !- Source Object
  3,                                      !- Outlet Port
  {a726b483-53d3-4365-a17b-fcf36999a456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062d0a4f-5f18-4cef-b1c2-020f7df2aab9}, !- Handle
  {c0d98d7c-f2c5-469b-bf3b-50dba3c86259}, !- Name
  {91a471eb-faff-401c-afce-4f0d5f289e7b}, !- Source Object
  2,                                      !- Outlet Port
  {f141ddf0-af7a-493b-9a9a-1426596b93dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65a27643-98a7-4de8-b524-ee4222193680}, !- Handle
  {88f16714-a68c-4b29-9187-4a3226234f81}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1a48eca1-11c4-4522-9004-66158e7493bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bff5b189-a9ae-438d-abb0-f29f691a4b83}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {bff5b189-a9ae-438d-abb0-f29f691a4b83}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b5f45ed3-6eb6-444c-9be3-0c04e40549b7}, !- Control Zone or Zone List Name
  {48194e3b-1685-446f-bf09-c6d74720c84d}, !- Cooling Control Zone or Zone List Name
  {6486dc1a-8037-4b82-8d54-763c534f44d7}, !- Heating Control Zone or Zone List Name
  {2ce6361e-312b-4de8-a72e-3e71ee7b6ba4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5f45ed3-6eb6-444c-9be3-0c04e40549b7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {731ee777-3d63-4659-92cf-b273789afd63}; !- Model Object 1

OS:ModelObjectList,
  {48194e3b-1685-446f-bf09-c6d74720c84d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6486dc1a-8037-4b82-8d54-763c534f44d7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ce6361e-312b-4de8-a72e-3e71ee7b6ba4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {ef50dc31-f123-4574-868c-bf3d6a8b83f6}, !- Handle
  BaseSys9 SupFan-2,                      !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {50bae4bd-2f66-41d4-9515-7723d80aa218}, !- Air Inlet Node Name
  {49ad5ac1-754e-48dc-9cb4-8d115fa569b2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {49ad5ac1-754e-48dc-9cb4-8d115fa569b2}, !- Handle
  {d675f6f4-bbd9-47ff-bd6d-87cd5a046461}, !- Name
  {ef50dc31-f123-4574-868c-bf3d6a8b83f6}, !- Source Object
  9,                                      !- Outlet Port
  {7c7af4ed-6c9d-47c5-aa38-4191a603a98f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {264b6bbd-a25d-44c1-82ae-b9abc025338c}, !- Handle
  BaseSys9 CoilHtg-2,                     !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5d96a622-2510-48e8-b43b-fedbbfdfddd2}, !- Air Inlet Node Name
  {677d23e8-ff34-4bfa-ab43-e41368430bf4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {a2a6d073-ecd2-45ed-b33f-355274fcf22f}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Node,
  {05560789-60f2-446c-8a70-56b6e45e320b}, !- Handle
  BaseSys9 CoilHtg-2 Outlet Node,         !- Name
  {677d23e8-ff34-4bfa-ab43-e41368430bf4}, !- Inlet Port
  {50bae4bd-2f66-41d4-9515-7723d80aa218}; !- Outlet Port

OS:Connection,
  {677d23e8-ff34-4bfa-ab43-e41368430bf4}, !- Handle
  {69c593ab-aab7-431e-90d6-555a455c66a4}, !- Name
  {264b6bbd-a25d-44c1-82ae-b9abc025338c}, !- Source Object
  6,                                      !- Outlet Port
  {05560789-60f2-446c-8a70-56b6e45e320b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bae4bd-2f66-41d4-9515-7723d80aa218}, !- Handle
  {b848545c-04b7-40cf-a0fa-029378bba3c9}, !- Name
  {05560789-60f2-446c-8a70-56b6e45e320b}, !- Source Object
  3,                                      !- Outlet Port
  {ef50dc31-f123-4574-868c-bf3d6a8b83f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c5b79acc-721e-4a91-ae47-f72d15d5a63b}, !- Handle
  BaseSys9 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d0768f9-b487-4025-b93f-d1afe9e329b4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d685b96c-bb76-4990-a846-4e576ef8325f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d685b96c-bb76-4990-a846-4e576ef8325f}, !- Handle
  BaseSys9 OACtrl-2 Mech Vent Controller, !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19f769b9-ed80-4287-b79d-e1f0721c4744}, !- Handle
  BaseSys9 OACtrl-2 OA System,            !- Name
  {c5b79acc-721e-4a91-ae47-f72d15d5a63b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1ff67694-8ee2-45d7-800f-013fdf156bce}, !- Mixed Air Node Name
  {0c468f84-56a6-4cd7-9e67-b18d05297241}, !- Outdoor Air Stream Node Name
  {dd1fb93c-0f31-403f-b231-eadc227bc285}, !- Relief Air Stream Node Name
  {c7c19028-30b5-4683-9896-49b3db469f9f}; !- Return Air Stream Node Name

OS:Node,
  {c5c78382-707c-4ed2-969d-bc07fa094bac}, !- Handle
  BaseSys9 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {0c468f84-56a6-4cd7-9e67-b18d05297241}; !- Outlet Port

OS:Connection,
  {0c468f84-56a6-4cd7-9e67-b18d05297241}, !- Handle
  {d33d187e-e402-4f6d-8528-98d4a78dc6ac}, !- Name
  {c5c78382-707c-4ed2-969d-bc07fa094bac}, !- Source Object
  3,                                      !- Outlet Port
  {19f769b9-ed80-4287-b79d-e1f0721c4744}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {07bed649-965c-400a-a0f0-e22d1d03b117}, !- Handle
  BaseSys9 OACtrl-2 OA System Relief Node, !- Name
  {dd1fb93c-0f31-403f-b231-eadc227bc285}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd1fb93c-0f31-403f-b231-eadc227bc285}, !- Handle
  {8090c2a5-4ccc-40cc-b076-58bebbad0b9e}, !- Name
  {19f769b9-ed80-4287-b79d-e1f0721c4744}, !- Source Object
  7,                                      !- Outlet Port
  {07bed649-965c-400a-a0f0-e22d1d03b117}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0203b517-48a9-405c-8e68-d2f65064a787}, !- Handle
  BaseSys9 OACtrl-2 OA System Mixed Air Node, !- Name
  {1ff67694-8ee2-45d7-800f-013fdf156bce}, !- Inlet Port
  {5d96a622-2510-48e8-b43b-fedbbfdfddd2}; !- Outlet Port

OS:Connection,
  {c7c19028-30b5-4683-9896-49b3db469f9f}, !- Handle
  {e5206da3-40b6-40e1-a4a3-c4426baeae05}, !- Name
  {88098f27-526a-47fa-a348-e245a2275bde}, !- Source Object
  3,                                      !- Outlet Port
  {19f769b9-ed80-4287-b79d-e1f0721c4744}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1ff67694-8ee2-45d7-800f-013fdf156bce}, !- Handle
  {26b6dbe9-9074-4145-9a0f-f61bc7c2fc30}, !- Name
  {19f769b9-ed80-4287-b79d-e1f0721c4744}, !- Source Object
  5,                                      !- Outlet Port
  {0203b517-48a9-405c-8e68-d2f65064a787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d96a622-2510-48e8-b43b-fedbbfdfddd2}, !- Handle
  {bdd4ab7b-78fc-460f-96e5-2fd7067f982c}, !- Name
  {0203b517-48a9-405c-8e68-d2f65064a787}, !- Source Object
  3,                                      !- Outlet Port
  {264b6bbd-a25d-44c1-82ae-b9abc025338c}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Year,
  {1d0768f9-b487-4025-b93f-d1afe9e329b4}, !- Handle
  BaseSys9 OACtrl-2 Schedule,             !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1193204d-b389-45c4-816f-5f74c764c0b6}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1193204d-b389-45c4-816f-5f74c764c0b6}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {aabbcd08-aebe-475b-8b76-3bc08eccd8d0}, !- Sunday Schedule:Day Name
  {8f62d50d-4239-42c9-987d-4228a27ad3d5}, !- Monday Schedule:Day Name
  {65b5af9f-c0a6-483d-acb4-0c1704e6ac89}, !- Tuesday Schedule:Day Name
  {763f7f1e-53fe-4fd3-bd79-c79c525b8e7b}, !- Wednesday Schedule:Day Name
  {97285289-114e-4848-9b43-bae40864c8e2}, !- Thursday Schedule:Day Name
  {91c61959-af96-43ee-944b-98d028b5f648}, !- Friday Schedule:Day Name
  {9b060076-f10f-4941-8f48-16cee1c4f2f8}, !- Saturday Schedule:Day Name
  {01e4e723-35a1-425a-bed1-2e1fae5a8dbc}, !- Holiday Schedule:Day Name
  {baa28826-5a99-4c3f-a957-0bec5d29b52c}, !- SummerDesignDay Schedule:Day Name
  {37928abb-982d-4ade-bc79-f8027058a422}, !- WinterDesignDay Schedule:Day Name
  {8a54211f-c5dc-42b6-bbec-5c79752d2044}, !- CustomDay1 Schedule:Day Name
  {6f1cfcf3-45d7-4710-a859-a14acf1b5297}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {aabbcd08-aebe-475b-8b76-3bc08eccd8d0}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f62d50d-4239-42c9-987d-4228a27ad3d5}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Monday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {65b5af9f-c0a6-483d-acb4-0c1704e6ac89}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {763f7f1e-53fe-4fd3-bd79-c79c525b8e7b}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {97285289-114e-4848-9b43-bae40864c8e2}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {91c61959-af96-43ee-944b-98d028b5f648}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Friday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9b060076-f10f-4941-8f48-16cee1c4f2f8}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {01e4e723-35a1-425a-bed1-2e1fae5a8dbc}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {baa28826-5a99-4c3f-a957-0bec5d29b52c}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Summer, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {37928abb-982d-4ade-bc79-f8027058a422}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Winter, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8a54211f-c5dc-42b6-bbec-5c79752d2044}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6f1cfcf3-45d7-4710-a859-a14acf1b5297}, !- Handle
  BaseSys9 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {3d3f0d51-9533-4ab6-84a5-e30dd552a352}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {9c40a6a4-b4bb-4964-9aeb-52f477ed531a}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {731ee777-3d63-4659-92cf-b273789afd63}, !- Control Zone Name
  {7c7af4ed-6c9d-47c5-aa38-4191a603a98f}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fa75bfc-6184-4fc8-9c37-080d4f32f94c}, !- Handle
  Zn_Office Thermostat,                   !- Name
  {aa937ee6-5b60-4a4a-acc7-ff688ff93faa}, !- Heating Setpoint Temperature Schedule Name
  {366bdbe6-d543-4166-9ee5-0d2f4bf8fbf4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7a41fa63-e6fd-4d78-8db0-97440cd12a7d}, !- Handle
  Zn_Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a9480b66-35ae-44b1-82c1-c0f16c3a5cc9}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  {d6c2d2d2-4bc7-414a-8fc8-ebe50ddd15d0}, !- Air Outlet Node Name
  {3c1c2d67-7a95-43af-a480-274dba2de91d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.180501963021158,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1b961f2e-2929-4cd5-a8f6-bbd8cdd3cf00}, !- Handle
  Zn_Office Return Air Node,              !- Name
  {17102b71-b795-4e58-92d0-b75c100e5db8}, !- Inlet Port
  {34047568-f317-447f-a215-fcd48ab4c2d0}; !- Outlet Port

OS:Connection,
  {1dca7a95-8b1c-4305-9715-dd7c3ef0eb13}, !- Handle
  {7368cc95-80cc-4d62-895f-8c77e859d3e5}, !- Name
  {8c9c2a4d-6929-4f69-9493-2ea2010b8a68}, !- Source Object
  3,                                      !- Outlet Port
  {465efe14-7bf6-41b5-988d-f9eda0994c91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17102b71-b795-4e58-92d0-b75c100e5db8}, !- Handle
  {356af561-fc42-4473-ae27-d95dec5be03d}, !- Name
  {c045a0d8-0492-47db-a16f-6b2de8935e1f}, !- Source Object
  3,                                      !- Outlet Port
  {1b961f2e-2929-4cd5-a8f6-bbd8cdd3cf00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34047568-f317-447f-a215-fcd48ab4c2d0}, !- Handle
  {bcce3e34-712c-49c3-bccd-68d82e3cddbd}, !- Name
  {1b961f2e-2929-4cd5-a8f6-bbd8cdd3cf00}, !- Source Object
  3,                                      !- Outlet Port
  {9d1b31ee-83cb-44e1-ac7c-e6d833122800}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e89cf3-b35f-4fb5-87fd-9d3e3fe1330c}, !- Handle
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Name
  {cd0cc05e-c5dd-4a8e-a3f9-bca8965055aa}, !- Inlet Port
  {3c1c2d67-7a95-43af-a480-274dba2de91d}; !- Outlet Port

OS:Connection,
  {cd0cc05e-c5dd-4a8e-a3f9-bca8965055aa}, !- Handle
  {e7c20cfa-6346-4854-8483-7af0b82c346c}, !- Name
  {f0c78357-ff96-48cd-9e08-767bf27966a9}, !- Source Object
  3,                                      !- Outlet Port
  {69e89cf3-b35f-4fb5-87fd-9d3e3fe1330c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1c2d67-7a95-43af-a480-274dba2de91d}, !- Handle
  {c0ceb516-9603-4ce3-a82c-59203642da06}, !- Name
  {69e89cf3-b35f-4fb5-87fd-9d3e3fe1330c}, !- Source Object
  3,                                      !- Outlet Port
  {a9480b66-35ae-44b1-82c1-c0f16c3a5cc9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d6c2d2d2-4bc7-414a-8fc8-ebe50ddd15d0}, !- Handle
  {4379428b-403b-4fd5-880c-62ce250cc17a}, !- Name
  {a9480b66-35ae-44b1-82c1-c0f16c3a5cc9}, !- Source Object
  3,                                      !- Outlet Port
  {8c9c2a4d-6929-4f69-9493-2ea2010b8a68}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {85edac12-0eb2-4ba8-99da-1b9d635fe079}, !- Handle
  Zn_FineStorage Thermostat,              !- Name
  {aa937ee6-5b60-4a4a-acc7-ff688ff93faa}, !- Heating Setpoint Temperature Schedule Name
  {366bdbe6-d543-4166-9ee5-0d2f4bf8fbf4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {756f7d87-be3e-43f2-9d72-51d329d04f5b}, !- Handle
  Zn_FineStorage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ffa237a2-f50e-49fd-a557-b658b0044586}, !- Handle
  BaseUnctrl TrmlUnit,                    !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  {a5ccaa5d-f140-468c-868d-f74025271b35}, !- Air Inlet Node Name
  {09bf8d00-a970-4ba0-a4c1-6009d0dcaa7a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd0f9ad6-2f86-411d-8019-5bdf7dc22faa}, !- Handle
  Zn_FineStorage Return Air Node,         !- Name
  {6040af7a-0a95-463e-8cfe-bc92e2a5eb28}, !- Inlet Port
  {43608ace-486c-4561-a486-6d155cf135b5}; !- Outlet Port

OS:Connection,
  {07e472ba-a170-41c0-acdf-8944d6c3aa77}, !- Handle
  {d908e1f5-e5b2-49b6-88bc-97d5b1ad0f29}, !- Name
  {ad4871d7-e6f8-4195-aab8-13e6fdaa5309}, !- Source Object
  3,                                      !- Outlet Port
  {c616ab29-75bf-48d6-8ef2-c98367159cd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6040af7a-0a95-463e-8cfe-bc92e2a5eb28}, !- Handle
  {714a2a74-cb75-4b0d-8ef1-0797fa45fa3c}, !- Name
  {8fc7489b-fabd-4c5c-b943-cd43c89bafe2}, !- Source Object
  3,                                      !- Outlet Port
  {fd0f9ad6-2f86-411d-8019-5bdf7dc22faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43608ace-486c-4561-a486-6d155cf135b5}, !- Handle
  {9b8bf39e-5f46-4f9c-9694-04c956e7bddc}, !- Name
  {fd0f9ad6-2f86-411d-8019-5bdf7dc22faa}, !- Source Object
  3,                                      !- Outlet Port
  {fbb6aa1e-ff91-4543-b343-feb1bd9d47e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d36cff6-bb21-425a-b21f-6e34cd5761bb}, !- Handle
  BaseAirSys9 Zone Splitter Outlet Node 1, !- Name
  {f02fda44-5abb-451a-8622-0be0dbc41946}, !- Inlet Port
  {a5ccaa5d-f140-468c-868d-f74025271b35}; !- Outlet Port

OS:Connection,
  {f02fda44-5abb-451a-8622-0be0dbc41946}, !- Handle
  {f677f895-cfc6-4da9-96b6-d40c237bf500}, !- Name
  {2509651a-3448-4995-972c-fa80a06dccfa}, !- Source Object
  3,                                      !- Outlet Port
  {3d36cff6-bb21-425a-b21f-6e34cd5761bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ccaa5d-f140-468c-868d-f74025271b35}, !- Handle
  {b16abd4b-66b4-4a32-af07-05f723c74c72}, !- Name
  {3d36cff6-bb21-425a-b21f-6e34cd5761bb}, !- Source Object
  3,                                      !- Outlet Port
  {ffa237a2-f50e-49fd-a557-b658b0044586}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09bf8d00-a970-4ba0-a4c1-6009d0dcaa7a}, !- Handle
  {eb3197ec-504f-4ec5-a73e-278588554fad}, !- Name
  {ffa237a2-f50e-49fd-a557-b658b0044586}, !- Source Object
  4,                                      !- Outlet Port
  {ad4871d7-e6f8-4195-aab8-13e6fdaa5309}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {799578a8-0fa6-4330-a45d-dbae43841a03}, !- Handle
  Zn_BulkStorage Thermostat,              !- Name
  {aa937ee6-5b60-4a4a-acc7-ff688ff93faa}, !- Heating Setpoint Temperature Schedule Name
  {366bdbe6-d543-4166-9ee5-0d2f4bf8fbf4}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b32700ac-5224-4bb8-8fdd-73a6032db3f8}, !- Handle
  Zn_BulkStorage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1dc55921-d0fe-439f-93c3-7f77386d7cad}, !- Handle
  BaseUnctrl TrmlUnit-2,                  !- Name
  {9b168a38-aaa2-4801-9f0b-7539a2a1642f}, !- Availability Schedule Name
  {03dfb9ae-cca0-46d2-a09e-b57293ed03ef}, !- Air Inlet Node Name
  {6bdf1e0f-2b8e-42c1-b802-06f325c24071}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {21b5dee1-9c19-4310-91a7-8366ea165fe6}, !- Handle
  Zn_BulkStorage Return Air Node,         !- Name
  {02beb3aa-50d4-4f34-a3bc-8f66d16cc3b8}, !- Inlet Port
  {6190c94a-82de-4f0c-89e5-6ae75f3015c5}; !- Outlet Port

OS:Connection,
  {99dc9cd3-9d21-4327-922b-718b2ca59d53}, !- Handle
  {adb7aebb-b1db-47f2-89a5-6ab023264d58}, !- Name
  {f3f5369b-000f-4c83-a78c-dc863caa5374}, !- Source Object
  3,                                      !- Outlet Port
  {756af154-83e5-4f34-b163-a1b6fd0b7f96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02beb3aa-50d4-4f34-a3bc-8f66d16cc3b8}, !- Handle
  {619d4013-b665-48ab-b3a5-62fc50df523b}, !- Name
  {69f47c5d-e152-42a3-983e-2e9dd1c1fc1a}, !- Source Object
  3,                                      !- Outlet Port
  {21b5dee1-9c19-4310-91a7-8366ea165fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6190c94a-82de-4f0c-89e5-6ae75f3015c5}, !- Handle
  {cf535a6f-83c5-4bca-b766-cafaf5651541}, !- Name
  {21b5dee1-9c19-4310-91a7-8366ea165fe6}, !- Source Object
  3,                                      !- Outlet Port
  {91a471eb-faff-401c-afce-4f0d5f289e7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {352c9bf2-b0ef-4f0f-8785-6308fac4e41d}, !- Handle
  BaseAirSys9-2 Zone Splitter Outlet Node 1, !- Name
  {ab088285-f91c-4077-afed-1fa8b7be45f4}, !- Inlet Port
  {03dfb9ae-cca0-46d2-a09e-b57293ed03ef}; !- Outlet Port

OS:Connection,
  {ab088285-f91c-4077-afed-1fa8b7be45f4}, !- Handle
  {cc843b0f-db2f-4348-a4ff-503eeb5a660b}, !- Name
  {a726b483-53d3-4365-a17b-fcf36999a456}, !- Source Object
  3,                                      !- Outlet Port
  {352c9bf2-b0ef-4f0f-8785-6308fac4e41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03dfb9ae-cca0-46d2-a09e-b57293ed03ef}, !- Handle
  {25037c42-b701-460b-aee6-7171a9b3aab2}, !- Name
  {352c9bf2-b0ef-4f0f-8785-6308fac4e41d}, !- Source Object
  3,                                      !- Outlet Port
  {1dc55921-d0fe-439f-93c3-7f77386d7cad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bdf1e0f-2b8e-42c1-b802-06f325c24071}, !- Handle
  {5274abc5-f7b3-4d33-87cd-2d416cebf99a}, !- Name
  {1dc55921-d0fe-439f-93c3-7f77386d7cad}, !- Source Object
  4,                                      !- Outlet Port
  {f3f5369b-000f-4c83-a78c-dc863caa5374}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {80f7a70c-2ee0-466d-b507-4c2e6058d2f9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {119e9d58-3d49-42dd-bb38-8eba1aec267d}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37ddb2a5-3d5c-40f1-915a-be82ff758a77}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66fc37c9-4f30-4e13-b908-38721199e2b7}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e2551017-6fe9-4800-8031-3f97656aed2b}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0dde9b4b-8981-44b9-bda0-a9cd004b4ca7}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {65fba5b6-1a3f-45a5-9b1f-edf19e8d3e1b}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eb05a354-5363-483f-aed1-fe30d649e862}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d044bd9-a917-4094-b0e9-dc0772615db6}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb76b709-20d0-4cb0-a1d8-1ab903b1bffb}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {67d0dab1-6c23-427c-9282-682617e33f3c}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b5f189f-3bdf-4096-b689-d9e6b137657e}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8ec6dd0-4038-41b8-b0cb-29eb04acf260}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {049db089-407d-4882-8631-7f806b728d39}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {88d3e3d0-ed6f-4a50-96b7-2b06b6dffe3c}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95f0a071-3446-490c-9d6f-e1660091b7a3}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c26165bc-5481-4055-86a2-c7c16cd38907}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e76e0f73-9fbb-4b70-bd2d-cb69d3337f9c}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d06d118d-50f9-48f7-ac35-e3e14c6e0485}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1fe1691-321f-40b0-ad75-4d0f5957908b}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bafaef5e-d94d-4235-a171-b0e42cf932f9}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7057ec68-bce1-4ba2-9768-c2b6cd05ed00}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {991ed0fd-fa60-4700-a772-c8443444adc9}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a2291a0c-b289-44fa-b8ec-5ab717cf8e38}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {57453303-2942-4f67-bed1-f3ae7c6ab63a}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1f2cd947-8718-4162-bdfd-2cde8422c9a3}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e9f9f16-11ba-4bf0-9306-b7e8c0e2156b}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87c551d4-8eb2-41c3-beab-984739a90fd1}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8fda9ef1-849a-4084-a771-d3157b148b67}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {72558417-7e4c-4ddd-909c-9973f3d9d21a}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {51fa3998-1215-4c1f-9ba1-aaca107bf345}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {575239f0-ec52-4a53-817f-69886b858a41}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fff73865-8f7e-4525-828f-111c10d353a7}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {581b427d-d566-43de-aa4b-e1a9fe06acc2}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d3dfe68-e37a-4cf5-8ce0-43a06c966192}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bab7bace-5b73-4112-bab4-ec41ea619229}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c4b59180-6a93-4d9e-95b5-73872266f282}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {62f4221d-a689-4d8d-b578-2b11783f7c9f}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1263cd44-014e-44d8-b186-4e03fc27cdd5}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3257d62d-a1bd-4036-a4a3-f2738773ddee}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a40bd80-9060-434d-ac14-70bb2c123ab1}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {92508c8e-131d-4638-a958-3cf972b9a9b9}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1231e4cb-faba-46f4-8ec1-2f0447e077d7}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2cf51c8-7425-46bc-a4e2-749afe659ed1}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7ca6f23d-4cbe-4c03-b173-0b08963dc008}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18522989-1930-4ccb-bd26-01e3727eb6f5}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8b8925d-15a4-4f63-85f5-1490c607363e}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d1e63834-4f38-45f6-a8de-06a35a0d2e5c}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {26b18aad-61d6-4f91-bab7-9dc356922261}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e27df043-6f27-40f2-8ac6-86583c6b9d95}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8fe7ec7d-6bf7-4a7d-83b1-87b833f6fc48}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cf3572f0-3887-4495-a67b-e97ecdafeec2}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ad66f594-9406-413d-b65d-a69701cfa225}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b06d547-08e2-4825-9946-614ecc18ed70}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {42376c47-1612-4934-b9bf-981cb4d087c3}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7daab217-3426-4c19-993a-f837f6be83b0}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4ba1616-6a81-4d7e-ba54-ec3aebece8e6}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f42dad6-75bb-478d-835d-427a39f9f518}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9388057e-0b09-4722-8498-cb950f2d35c7}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dcbdedd8-aa02-465d-a1e5-09dc67ba4d81}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1f57a78c-fa2b-4433-8cb9-fd7840a9d297}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {25b2d7cf-ebe6-46ab-a493-cbfe0c4a511d}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1b762c85-a3c7-4d06-9eb3-2cd56876ba1f}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c381e4f4-f9aa-43aa-9918-7f58309ba9a2}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1779b3ce-4dd9-4d6a-b283-4c6903cd46c1}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87a598db-1ef8-4f17-9001-342277debc17}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e30ad5cc-62ed-4718-936e-071920e83759}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c6dd81d-b863-41e8-9498-4d79c56979df}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {025ad36f-ae96-43c3-8415-bb5af1348759}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4d2dd0a-6608-4c51-aedc-91e18818e368}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f76fc90e-1d20-47c4-bdcc-4f3be04c944d}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {49ea09c1-80ca-4aa7-bb22-f90f42a64ba1}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {303f0ba7-92a0-4d04-943e-f509e68a5049}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc82247d-641e-4464-b091-669db53cbf05}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37b4eb2a-6ef8-431b-acd5-9afa023e25c2}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {843ff42d-bc39-4b52-82f7-060bbc2b5c54}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1ac0da4-c11e-4751-942e-31cf90f7f1a2}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1169d88c-02ff-4e38-acc9-8162df213154}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66c03523-1e39-4ea9-bdd3-6b16a750c78f}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {77a663e8-e371-425c-b565-cd45d40e9a82}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d2c787a-ff31-4c91-9727-a079d8d1762b}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {82245ead-7081-4688-9e66-41faddbe8061}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e0e107a7-8bcc-42a4-82d1-44947edb439a}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b557009a-748f-4fed-9aba-0376fc210696}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {459d80c7-0e7d-433a-a866-5bd9c4bc1dc6}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {102634e7-98aa-43d4-b5e9-193f271203ad}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {67816659-eaa0-4d79-a7c9-b65b77ca9faf}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {95f9a199-f6d2-439a-9daf-d02855cae5f6}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0d2c6fd9-edd6-42d2-848f-cf7526ad75f9}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {661b5f67-ca45-46aa-9552-c8cf411924ed}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4c446225-4184-440b-87b9-dc66f667678b}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c3a277fb-2206-483c-9690-d1d8870893c4}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {64ad8a4b-9a60-43ec-b2e3-80b80282ff3a}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e81b44a6-7051-45dd-86fd-bf3353696696}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {046aa86c-2e74-4cf3-b17b-b17655977436}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

