AirSystems
,,Fan Capacity,,,,Fan Pwr (Design),,,,,Fan Pwr Ratio,,,,Fan Pwr Adj
System Name,Type,Supply Fan Capacity,Return Fan Capacity,Relief Fan Capacity,Exhaust Fan Capacity,Supply Fan Pwr,Return Fan Pwr,Relief Fan Pwr,Exhaust Fan Pwr,Total System Fan Pwr,Supply Fan Pwr Ratio,Return Fan Pwr Ratio,Relief Fan Pwr Ratio,Exhaust Fan Pwr Ratio,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total System Fan Pwr Adj,Fully Ducted Exhaust Pressure Drop Adj,Exhaust Filter Pressure Drop Adj,Biosafety Cabinet Pressure Drop Adj,Fully Ducted Return Pressure Drop Adj,MERV16 Filter Pressure Drop Adj,Air Cleaner Pressure Drop Adj,Fully Ducted Exhaust Design Flow,Exhaust Filter Design Flow,Biosafety Design Flow,Fully Ducted Return Design Flow,MERV16 Filter Design Flow,Air Cleaner Design Flow
,,(cfm),(cfm),(cfm),(cfm),(kW),(kW),(kW),(kW),(kW),(frac),(frac),(frac),(frac),(kW),(kW),(kW),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(inH2O),(cfm),(cfm),(cfm),(cfm),(cfm),(cfm)
"BaseAirSys7or3b","SZVAVHP",3553.6,0.0,0.0,0.0,2.644,0.000,0.000,0.000,2.644,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-2","SZVAVHP",6363.9,0.0,0.0,0.0,4.582,0.000,0.000,0.000,4.582,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-3","SZVAVHP",4580.6,0.0,0.0,0.0,3.408,0.000,0.000,0.000,3.408,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-4","SZVAVHP",4817.6,0.0,0.0,0.0,3.584,0.000,0.000,0.000,3.584,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-5","SZVAVHP",8307.8,0.0,0.0,0.0,5.982,0.000,0.000,0.000,5.982,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-6","SZVAVHP",4778.4,0.0,0.0,0.0,3.555,0.000,0.000,0.000,3.555,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-7","SZVAVHP",4968.3,0.0,0.0,0.0,3.696,0.000,0.000,0.000,3.696,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-8","SZVAVHP",8206.2,0.0,0.0,0.0,5.908,0.000,0.000,0.000,5.908,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-9","SZVAVHP",8169.8,0.0,0.0,0.0,5.882,0.000,0.000,0.000,5.882,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-10","SZVAVHP",4548.6,0.0,0.0,0.0,3.384,0.000,0.000,0.000,3.384,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000
"BaseAirSys7or3b-11","SZVAVHP",4695.0,0.0,0.0,0.0,3.493,0.000,0.000,0.000,3.493,1.000,0.000,0.000,0.000,0.000,0.000,0.000,0.0,0.0,0.0,0.0,0.0,0.0,0,0,0,0,0,0,0.000,0.000,0.000,0.000,0.000,0.000

Thermal Zone
,,,,,,Fan Capacity,,,Fan Flow Ratio,,,Fan Pwr,,,,,Fan Pwr Adj
Name,Pri HVAC Sys,Vent Sys,Exhaust Sys,Floor Area,Multiplier,Pri. System Flow,Ventilation System Flow,Exhaust Flow,Zone Pri-Air-Flow-to-Sys Flow Ratio,Zone Vent-to-Sys-Air Flow Ratio,Zone Exh-to-Sys Flow Ratio,Prop Supply Fan Pwr,Prop Return Fan Pwr,Prop Relief Fan Pwr,Prop Exhaust Fan Pwr,Total Prop Fan Pwr,Total Exhaust Fan Pwr Adj,Total NonExhaust Fan Pwr Adj,Total Fan Pwr Adj,Fully Ducted Exhaust Pwr Adj,Exhaust Filter Fan Pwr Adj,Biosafety Cabinet Fan Pwr Adj,Fully Ducted Return Fan Pwr Adj,MERV16 Fan Pwr Adj,Air Cleaner Fan Pwr Adj,Exhaust Fan Motor BHP
,,,,(ft2),,(cfm),(cfm),(cfm),(frac),(frac),(frac),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW),(kW)
"Back_Office Zone","BaseAirSys7or3b","BaseAirSys7or3b","NONE",3000.0,1,3553.6,3553.6,0.0,1.000,0.000,0.000,2.644,0.000,0.000,0.000,2.644,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Back_Shelving/Refrig Zone","BaseAirSys7or3b-2","BaseAirSys7or3b-2","NONE",47000.0,1,6363.9,50911.5,0.0,1.000,0.000,0.000,4.582,0.000,0.000,0.000,4.582,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Back_Storage Zone","BaseAirSys7or3b-3","BaseAirSys7or3b-3","NONE",28200.0,1,4580.6,18322.3,0.0,1.000,0.000,0.000,3.408,0.000,0.000,0.000,3.408,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Main_Entry Zone","BaseAirSys7or3b-4","BaseAirSys7or3b-4","NONE",6750.0,1,4817.6,9635.1,0.0,1.000,0.000,0.000,3.584,0.000,0.000,0.000,3.584,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Registers/Aisle Zone","BaseAirSys7or3b-5","BaseAirSys7or3b-5","NONE",58500.0,1,8307.8,66462.0,0.0,1.000,0.000,0.000,5.982,0.000,0.000,0.000,5.982,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Restroom_1 Zone","NONE","NONE","NONE",3375.0,1,0.0,0.0,500.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.100
"Restroom_2 Zone","NONE","NONE","NONE",3375.0,1,0.0,0.0,500.0,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.100
"Side_Entry_1 Zone","BaseAirSys7or3b-6","BaseAirSys7or3b-6","NONE",6750.0,1,4778.4,9556.8,0.0,1.000,0.000,0.000,3.555,0.000,0.000,0.000,3.555,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Side_Entry_2 Zone","BaseAirSys7or3b-7","BaseAirSys7or3b-7","NONE",6750.0,1,4968.3,9936.5,0.0,1.000,0.000,0.000,3.696,0.000,0.000,0.000,3.696,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Side_Shelving_East Zone","BaseAirSys7or3b-8","BaseAirSys7or3b-8","NONE",29250.0,1,8206.2,32824.9,0.0,1.000,0.000,0.000,5.908,0.000,0.000,0.000,5.908,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Side_Shelving_West Zone","BaseAirSys7or3b-9","BaseAirSys7or3b-9","NONE",29250.0,1,8169.8,32679.0,0.0,1.000,0.000,0.000,5.882,0.000,0.000,0.000,5.882,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Side_Storage_1 Zone","BaseAirSys7or3b-10","BaseAirSys7or3b-10","NONE",12800.0,1,4548.6,9097.3,0.0,1.000,0.000,0.000,3.384,0.000,0.000,0.000,3.384,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
"Side_Storage_2 Zone","BaseAirSys7or3b-11","BaseAirSys7or3b-11","NONE",5000.0,1,4695.0,4695.0,0.0,1.000,0.000,0.000,3.493,0.000,0.000,0.000,3.493,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000
