Space Interior Loads Electric Use Report
,,,,,Regulated,,,,Non-Regulated,,,,Non-Regulated,,,,Non-Regulated,,,,Non-Regulated,,,
Space,,,,,Interior Lighting,,,,Interior Lighting,,,,Receptacle,,,,Process,,,,Commercial Refrigeration,,,
Name,Conditioning Type,Space Function,Floor Area,Multiplier,Power Density,Schedule Name,Schedule,Energy Use,Power Density,Schedule Name,Schedule,Energy Use,Power Density,Schedule Name,Schedule,Energy Use,Power Density,Schedule Name,Schedule,Energy Use,Power Density,Schedule Name,Schedule,Energy Use,
,,,(ft2),,(W/ft2),,(FLH),(kWh),(W/ft2),,(FLH),(kWh),(W/ft2),,(FLH),(kWh),(W/ft2),,(FLH),(kWh),(W/ft2),,(FLH),(kWh),
"Aisle_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250,1,0.95,"RetailLights",3459.4,36972.3,,,,,1,"RetailReceptacle",3636.35,40908.9,,,,,,,,,
"Aisle_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250,1,0.95,"RetailLights",3459.4,36972.3,,,,,1,"RetailReceptacle",3636.35,40908.9,,,,,,,,,
"Aisle_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250,1,0.95,"RetailLights",3459.4,36972.3,,,,,1,"RetailReceptacle",3636.35,40908.9,,,,,,,,,
"Aisle_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250,1,0.95,"RetailLights",3459.4,36972.3,,,,,1,"RetailReceptacle",3636.35,40908.9,,,,,,,,,
"Back_Office","DirectlyConditioned","Office Area (>250 square feet)",3000,1,0.6,"RetailLights",3459.4,6226.92,,,,,1.5,"RetailReceptacle",3636.35,16363.6,,,,,,,,,
"Back_Shelving/Refrig","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",47000,1,0.95,"RetailLights",3459.4,154462,,,,,1,"RetailReceptacle",3636.35,170908,,,,,,,,,
"Back_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",13200,1,0.4,"RetailLights",3459.4,18265.6,,,,,0.2,"RetailReceptacle",3636.35,9599.96,,,,,,,,,
"Back_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",15000,1,0.4,"RetailLights",3459.4,20756.4,,,,,0.2,"RetailReceptacle",3636.35,10909.1,,,,,,,,,
"Main_Entry","DirectlyConditioned","Lobby, Main Entry",6750,1,0.7,"RetailLights",3459.4,16345.7,,,,,0.5,"RetailReceptacle",3636.35,12272.7,,,,,,,,,
"Registers","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",13500,1,0.95,"RetailLights",3459.4,44366.8,,,,,1,"RetailReceptacle",3636.35,49090.7,,,,,,,,,
"Restroom_1","IndirectlyConditioned","Restrooms",3375,1,0.65,"RetailLights",3459.4,7589.06,,,,,,,,,,,,,,,,,
"Restroom_2","IndirectlyConditioned","Restrooms",3375,1,0.65,"RetailLights",3459.4,7589.06,,,,,,,,,,,,,,,,,
"Side_Entry_1","DirectlyConditioned","Lobby, Main Entry",6750,1,0.7,"RetailLights",3459.4,16345.7,,,,,0.5,"RetailReceptacle",3636.35,12272.7,,,,,,,,,
"Side_Entry_2","DirectlyConditioned","Lobby, Main Entry",6750,1,0.7,"RetailLights",3459.4,16345.7,,,,,0.5,"RetailReceptacle",3636.35,12272.7,,,,,,,,,
"Side_Shelving_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625,1,0.95,"RetailLights",3459.4,48064,,,,,1,"RetailReceptacle",3636.35,53181.6,,,,,,,,,
"Side_Shelving_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625,1,0.95,"RetailLights",3459.4,48064,,,,,1,"RetailReceptacle",3636.35,53181.6,,,,,,,,,
"Side_Shelving_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625,1,0.95,"RetailLights",3459.4,48064,,,,,1,"RetailReceptacle",3636.35,53181.6,,,,,,,,,
"Side_Shelving_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625,1,0.95,"RetailLights",3459.4,48064,,,,,1,"RetailReceptacle",3636.35,53181.6,,,,,,,,,
"Side_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",12800,1,0.4,"RetailLights",3459.4,17712.1,,,,,0.2,"RetailReceptacle",3636.35,9309.06,,,,,,,,,
"Side_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",5000,1,0.4,"RetailLights",3459.4,6918.8,,,,,0.2,"RetailReceptacle",3636.35,3636.35,,,,,,,,,



Space Loads Report
Space,,,,,,Occupancy,,,,,Service Hot Water,,Ventilation,,,,,,Infiltration,,,Thermal Zone
Name,Conditioning Type,Space Function,Floor Area,Story Name,Multiplier,Density,Number,Schedule Name,Sensible Heat Rate,Latent Heat Rate,SHW Use, Schedule Name,Prop. DsgnVentPerArea,Prop. DsgnVentPerPerson,Code VentPerArea,Code VentPerPerson,Sim. Area Flow,Sim. Person Flow,Method,Schedule Name,Design Infiltration Rate,Clg Tstat Sch, Htg Tstat Sch
,,,(ft2),,,(ppl/1000ft2),(people),,(Btu/h-person),(Btu/h-person),(gal/person),,(cfm/ft2),(cfm/person),(cfm/ft2),(cfm/person),(cfm),(cfm),,,(cfm/ft2)
"Aisle_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250.0000,"Building Story 1",1,8.335,93.7688,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,2812.5,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Aisle_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250.0000,"Building Story 1",1,8.335,93.7688,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,2812.5,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Aisle_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250.0000,"Building Story 1",1,8.335,93.7688,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,2812.5,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Aisle_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",11250.0000,"Building Story 1",1,8.335,93.7688,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,2812.5,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Back_Office","DirectlyConditioned","Office Area (>250 square feet)",3000.0000,"Building Story 1",1,5,15,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.15,30,0.15,30,450,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Back_Shelving/Refrig","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",47000.0000,"Building Story 1",1,8.335,391.745,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,11750,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Back_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",13200.0000,"Building Story 1",1,1,13.2,"RetailOccupancy",275,475,0.18,"RetailServiceHotWater",0.15,150,0.15,150,1980,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Back_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",15000.0000,"Building Story 1",1,1,15,"RetailOccupancy",275,475,0.18,"RetailServiceHotWater",0.15,150,0.15,150,2250,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Main_Entry","DirectlyConditioned","Lobby, Main Entry",6750.0000,"Building Story 1",1,33.335,225.011,"RetailOccupancy",250,250,0.09,"RetailServiceHotWater",0.5,14.9993,0.5,14.9993,1012.5,3375,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Registers","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",13500.0000,"Building Story 1",1,8.335,112.523,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,3375,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Restroom_1","IndirectlyConditioned","Restrooms",3375.0000,"Building Story 1",1,5,16.875,"RetailOccupancy",250,250,0,"RetailServiceHotWater",0,0,0,0,0,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"NONE","NONE"
"Restroom_2","IndirectlyConditioned","Restrooms",3375.0000,"Building Story 1",1,5,16.875,"RetailOccupancy",250,250,0,"RetailServiceHotWater",0,0,0,0,0,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"NONE","NONE"
"Side_Entry_1","DirectlyConditioned","Lobby, Main Entry",6750.0000,"Building Story 1",1,33.335,225.011,"RetailOccupancy",250,250,0.09,"RetailServiceHotWater",0.5,14.9993,0.5,14.9993,1012.5,3375,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Entry_2","DirectlyConditioned","Lobby, Main Entry",6750.0000,"Building Story 1",1,33.335,225.011,"RetailOccupancy",250,250,0.09,"RetailServiceHotWater",0.5,14.9993,0.5,14.9993,1012.5,3375,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Shelving_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625.0000,"Building Story 1",1,8.335,121.899,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,3656.25,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Shelving_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625.0000,"Building Story 1",1,8.335,121.899,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,3656.25,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Shelving_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625.0000,"Building Story 1",1,8.335,121.899,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,3656.25,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Shelving_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)",14625.0000,"Building Story 1",1,8.335,121.899,"RetailOccupancy",250,200,0.18,"RetailServiceHotWater",0.25,29.994,0.25,29.994,3656.25,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",12800.0000,"Building Story 1",1,1,12.8,"RetailOccupancy",275,475,0.18,"RetailServiceHotWater",0.15,150,0.15,150,1920,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"
"Side_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)",5000.0000,"Building Story 1",1,1,5,"RetailOccupancy",275,475,0.18,"RetailServiceHotWater",0.15,150,0.15,150,750,0,"FlowExteriorWallArea","RetailInfiltration",0.2352,"RetailClgSetpt","RetailHtgSetpt"



Space Interior Lighting Report
Space,,,,,Regulated,,,,,,,,Non-Regulated
Name,Conditioning Type,Space Function,Lighting Status,Floor Area,Lighting Specification Method,Installed Power,Schedule Name,Schedule,Lighting System Count,Lighting Control Credit,Simulated Power,Simulated LPD,Power,Schedule Name,Schedule,LPD
,,,,(ft2),,(Watts),,(FLH),,(Watts),(Watts),(Watts/ft2),(Watts),,(FLH),(Watts/ft2),
"Aisle_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",11250,"AreaCategoryMethod",10687.5,"RetailLights",3459.4,-99996,0,10687.5,0.95
"Aisle_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",11250,"AreaCategoryMethod",10687.5,"RetailLights",3459.4,-99996,0,10687.5,0.95
"Aisle_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",11250,"AreaCategoryMethod",10687.5,"RetailLights",3459.4,-99996,0,10687.5,0.95
"Aisle_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",11250,"AreaCategoryMethod",10687.5,"RetailLights",3459.4,-99996,0,10687.5,0.95
"Back_Office","DirectlyConditioned","Office Area (>250 square feet)","New",3000,"AreaCategoryMethod",1800,"RetailLights",3459.4,-99996,0,1800,0.60
"Back_Shelving/Refrig","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",47000,"AreaCategoryMethod",44650,"RetailLights",3459.4,-99996,0,44650,0.95
"Back_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)","New",13200,"AreaCategoryMethod",5280,"RetailLights",3459.4,-99996,0,5280,0.40
"Back_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)","New",15000,"AreaCategoryMethod",6000,"RetailLights",3459.4,-99996,0,6000,0.40
"Main_Entry","DirectlyConditioned","Lobby, Main Entry","New",6750,"AreaCategoryMethod",4725,"RetailLights",3459.4,-99996,0,4725,0.70
"Registers","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",13500,"AreaCategoryMethod",12825,"RetailLights",3459.4,-99996,0,12825,0.95
"Restroom_1","IndirectlyConditioned","Restrooms","New",3375,"AreaCategoryMethod",2193.75,"RetailLights",3459.4,-99996,0,2193.75,0.65
"Restroom_2","IndirectlyConditioned","Restrooms","New",3375,"AreaCategoryMethod",2193.75,"RetailLights",3459.4,-99996,0,2193.75,0.65
"Side_Entry_1","DirectlyConditioned","Lobby, Main Entry","New",6750,"AreaCategoryMethod",4725,"RetailLights",3459.4,-99996,0,4725,0.70
"Side_Entry_2","DirectlyConditioned","Lobby, Main Entry","New",6750,"AreaCategoryMethod",4725,"RetailLights",3459.4,-99996,0,4725,0.70
"Side_Shelving_1","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",14625,"AreaCategoryMethod",13893.8,"RetailLights",3459.4,-99996,0,13893.8,0.95
"Side_Shelving_2","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",14625,"AreaCategoryMethod",13893.8,"RetailLights",3459.4,-99996,0,13893.8,0.95
"Side_Shelving_3","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",14625,"AreaCategoryMethod",13893.8,"RetailLights",3459.4,-99996,0,13893.8,0.95
"Side_Shelving_4","DirectlyConditioned","Retail Sales Area (Retail Merchandise Sales)","New",14625,"AreaCategoryMethod",13893.8,"RetailLights",3459.4,-99996,0,13893.8,0.95
"Side_Storage_1","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)","New",12800,"AreaCategoryMethod",5120,"RetailLights",3459.4,-99996,0,5120,0.40
"Side_Storage_2","DirectlyConditioned","Storage, Commercial/Industrial (Warehouse)","New",5000,"AreaCategoryMethod",2000,"RetailLights",3459.4,-99996,0,2000,0.40



Space Daylighting,,,,,,,,,,,,,,,,,,,,,,,,,
Name,SpcFunc,FlrArea,DayltgCtrlType,MandMinDaylitArea,MinDimLtgFrac,MinDimPwrFrac,NumOfCtrlSteps,SkylitDaylitArea,SkylitDayltgCtrlLtgPwr,SkylitDayltgCtrlLtgFrac,SkylitDayltgIllumSetpt,SkylitDayltgIllumSetptAdjFac,SkylitDayltgAdjIllumSetpt,,PriSideDayltgRefPtCoord[1],PriSideDayltgRefPtCoord[2],PriSideDayltgRefPtCoord[3],PriSideDaylitArea,PriSideDayltgCtrlLtgPwr,PriSideDayltgCtrlLtgFrac,PriSideDayltgIllumSetpt,PriSideDayltgIllumSetptAdjFac,PriSideDayltgAdjIllumSetpt,,SecSideDayltgRefPtCoord[1],SecSideDayltgRefPtCoord[2],SecSideDayltgRefPtCoord[3],SecSideDaylitArea,SecSideDayltgCtrlLtgPwr,SecSideDayltgCtrlLtgFrac,SecSideDayltgIllumSetpt,SecSideDayltgIllumSetptAdjFac,SecSideDayltgAdjIllumSetpt
Space,,,,,,,,Skylit Zone,,,,,,,Primary Sidelit Daylit Zone,,,,,,,,,,Secondary Sidelit Daylit Zone,,,,,,
Name,Space Function,Floor Area,Control Type,MinDayltg per 140.3c,Min. Dim. Ltg. Frac.,Min Dim. Pwr. Frac.,Switched # Ctrl. Steps,Daylit Area,Controlled Watts,Control Fraction,Illuminance Set Pt,Illum Set Pt Adj Factor,Adj Illum. Set Point,,Ref Pt Coord [1],Ref Pt Coord [2],Ref Pt Coord [3],Daylit Area,Controlled Watts,Control Fraction,Illuminance Set Pt,Illum Set Pt Adj Factor,Adj Illum. Set Point,,Ref Pt Coord [1],Ref Pt Coord [2],Ref Pt Coord [3],Daylit Area,Controlled Watts,Control Fraction,Illuminance Set Pt,Illum Set Pt Adj Factor,Adj Illum. Set Point
,,(ft2),,(ft2),,,,(ft2),(Watts),(Frac),(lux),,(lux),,,,,(ft2),(Watts),(Frac),(lux),,(lux),,,,,(ft2),(Watts),(Frac),(lux),,(lux)
"Aisle_1","Retail Sales Area (Retail Merchandise Sales)",11250,"Continuous",8437.5,0.1,0.1,-99996,8842.5,8400.37,0.786,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Aisle_2","Retail Sales Area (Retail Merchandise Sales)",11250,"Continuous",8437.5,0.1,0.1,-99996,9382.5,8913.38,0.834,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Aisle_3","Retail Sales Area (Retail Merchandise Sales)",11250,"Continuous",8437.5,0.1,0.1,-99996,10125,9618.75,0.9,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Aisle_4","Retail Sales Area (Retail Merchandise Sales)",11250,"Continuous",8437.5,0.1,0.1,-99996,8977.5,8528.62,0.798,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Back_Office","Office Area (>250 square feet)",3000,"None",0,-99996,-99996,-99996,0,0,0,287.5,-99996,287.5,,-99996,-99996,-99996,0,0,0,287.5,-99996,287.5,,-99996,-99996,-99996,0,0,0,287.5,-99996,1150
"Back_Shelving/Refrig","Retail Sales Area (Retail Merchandise Sales)",47000,"Continuous",35250,0.1,0.1,-99996,42535,40408.3,0.905,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Back_Storage_1","Storage, Commercial/Industrial (Warehouse)",13200,"Continuous",0,0.1,0.1,-99996,11690.3,4676.1,0.885625,175,-99996,175,,-99996,-99996,-99996,0,0,0,175,-99996,262.5,,-99996,-99996,-99996,0,0,0,175,-99996,350
"Back_Storage_2","Storage, Commercial/Industrial (Warehouse)",15000,"Continuous",0,0.1,0.1,-99996,13625,5450,0.908333,175,-99996,175,,-99996,-99996,-99996,0,0,0,175,-99996,262.5,,-99996,-99996,-99996,0,0,0,175,-99996,350
"Main_Entry","Lobby, Main Entry",6750,"Continuous",5062.5,0.1,0.1,-99996,4425,3097.5,0.655556,125,-99996,125,,300,12.0417,2.5,1806.25,1264.37,0.267593,125,-99996,187.5,,300,24.0834,2.5,518.75,363.125,0.0768519,125,-99996,250
"Registers","Retail Sales Area (Retail Merchandise Sales)",13500,"Continuous",10125,0.1,0.1,-99996,13072.5,12418.9,0.968334,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Restroom_1","Restrooms",3375,"None",0,-99996,-99996,-99996,0,0,0,75,-99996,75,,-99996,-99996,-99996,0,0,0,75,-99996,112.5,,-99996,-99996,-99996,0,0,0,75,-99996,150
"Restroom_2","Restrooms",3375,"None",0,-99996,-99996,-99996,0,0,0,75,-99996,75,,-99996,-99996,-99996,0,0,0,75,-99996,112.5,,-99996,-99996,-99996,0,0,0,75,-99996,150
"Side_Entry_1","Lobby, Main Entry",6750,"Continuous",5062.5,0.1,0.1,-99996,4425,3097.5,0.655556,125,-99996,125,,75,12.0417,2.5,1847.89,1293.53,0.273762,125,-99996,187.5,,75,24.0834,2.5,477.106,333.974,0.0706824,125,-99996,250
"Side_Entry_2","Lobby, Main Entry",6750,"Continuous",5062.5,0.1,0.1,-99996,3908.75,2736.13,0.579074,125,-99996,125,,525,12.0417,2.5,2203.12,1542.19,0.326389,125,-99996,187.5,,525,24.0834,2.5,638.127,446.689,0.0945373,125,-99996,250
"Side_Shelving_1","Retail Sales Area (Retail Merchandise Sales)",14625,"Continuous",10968.8,0.1,0.1,-99996,13800,13110,0.94359,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Side_Shelving_2","Retail Sales Area (Retail Merchandise Sales)",14625,"Continuous",10968.8,0.1,0.1,-99996,14025,13323.8,0.958974,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Side_Shelving_3","Retail Sales Area (Retail Merchandise Sales)",14625,"Continuous",10968.8,0.1,0.1,-99996,12190,11580.5,0.833504,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Side_Shelving_4","Retail Sales Area (Retail Merchandise Sales)",14625,"Continuous",10968.8,0.1,0.1,-99996,12388.8,11769.3,0.847094,550,-99996,550,,-99996,-99996,-99996,0,0,0,550,-99996,825,,-99996,-99996,-99996,0,0,0,550,-99996,1100
"Side_Storage_1","Storage, Commercial/Industrial (Warehouse)",12800,"Continuous",0,0.1,0.1,-99996,10892.3,4356.9,0.850957,175,-99996,175,,-99996,-99996,-99996,0,0,0,175,-99996,262.5,,-99996,-99996,-99996,0,0,0,175,-99996,350
"Side_Storage_2","Storage, Commercial/Industrial (Warehouse)",5000,"Continuous",0,0.1,0.1,-99996,3850,1540,0.77,175,-99996,175,,-99996,-99996,-99996,0,0,0,175,-99996,262.5,,-99996,-99996,-99996,0,0,0,175,-99996,350
