  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {fc076b5b-43ee-4b35-963d-3155f5f6565f}, !- Handle
  Aisle_2 People,                         !- Name
  {b5baa784-cbd6-49fb-b136-30d3bec2ab3b}, !- People Definition Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {5a69adc9-8353-4c72-b618-4b6392a4de71}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {5a69adc9-8353-4c72-b618-4b6392a4de71}, !- Handle
  Aisle_2 People Activity Level,          !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {898bba2c-de43-4195-8d3c-a57d3047b9ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {898bba2c-de43-4195-8d3c-a57d3047b9ed}, !- Handle
  {9911d17a-1e74-4ed8-a992-ebb008c72461}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7a19aa27-a3cb-4afc-adda-5e82dfa51473}, !- Handle
  Aisle_2 Space Infiltration Design Flow Rate 1, !- Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1c372fd9-8d6b-46e8-8fa1-5704dad25300}, !- Handle
  Aisle_2 Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6f2decb3-001c-4c3d-a9cf-72019dac66a1}, !- Handle
  Aisle_2 Regulated Lights,               !- Name
  {1c372fd9-8d6b-46e8-8fa1-5704dad25300}, !- Lights Definition Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f5d754a-d017-4a3f-948a-d695e78cc3bf}, !- Handle
  Aisle_2 Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {07c9541a-8735-41b8-9764-beb47b9f9722}, !- Handle
  Aisle_2 Recepticle Loads,               !- Name
  {2f5d754a-d017-4a3f-948a-d695e78cc3bf}, !- Electric Equipment Definition Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Handle
  Surface 68,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 73.152, 7.62,                    !- X,Y,Z Vertex 2 {m}
  68.58, 73.152, 7.62,                    !- X,Y,Z Vertex 3 {m}
  68.58, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daf6acfd-fecf-473e-a824-b32638468155}, !- Handle
  Sub Surface 189,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0946a064-152d-49cf-958c-ed375cd824e7}, !- Handle
  Sub Surface 190,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 64.9224, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 66.1416, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c5bdb15-fca8-4411-b04c-aecab39d01e4}, !- Handle
  Sub Surface 191,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 45.4152, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 46.6344, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8ea0066-53f0-4e62-a3c0-5c1e82a59ce0}, !- Handle
  Sub Surface 192,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87fb3e2d-7683-43dd-8dbd-e8513d3713ed}, !- Handle
  Sub Surface 193,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 35.6616, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 36.8808, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1937dda-fcea-4f01-ae92-e84c73ffee76}, !- Handle
  Sub Surface 194,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b97f5d8-cd35-4010-a03d-ff228c0bf806}, !- Handle
  Sub Surface 195,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  83.2104, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  83.2104, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31349f3e-1f1f-4237-ace2-02a93bee53c8}, !- Handle
  Sub Surface 196,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4ead3e1e-97cf-4536-9885-a24f75f8bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 55.1688, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 56.388, 7.62,                   !- X,Y,Z Vertex 2 {m}
  73.4568, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  73.4568, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0196688-b356-4ffb-a9eb-dec55ba2ca2d}, !- Handle
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  {d8f3e746-d16d-47d9-9079-cfc698849b7c}, !- Construction Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 1 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 73.152, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {d8f3e746-d16d-47d9-9079-cfc698849b7c}, !- Handle
  Surface 63 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1045.1592,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {66c76e6a-a7a5-4155-ad47-31a223b90df7}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d43ece6-b779-4c24-9d45-48a866e7a968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d43ece6-b779-4c24-9d45-48a866e7a968}, !- Handle
  Surface 64 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66c76e6a-a7a5-4155-ad47-31a223b90df7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  68.58, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74457a68-303d-46b7-aff1-86989531be14}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3701690e-8c30-4e63-96f7-834a2b74ce02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3701690e-8c30-4e63-96f7-834a2b74ce02}, !- Handle
  Surface 65 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74457a68-303d-46b7-aff1-86989531be14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb2b5314-6174-48f9-97e5-614b1b183d56}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {07861cae-0afe-45a0-a501-86da40c9362a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d71b100-d50a-4654-95a5-250a642e8430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  68.58, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d71b100-d50a-4654-95a5-250a642e8430}, !- Handle
  Surface 66 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb2b5314-6174-48f9-97e5-614b1b183d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4ab97418-2fdb-4245-9d68-db5157568e07}, !- Handle
  Aisle_2 ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {07861cae-0afe-45a0-a501-86da40c9362a}; !- Space Name

OS:WaterUse:Connections,
  {a52a0189-fb55-4d84-ad00-f4244ef3374f}, !- Handle
  Aisle_2 Water Use Connection,           !- Name
  {e72a9f60-308d-4cda-b148-68e4a67a124d}, !- Inlet Node Name
  {662522d9-e249-4f6f-b860-67561d3b6859}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ae5d14d-5c85-4ac5-a59d-41caf8f7cab0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fdcc3780-4261-4a0a-8252-072aab574a60}, !- Handle
  Aisle_2 Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  1.7747692848488e-05,                    !- Peak Flow Rate {m3/s}
  {afc50ba9-fdd7-48df-8a51-9deea4586626}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {afc50ba9-fdd7-48df-8a51-9deea4586626}, !- Handle
  Aisle_2 Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {050c2f9f-f1cb-41cb-bb5b-828f8839dfbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {050c2f9f-f1cb-41cb-bb5b-828f8839dfbc}, !- Handle
  {cbe57520-0f1b-4455-80dc-a118500f5791}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ae5d14d-5c85-4ac5-a59d-41caf8f7cab0}, !- Handle
  Aisle_2 Water Use Equipment,            !- Name
  {fdcc3780-4261-4a0a-8252-072aab574a60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f2ff5ad-6317-4aa4-9567-4bcf1c03254f}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Name
  {60e0e0e4-c89c-4b65-bcab-0a972ddfbf03}, !- Inlet Port
  {e72a9f60-308d-4cda-b148-68e4a67a124d}; !- Outlet Port

OS:Connection,
  {60e0e0e4-c89c-4b65-bcab-0a972ddfbf03}, !- Handle
  {63273389-3fbe-421b-96ab-6230034b2e3b}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  4,                                      !- Outlet Port
  {2f2ff5ad-6317-4aa4-9567-4bcf1c03254f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c8992ae-fc44-443a-8545-1f612dd30a15}, !- Handle
  Aisle_2 Water Use Connection Outlet Node, !- Name
  {662522d9-e249-4f6f-b860-67561d3b6859}, !- Inlet Port
  {82e6ecef-887a-4ea2-8443-0ab6acdb3004}; !- Outlet Port

OS:Connection,
  {e72a9f60-308d-4cda-b148-68e4a67a124d}, !- Handle
  {46c72c93-3480-439e-82bc-6c38f8321cb3}, !- Name
  {2f2ff5ad-6317-4aa4-9567-4bcf1c03254f}, !- Source Object
  3,                                      !- Outlet Port
  {a52a0189-fb55-4d84-ad00-f4244ef3374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662522d9-e249-4f6f-b860-67561d3b6859}, !- Handle
  {8870d264-55bb-45ee-933c-f623bb66cc9a}, !- Name
  {a52a0189-fb55-4d84-ad00-f4244ef3374f}, !- Source Object
  3,                                      !- Outlet Port
  {0c8992ae-fc44-443a-8545-1f612dd30a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e6ecef-887a-4ea2-8443-0ab6acdb3004}, !- Handle
  {3eb4e70d-a9ad-4292-8e83-8ed8fb67a93b}, !- Name
  {0c8992ae-fc44-443a-8545-1f612dd30a15}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {45d4f332-cbeb-4ccb-91db-3907cf49fa52}, !- Handle
  Aisle_3 People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f5f46959-cfbc-487f-90d2-13cb9fea5a23}, !- Handle
  Aisle_3 People,                         !- Name
  {45d4f332-cbeb-4ccb-91db-3907cf49fa52}, !- People Definition Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {011a23f9-5229-4caf-9b74-96886872bf16}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {011a23f9-5229-4caf-9b74-96886872bf16}, !- Handle
  Aisle_3 People Activity Level,          !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {7ef88045-c8fb-45af-a8fd-274870a5f534}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ef88045-c8fb-45af-a8fd-274870a5f534}, !- Handle
  {7f2ce4cc-6979-4e13-84af-01db04ccc5fa}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a05de0e0-4c62-477b-8ada-d4db660f7b9b}, !- Handle
  Aisle_3 Space Infiltration Design Flow Rate 1, !- Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {e12ad85f-4857-4ccc-ab0f-2c5d85d01c37}, !- Handle
  Aisle_3 Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {269d5d69-b253-49a5-b6a3-f8dd466a68a4}, !- Handle
  Aisle_3 Regulated Lights,               !- Name
  {e12ad85f-4857-4ccc-ab0f-2c5d85d01c37}, !- Lights Definition Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {1d7cf37d-2eeb-4cb4-9704-0faeeb59d240}, !- Handle
  Aisle_3 Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {27fdc024-4204-493e-a9c3-d38c1f110983}, !- Handle
  Aisle_3 Recepticle Loads,               !- Name
  {1d7cf37d-2eeb-4cb4-9704-0faeeb59d240}, !- Electric Equipment Definition Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Handle
  Surface 74,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 73.152, 7.62,                    !- X,Y,Z Vertex 2 {m}
  91.44, 73.152, 7.62,                    !- X,Y,Z Vertex 3 {m}
  91.44, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e8e9124-69aa-41e1-b241-810e7509bc9a}, !- Handle
  Sub Surface 151,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  92.964, 56.388, 7.62,                   !- X,Y,Z Vertex 3 {m}
  92.964, 55.1688, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74ceda2a-5330-4c60-87eb-c51f3d69d15c}, !- Handle
  Sub Surface 152,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6781bff-8e0a-46c1-95de-cee49f8b1629}, !- Handle
  Sub Surface 153,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 66.1416, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 64.9224, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b081dd7-a74e-42a4-bd0e-4a8272f65ca4}, !- Handle
  Sub Surface 154,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89230f91-fc26-4165-b911-98f5bad61283}, !- Handle
  Sub Surface 155,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {208f4dd6-6453-4f08-9bf4-c7d25b2ea3e3}, !- Handle
  Sub Surface 156,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 46.6344, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 45.4152, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5d3cb3e-599c-4f86-9f04-cab68c54275d}, !- Handle
  Sub Surface 157,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08c4e5ee-37bb-4071-b906-c456ecbb34b6}, !- Handle
  Sub Surface 158,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99b45740-f6b7-4ca5-8379-11288e605b05}, !- Handle
  Sub Surface 159,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a14ec23c-bef4-42e3-88ea-408fe3715c1c}, !- Handle
  Sub Surface 160,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 36.8808, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 35.6616, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35e4002b-bc86-425b-a756-05343dc2aae4}, !- Handle
  Sub Surface 161,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  112.4712, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  112.4712, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfdc308f-7018-49fd-893d-4bb231fe6e9d}, !- Handle
  Sub Surface 162,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {51dbd5e8-2343-4a82-9dc8-2d70679afe71}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  102.7176, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  102.7176, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1ff4d51-7e41-47cf-9136-2cffcedb7548}, !- Handle
  Surface 69,                             !- Name
  Floor,                                  !- Surface Type
  {c3f7107e-d4d1-443b-aea1-eb9e9977a78c}, !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 1 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 73.152, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {c3f7107e-d4d1-443b-aea1-eb9e9977a78c}, !- Handle
  Surface 69 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1045.1592,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {c1302439-9ed0-4863-aa6a-7ce16ea10747}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cef05058-6ed7-411d-8c29-0a0d6716b812}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef05058-6ed7-411d-8c29-0a0d6716b812}, !- Handle
  Surface 70 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1302439-9ed0-4863-aa6a-7ce16ea10747}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd76995-86f3-4e99-bf69-0abfbff665ba}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b55a9a1c-492c-4ab9-aad5-01b5cf1c78bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b55a9a1c-492c-4ab9-aad5-01b5cf1c78bf}, !- Handle
  Surface 71 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd76995-86f3-4e99-bf69-0abfbff665ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fc4dd9-451f-41bf-bf27-84511232bad1}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {2c724e60-449d-408e-9b55-8c6decfeb50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a4ca1c-2d22-4049-aa3a-73c093743483}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a4ca1c-2d22-4049-aa3a-73c093743483}, !- Handle
  Surface 72 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9fc4dd9-451f-41bf-bf27-84511232bad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {71e804ff-4b54-4cb9-a315-577e6649a8ec}, !- Handle
  Aisle_3 ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {2c724e60-449d-408e-9b55-8c6decfeb50a}; !- Space Name

OS:WaterUse:Connections,
  {ba026e3b-c39a-4073-8f4e-9708a3d76224}, !- Handle
  Aisle_3 Water Use Connection,           !- Name
  {bd84b015-9e1a-4454-95d1-0b7d5f7da593}, !- Inlet Node Name
  {55151d1b-b6cd-43be-9917-178e30145ac9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c2bf656-37a2-4666-80f6-ead0b76a5110}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db91e5f7-152f-4ddd-bfc9-1e94e9d2cd3a}, !- Handle
  Aisle_3 Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  1.7747692848488e-05,                    !- Peak Flow Rate {m3/s}
  {31261a21-4eb8-40b8-afdf-7cc92f5a4a16}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {31261a21-4eb8-40b8-afdf-7cc92f5a4a16}, !- Handle
  Aisle_3 Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {ea9ca892-9a8d-494d-98a9-89115e7199ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea9ca892-9a8d-494d-98a9-89115e7199ed}, !- Handle
  {c26b52e0-41ef-41cf-aec4-e698f84b335c}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c2bf656-37a2-4666-80f6-ead0b76a5110}, !- Handle
  Aisle_3 Water Use Equipment,            !- Name
  {db91e5f7-152f-4ddd-bfc9-1e94e9d2cd3a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {071bf84f-0e99-473f-8080-765e29782f59}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Name
  {22cae6c7-a0fb-471f-9038-3b42833f4075}, !- Inlet Port
  {bd84b015-9e1a-4454-95d1-0b7d5f7da593}; !- Outlet Port

OS:Connection,
  {22cae6c7-a0fb-471f-9038-3b42833f4075}, !- Handle
  {fc6bc8f4-0216-4634-a097-09748b14b2ab}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  5,                                      !- Outlet Port
  {071bf84f-0e99-473f-8080-765e29782f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebdc47f1-aaf1-4317-8e1f-8ea63283c519}, !- Handle
  Aisle_3 Water Use Connection Outlet Node, !- Name
  {55151d1b-b6cd-43be-9917-178e30145ac9}, !- Inlet Port
  {a7ef24c1-9c4f-4190-a049-861d7dbb7f6d}; !- Outlet Port

OS:Connection,
  {bd84b015-9e1a-4454-95d1-0b7d5f7da593}, !- Handle
  {7c447867-b08e-4ca4-b8f1-71bc8873cbf5}, !- Name
  {071bf84f-0e99-473f-8080-765e29782f59}, !- Source Object
  3,                                      !- Outlet Port
  {ba026e3b-c39a-4073-8f4e-9708a3d76224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55151d1b-b6cd-43be-9917-178e30145ac9}, !- Handle
  {7b2f86ca-9d6b-44ee-b293-1fac2eb4b30c}, !- Name
  {ba026e3b-c39a-4073-8f4e-9708a3d76224}, !- Source Object
  3,                                      !- Outlet Port
  {ebdc47f1-aaf1-4317-8e1f-8ea63283c519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ef24c1-9c4f-4190-a049-861d7dbb7f6d}, !- Handle
  {5dbf05f6-81e5-4bf5-a745-97b3c367cb6b}, !- Name
  {ebdc47f1-aaf1-4317-8e1f-8ea63283c519}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {3cf55dc5-0c64-472e-a52f-82f8bb22e9b9}, !- Handle
  Aisle_4 People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {335bce51-2ec4-4344-8277-c464e0737bcd}, !- Handle
  Aisle_4 People,                         !- Name
  {3cf55dc5-0c64-472e-a52f-82f8bb22e9b9}, !- People Definition Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {9a3f2e51-e4d6-45b8-b707-b8e0f39656c5}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9a3f2e51-e4d6-45b8-b707-b8e0f39656c5}, !- Handle
  Aisle_4 People Activity Level,          !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {170bcd66-1190-4848-b82e-1e468fe65699}; !- Default Day Schedule Name

OS:Schedule:Day,
  {170bcd66-1190-4848-b82e-1e468fe65699}, !- Handle
  {283eff17-99be-447d-bc7c-69c0a1d77736}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9bc635e9-bac0-479a-9a75-8744718209af}, !- Handle
  Aisle_4 Space Infiltration Design Flow Rate 1, !- Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {0c7f2ca6-19dd-4cfc-bc3f-93c504b5ebb4}, !- Handle
  Aisle_4 Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {4317f154-0ab6-49ce-a78a-86c1c94e56d8}, !- Handle
  Aisle_4 Regulated Lights,               !- Name
  {0c7f2ca6-19dd-4cfc-bc3f-93c504b5ebb4}, !- Lights Definition Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {0b2d20fa-2d85-44ee-8c98-0c5dd0359001}, !- Handle
  Aisle_4 Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {01a02f12-c8f7-474e-9146-5611f0808057}, !- Handle
  Aisle_4 Recepticle Loads,               !- Name
  {0b2d20fa-2d85-44ee-8c98-0c5dd0359001}, !- Electric Equipment Definition Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Handle
  Surface 81,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 27.432, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 73.152, 7.62,                   !- X,Y,Z Vertex 2 {m}
  114.3, 73.152, 7.62,                    !- X,Y,Z Vertex 3 {m}
  114.3, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eacbbb6f-4ddc-494d-8836-cefe51534974}, !- Handle
  Sub Surface 127,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ea949fc-a41b-4fbb-a80b-d0c3b8bb29c2}, !- Handle
  Sub Surface 128,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd9c48c1-b7af-4a62-8a3a-6dc478f522ab}, !- Handle
  Sub Surface 129,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  131.9784, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  131.9784, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f41d6f6-515e-4565-8e50-84c4332a1297}, !- Handle
  Sub Surface 130,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {343cd76a-554b-436b-bca8-cf8e7cc4314d}, !- Handle
  Sub Surface 131,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  122.2248, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  122.2248, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc8236ab-c7a5-40ec-82f7-38aac39a8cd1}, !- Handle
  Sub Surface 132,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3db27c63-eb95-4e4f-bf91-a7e4110183e4}, !- Handle
  Sub Surface 133,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {031665a3-f30a-4b84-99e5-5bd2fbfb3bf3}, !- Handle
  Sub Surface 134,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {c70f7b99-1c6d-4c90-8189-05bded372d3e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aecb47cd-082b-42f5-a153-f8f22e123ca4}, !- Handle
  Surface 75,                             !- Name
  Floor,                                  !- Surface Type
  {8c017448-9588-4c7b-980f-0ffac7d8154f}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 1 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 73.152, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {8c017448-9588-4c7b-980f-0ffac7d8154f}, !- Handle
  Surface 75 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1045.1592,                              !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {c05a87a2-ebd4-4d5f-85e0-79e630cf803b}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ca2ee9-e612-45a0-8697-3b36d18782b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 27.432, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50ca2ee9-e612-45a0-8697-3b36d18782b9}, !- Handle
  Surface 76 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c05a87a2-ebd4-4d5f-85e0-79e630cf803b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 27.432, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  114.3, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3da9ff6e-9d5e-4ee4-ac50-242178a2c6d1}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4668649-1aaf-489f-8232-3ac7aaca27da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4668649-1aaf-489f-8232-3ac7aaca27da}, !- Handle
  Surface 78 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3da9ff6e-9d5e-4ee4-ac50-242178a2c6d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d4360cc-31bd-4e19-b185-3a56aa47da89}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab4ef96b-a0c9-49fc-9816-49bccd02d6e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4ef96b-a0c9-49fc-9816-49bccd02d6e3}, !- Handle
  Surface 79 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d4360cc-31bd-4e19-b185-3a56aa47da89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39be9f83-23d1-453a-b34a-ea7c294c79a6}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a5eab7-1a0b-4bc7-95d0-885dd7911732}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 27.432, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a5eab7-1a0b-4bc7-95d0-885dd7911732}, !- Handle
  Surface 80 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39be9f83-23d1-453a-b34a-ea7c294c79a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 27.432, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c0eb2b3f-dd03-4d78-884b-7ca369f5f463}, !- Handle
  Aisle_4 ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {41e81cbd-c39e-492f-9c9c-ab08b69feb96}; !- Space Name

OS:WaterUse:Connections,
  {b2242399-b157-4b04-b977-d36beb4a24ab}, !- Handle
  Aisle_4 Water Use Connection,           !- Name
  {65fe0b19-4f39-460b-9de4-343abecc3fc4}, !- Inlet Node Name
  {4c80e48d-9bb8-4cb0-9b2b-d85ca2597485}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73b631f7-e159-48a7-b13e-a3878479ed79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {736e8abf-fd71-4edb-8fa6-5f4d6271dcb7}, !- Handle
  Aisle_4 Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  1.7747692848488e-05,                    !- Peak Flow Rate {m3/s}
  {955db662-1675-4df2-b6b5-7b4dbc701a13}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {955db662-1675-4df2-b6b5-7b4dbc701a13}, !- Handle
  Aisle_4 Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {378336b5-4d3d-463c-bf39-dc141c9a5527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {378336b5-4d3d-463c-bf39-dc141c9a5527}, !- Handle
  {388f928f-52be-4fb6-8dd8-b0a92fb9b30d}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {73b631f7-e159-48a7-b13e-a3878479ed79}, !- Handle
  Aisle_4 Water Use Equipment,            !- Name
  {736e8abf-fd71-4edb-8fa6-5f4d6271dcb7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbc86f6e-f700-4769-a1ab-6838cf0b3bb9}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 4, !- Name
  {4ea2c4e8-b759-4fee-8343-c8e13d5fb80f}, !- Inlet Port
  {65fe0b19-4f39-460b-9de4-343abecc3fc4}; !- Outlet Port

OS:Connection,
  {4ea2c4e8-b759-4fee-8343-c8e13d5fb80f}, !- Handle
  {8856fa1c-4ddb-4079-8430-e77dbc3383f2}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  6,                                      !- Outlet Port
  {dbc86f6e-f700-4769-a1ab-6838cf0b3bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98ed08f6-a947-4445-bdea-afc63becc017}, !- Handle
  Aisle_4 Water Use Connection Outlet Node, !- Name
  {4c80e48d-9bb8-4cb0-9b2b-d85ca2597485}, !- Inlet Port
  {e3965fcd-ed10-439d-a691-acf594dee452}; !- Outlet Port

OS:Connection,
  {65fe0b19-4f39-460b-9de4-343abecc3fc4}, !- Handle
  {b3124d0e-0499-40a5-9843-4c0060111b81}, !- Name
  {dbc86f6e-f700-4769-a1ab-6838cf0b3bb9}, !- Source Object
  3,                                      !- Outlet Port
  {b2242399-b157-4b04-b977-d36beb4a24ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c80e48d-9bb8-4cb0-9b2b-d85ca2597485}, !- Handle
  {67ecc1ec-a163-48cd-8787-2897ea3bd6a1}, !- Name
  {b2242399-b157-4b04-b977-d36beb4a24ab}, !- Source Object
  3,                                      !- Outlet Port
  {98ed08f6-a947-4445-bdea-afc63becc017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3965fcd-ed10-439d-a691-acf594dee452}, !- Handle
  {7d446f4a-73bf-4230-a4af-2e15ece468a0}, !- Name
  {98ed08f6-a947-4445-bdea-afc63becc017}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {70ee6c8f-e64e-4311-b507-c045977a7c1e}, !- Handle
  Back_Office People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {53d5e842-a823-4520-b3e2-631aa17e0ba1}, !- Handle
  Back_Office People,                     !- Name
  {70ee6c8f-e64e-4311-b507-c045977a7c1e}, !- People Definition Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {8b7c1f5b-712f-4896-894b-77c82221c3b2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {8b7c1f5b-712f-4896-894b-77c82221c3b2}, !- Handle
  Back_Office People Activity Level,      !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {d0bbdf79-9532-4bbd-b4b2-7c112a06b773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0bbdf79-9532-4bbd-b4b2-7c112a06b773}, !- Handle
  {97c8547d-edb2-424e-8937-3049edd0d0d4}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {595736d4-de00-4192-94f7-ae9f96620321}, !- Handle
  Back_Office Space Infiltration Design Flow Rate 1, !- Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {67a3ff55-8421-409e-ab80-b582cc99e31b}, !- Handle
  Back_Office Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ba93881a-d579-4d26-ba30-a603deeed66d}, !- Handle
  Back_Office Regulated Lights,           !- Name
  {67a3ff55-8421-409e-ab80-b582cc99e31b}, !- Lights Definition Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {01f30f77-73f2-48af-a968-1ea3d3787887}, !- Handle
  Back_Office Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dec2f1ba-75bf-4d58-823c-0673f989da8b}, !- Handle
  Back_Office Recepticle Loads,           !- Name
  {01f30f77-73f2-48af-a968-1ea3d3787887}, !- Electric Equipment Definition Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b89cfee9-acbe-43ae-816a-89ec5ab572e1}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 121.92, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 121.92, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9efa8a-fbf5-4cc6-b2ab-83fd8523ad0f}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 121.92, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 121.92, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 121.92, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 121.92, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1eec9bd-d1f8-4ca8-8b81-8fea9054065b}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  182.88, 121.92, 7.62,                   !- X,Y,Z Vertex 2 {m}
  167.64, 121.92, 7.62,                   !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a7fd7e-e7c6-4edc-b9a4-785b5aec66f7}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  {d310f8d6-d6de-4595-9a14-d5e791bc6f52}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 121.92, 0,                      !- X,Y,Z Vertex 1 {m}
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  167.64, 121.92, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {d310f8d6-d6de-4595-9a14-d5e791bc6f52}, !- Handle
  Surface 133 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  278.70912,                              !- Area {m2}
  33.528;                                 !- PerimeterExposed {m}

OS:Surface,
  {0210b2b6-9f04-410b-ae11-4ec1139a1c70}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1837f9aa-58f8-45e7-93a2-a836600f1b65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1837f9aa-58f8-45e7-93a2-a836600f1b65}, !- Handle
  Surface 135 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0210b2b6-9f04-410b-ae11-4ec1139a1c70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c0fe40-533a-4b76-9f3e-dfff70b83e04}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {3647bfe4-c143-47fd-9501-dd344b868364}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5133a4-a809-4884-a784-31a40a49c37b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 121.92, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 121.92, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5133a4-a809-4884-a784-31a40a49c37b}, !- Handle
  Surface 136 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04c0fe40-533a-4b76-9f3e-dfff70b83e04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  167.64, 121.92, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 121.92, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f139dc71-8266-43a7-931a-dd785b15dd9c}, !- Handle
  Back_Office ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {3647bfe4-c143-47fd-9501-dd344b868364}; !- Space Name

OS:WaterUse:Connections,
  {86c72b67-8950-4007-a7ce-e50e9094b389}, !- Handle
  Back_Office Water Use Connection,       !- Name
  {3c06650e-1e3a-44f8-bdbe-2dd8c9766324}, !- Inlet Node Name
  {2c34d70b-e3ac-4453-a94b-79f8f87c4f33}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e95c339d-2980-470c-bfc6-399376457797}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10eb61d7-33b7-4887-a386-275b1a2ed854}, !- Handle
  Back_Office Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  2.83905883797739e-06,                   !- Peak Flow Rate {m3/s}
  {9b3ecc1a-b553-4acf-b543-666d6c2e3eda}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9b3ecc1a-b553-4acf-b543-666d6c2e3eda}, !- Handle
  Back_Office Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {9ad2f581-1806-4a0c-9530-5864b70429a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ad2f581-1806-4a0c-9530-5864b70429a5}, !- Handle
  {45c86b21-1f51-489c-81b5-22cff2ac0491}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {e95c339d-2980-470c-bfc6-399376457797}, !- Handle
  Back_Office Water Use Equipment,        !- Name
  {10eb61d7-33b7-4887-a386-275b1a2ed854}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7837b799-5634-44ee-9705-717905262764}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 5, !- Name
  {84fde75a-31e4-43fb-975b-c40f32a06f2f}, !- Inlet Port
  {3c06650e-1e3a-44f8-bdbe-2dd8c9766324}; !- Outlet Port

OS:Connection,
  {84fde75a-31e4-43fb-975b-c40f32a06f2f}, !- Handle
  {5a4d6933-cf6f-49ee-9de7-8787969bb2ca}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  7,                                      !- Outlet Port
  {7837b799-5634-44ee-9705-717905262764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19a47a5b-316b-42c5-8365-1c0b4bf1b0aa}, !- Handle
  Back_Office Water Use Connection Outlet Node, !- Name
  {2c34d70b-e3ac-4453-a94b-79f8f87c4f33}, !- Inlet Port
  {8d7c3ab5-58fd-41a5-a02c-750b590b772e}; !- Outlet Port

OS:Connection,
  {3c06650e-1e3a-44f8-bdbe-2dd8c9766324}, !- Handle
  {86e5435d-8463-443a-9dcc-1e10f1ec9084}, !- Name
  {7837b799-5634-44ee-9705-717905262764}, !- Source Object
  3,                                      !- Outlet Port
  {86c72b67-8950-4007-a7ce-e50e9094b389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c34d70b-e3ac-4453-a94b-79f8f87c4f33}, !- Handle
  {803b972a-bfdb-4d39-b394-16dcbaa63e47}, !- Name
  {86c72b67-8950-4007-a7ce-e50e9094b389}, !- Source Object
  3,                                      !- Outlet Port
  {19a47a5b-316b-42c5-8365-1c0b4bf1b0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d7c3ab5-58fd-41a5-a02c-750b590b772e}, !- Handle
  {b3c1e92a-967c-4736-8315-9bbf109c1c02}, !- Name
  {19a47a5b-316b-42c5-8365-1c0b4bf1b0aa}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  7;                                      !- Inlet Port

OS:People:Definition,
  {c69e1539-3157-413b-abe4-af5eec36be91}, !- Handle
  Back_Shelving/Refrig People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ec7e75c5-1003-4409-b203-84e6c3562d9f}, !- Handle
  Back_Shelving/Refrig People,            !- Name
  {c69e1539-3157-413b-abe4-af5eec36be91}, !- People Definition Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {48db5bb4-44b4-48f0-9437-e5fae2f7b145}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {48db5bb4-44b4-48f0-9437-e5fae2f7b145}, !- Handle
  Back_Shelving/Refrig People Activity Level, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {c448d9a4-d64e-4073-83dd-45df6e213e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c448d9a4-d64e-4073-83dd-45df6e213e15}, !- Handle
  {3b3e074e-719c-4b3a-866d-12ea64303d5c}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {907154da-4464-4fb4-8721-5b6d09b0971a}, !- Handle
  Back_Shelving/Refrig Space Infiltration Design Flow Rate 1, !- Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {787ba579-1fca-4fa1-8e26-e77a60126e53}, !- Handle
  Back_Shelving/Refrig Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bb30f020-876e-419f-9db6-3ccdb1090e9e}, !- Handle
  Back_Shelving/Refrig Regulated Lights,  !- Name
  {787ba579-1fca-4fa1-8e26-e77a60126e53}, !- Lights Definition Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ddee87d3-593b-4267-a1a1-02fdf373bf35}, !- Handle
  Back_Shelving/Refrig Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {31360c68-2c70-47e5-a373-b3ec4a72740a}, !- Handle
  Back_Shelving/Refrig Recepticle Loads,  !- Name
  {ddee87d3-593b-4267-a1a1-02fdf373bf35}, !- Electric Equipment Definition Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.384, 103.632, 7.62,                  !- X,Y,Z Vertex 3 {m}
  24.384, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95443fca-33ec-42d6-ab74-d8c0e5a6386c}, !- Handle
  Sub Surface 100,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  45.4152, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 75.8952, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 74.676, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9323b28-ff13-4f44-b02d-d693a0483ae1}, !- Handle
  Sub Surface 101,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  64.9224, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d40f4575-d3e8-48be-8329-5f1a479ea209}, !- Handle
  Sub Surface 102,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5faf4755-67f5-44e2-bf15-28e7ab0aa8f6}, !- Handle
  Sub Surface 103,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  55.1688, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43cd7b60-c83f-4f61-a8a2-7d28e6ab4e23}, !- Handle
  Sub Surface 104,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  162.4584, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5bc54ca-1db6-47b3-a06d-19762c9822a9}, !- Handle
  Sub Surface 105,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  142.9512, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdd3e6b4-4fd4-4369-ba95-354290384e9f}, !- Handle
  Sub Surface 106,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  152.7048, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6e33e4f-199f-4a12-8b50-801ccf5c02b5}, !- Handle
  Sub Surface 107,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 74.676, 7.62,                   !- X,Y,Z Vertex 1 {m}
  74.676, 75.8952, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2cfc7657-6a31-41ef-9dc6-6492cb798fb6}, !- Handle
  Sub Surface 108,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  94.1832, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 75.8952, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 74.676, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e080e91-5384-4901-bd47-f79e4ba66ac7}, !- Handle
  Sub Surface 109,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  64.9224, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ae8fba9-1230-4e63-a90c-8f3832a33db9}, !- Handle
  Sub Surface 110,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 85.6488, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 84.4296, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d1ce58e-d1a3-45e4-8959-a4a159578746}, !- Handle
  Sub Surface 111,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 84.4296, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 85.6488, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2741033-b552-4677-b953-7b7cf2f8ba86}, !- Handle
  Sub Surface 112,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fa9c5f5-9988-4587-904c-77a5f394a825}, !- Handle
  Sub Surface 113,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca836903-85ad-454d-bc48-c0c488e8e7ff}, !- Handle
  Sub Surface 114,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0bcdb4a-fe75-4b84-a50a-7fdf4c74c06a}, !- Handle
  Sub Surface 115,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  55.1688, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4e934fe-278e-4dea-b227-2d44e2f40fae}, !- Handle
  Sub Surface 116,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4afc9c7b-2003-425b-9033-d73fa3b9a6d7}, !- Handle
  Sub Surface 117,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 84.4296, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 85.6488, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0a35e32-0ce7-4305-9728-ad2b1f955479}, !- Handle
  Sub Surface 118,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  35.6616, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9109d968-e907-4ac5-9998-64e0e2ae745f}, !- Handle
  Sub Surface 119,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  123.444, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96caa4d1-9747-44e8-a97a-a0b0d2f0a7c2}, !- Handle
  Sub Surface 120,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb574c6b-6a93-4c97-8af4-6597057ab06b}, !- Handle
  Sub Surface 121,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  55.1688, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c56bdaef-070e-407f-adf0-6b58b0817e6a}, !- Handle
  Sub Surface 122,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  103.9368, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4fa6cc6-156d-42ae-9a10-d1ea22f1475c}, !- Handle
  Sub Surface 123,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  113.6904, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {724a5d44-2c9c-42ae-b8bf-f976b481838b}, !- Handle
  Sub Surface 124,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 74.676, 7.62,                 !- X,Y,Z Vertex 1 {m}
  133.1976, 75.8952, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 75.8952, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 74.676, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {988249d5-0b73-4b45-a049-d3a983d13d0b}, !- Handle
  Sub Surface 125,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2247edf7-3bd4-4d86-8f92-175fdc70731b}, !- Handle
  Sub Surface 126,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6a3b9bf-4ba6-4852-b738-aac015f11e69}, !- Handle
  Sub Surface 82,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 85.6488, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 84.4296, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {60c5223b-798f-4dca-8a91-13962dcd44a1}, !- Handle
  Sub Surface 83,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c2703a1-95b5-4613-952a-7408ac95aaf0}, !- Handle
  Sub Surface 84,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5336f6df-dce8-47c8-ab27-3aac55ca77c4}, !- Handle
  Sub Surface 85,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2372a7b6-2060-474e-9a96-23670399ccb7}, !- Handle
  Sub Surface 86,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 84.4296, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 85.6488, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 85.6488, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 84.4296, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {378f0cb0-3454-471c-9f94-cb84af0f9b3a}, !- Handle
  Sub Surface 87,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {978a63e9-370a-400a-89b0-288dd19708cb}, !- Handle
  Sub Surface 88,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 94.1832, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 95.4024, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a51b6fd-0d48-41b4-abad-81265e777a9b}, !- Handle
  Sub Surface 89,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 95.4024, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 94.1832, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fb5cfb3-537c-4453-a4d6-bfc1f99bf770}, !- Handle
  Sub Surface 90,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  64.9224, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {603dc3e2-4839-43b7-a3f1-6db1b2d3c239}, !- Handle
  Sub Surface 91,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 95.4024, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 94.1832, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8111ed4-7e44-487e-95f6-1594cea7c0c7}, !- Handle
  Sub Surface 92,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22aae247-dac0-42ac-87db-efb82fabca34}, !- Handle
  Sub Surface 93,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {757c0b9a-1e66-4bf4-bf58-28f8042649f0}, !- Handle
  Sub Surface 94,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 94.1832, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 95.4024, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 95.4024, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 94.1832, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c560789-3f1c-4462-b3b9-892add7d80b1}, !- Handle
  Sub Surface 95,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4b7f058-650a-443d-981e-207b88603cf3}, !- Handle
  Sub Surface 96,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 94.1832, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 95.4024, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05fb479a-2828-46c2-a3aa-4f7731b2b517}, !- Handle
  Sub Surface 97,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fcc303a-b5fb-4323-8eea-803a177ae817}, !- Handle
  Sub Surface 98,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  84.4296, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6f0a31b-2873-4f17-9465-fadb39c845b0}, !- Handle
  Sub Surface 99,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {8c5f78a3-cda8-45a5-8b72-5073572d7b90}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 74.676, 7.62,                   !- X,Y,Z Vertex 1 {m}
  25.908, 75.8952, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4316813d-55e6-4bfa-87ea-3cb8898ea85e}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  {b1aac896-1b3a-4623-a7d0-4dc6df20bc1b}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 1 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 103.632, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {b1aac896-1b3a-4623-a7d0-4dc6df20bc1b}, !- Handle
  Surface 103 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  4366.44288,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {8ab21d27-4af6-4859-b582-de2d0446e963}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73e6e15-51c7-4779-b242-555f7158806e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73e6e15-51c7-4779-b242-555f7158806e}, !- Handle
  Surface 104 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ab21d27-4af6-4859-b582-de2d0446e963}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c06e036-aeb3-4e7a-9901-fd1b30a9bf79}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15de3d5c-14af-40b6-b793-02e095859d90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15de3d5c-14af-40b6-b793-02e095859d90}, !- Handle
  Surface 105 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c06e036-aeb3-4e7a-9901-fd1b30a9bf79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d497f0-31c1-4f3f-8d98-c999a731b088}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe1e7bcf-ae78-4c18-b0b0-29367b818513}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 73.152, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 73.152, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe1e7bcf-ae78-4c18-b0b0-29367b818513}, !- Handle
  Surface 110 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d497f0-31c1-4f3f-8d98-c999a731b088}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 73.152, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 73.152, 0,                       !- X,Y,Z Vertex 2 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7d7e3f2-fc72-4f11-b2f6-8bbc4711adf5}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f159fefe-0097-4023-881e-02413cb8767b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f159fefe-0097-4023-881e-02413cb8767b}, !- Handle
  Surface 111 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7d7e3f2-fc72-4f11-b2f6-8bbc4711adf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  24.384, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85649255-adba-4aeb-9519-cdc5e96c5507}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {964577bf-cf67-443a-aad0-df3457cdf766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 103.632, 7.62,                   !- X,Y,Z Vertex 1 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  24.384, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {964577bf-cf67-443a-aad0-df3457cdf766}, !- Handle
  Surface 112 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85649255-adba-4aeb-9519-cdc5e96c5507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 3 {m}
  91.44, 103.632, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e1a2e33-4cb3-4fc8-9415-becd0f8e5941}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad5d319-8ef9-4209-a6d4-0467c5b693fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 3 {m}
  91.44, 103.632, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad5d319-8ef9-4209-a6d4-0467c5b693fc}, !- Handle
  Surface 113 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e1a2e33-4cb3-4fc8-9415-becd0f8e5941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 103.632, 7.62,                   !- X,Y,Z Vertex 1 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {eea1b0ac-eff5-4926-b552-502303818d12}, !- Handle
  Back_Shelving/Refrig ShadingGroup,      !- Name
  Space,                                  !- Shading Surface Type
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}; !- Space Name

OS:WaterUse:Connections,
  {3200e125-46d1-43ff-8e81-30811b8f559d}, !- Handle
  Back_Shelving/Refrig Water Use Connection, !- Name
  {db8d99c8-37b5-461f-9494-12ce5a2497a7}, !- Inlet Node Name
  {afe66407-9280-4bb7-ae2a-566a83e0202b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6af77d28-acd7-4322-a6d4-3d70abfe0b98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec2f6c4a-c536-4d51-ad48-b9d38c278887}, !- Handle
  Back_Shelving/Refrig Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  7.41458069655635e-05,                   !- Peak Flow Rate {m3/s}
  {d7a78006-64c6-4b5d-9749-7018ac5e6c2e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {d7a78006-64c6-4b5d-9749-7018ac5e6c2e}, !- Handle
  Back_Shelving/Refrig Target SHW Temp,   !- Name
  ,                                       !- Schedule Type Limits Name
  {926dc921-da8e-4514-aa75-67d6e6c33d83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {926dc921-da8e-4514-aa75-67d6e6c33d83}, !- Handle
  {a1f0463b-02b8-488f-8ea8-c5ce120878c9}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6af77d28-acd7-4322-a6d4-3d70abfe0b98}, !- Handle
  Back_Shelving/Refrig Water Use Equipment, !- Name
  {ec2f6c4a-c536-4d51-ad48-b9d38c278887}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e0ddda4-642a-404c-a228-e8f6613cbc42}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 6, !- Name
  {596fed38-858e-4653-b8ec-881519a6cca0}, !- Inlet Port
  {db8d99c8-37b5-461f-9494-12ce5a2497a7}; !- Outlet Port

OS:Connection,
  {596fed38-858e-4653-b8ec-881519a6cca0}, !- Handle
  {4cb7c8ac-ee3c-43d5-8a2a-893298471c0e}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  8,                                      !- Outlet Port
  {0e0ddda4-642a-404c-a228-e8f6613cbc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33393dc9-2334-4d65-94c0-c2e489f2ea6c}, !- Handle
  Back_Shelving/Refrig Water Use Connection Outlet Node, !- Name
  {afe66407-9280-4bb7-ae2a-566a83e0202b}, !- Inlet Port
  {28b1a3f0-9881-4068-9b85-abae420ee956}; !- Outlet Port

OS:Connection,
  {db8d99c8-37b5-461f-9494-12ce5a2497a7}, !- Handle
  {fcdfe3bc-0d8e-4c53-be82-d0c9ab6b19c3}, !- Name
  {0e0ddda4-642a-404c-a228-e8f6613cbc42}, !- Source Object
  3,                                      !- Outlet Port
  {3200e125-46d1-43ff-8e81-30811b8f559d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe66407-9280-4bb7-ae2a-566a83e0202b}, !- Handle
  {a2d1e23a-2a2e-4d7a-8d91-eb42cac3f5c7}, !- Name
  {3200e125-46d1-43ff-8e81-30811b8f559d}, !- Source Object
  3,                                      !- Outlet Port
  {33393dc9-2334-4d65-94c0-c2e489f2ea6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b1a3f0-9881-4068-9b85-abae420ee956}, !- Handle
  {226f1957-2aef-4a75-8e65-4b9ea4f0fa0c}, !- Name
  {33393dc9-2334-4d65-94c0-c2e489f2ea6c}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {b76221b6-c62d-4460-94f5-6f7153f5b349}, !- Handle
  Back_Storage_1 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {346c2c67-6b39-4c00-92a4-967036dc8539}, !- Handle
  Back_Storage_1 People,                  !- Name
  {b76221b6-c62d-4460-94f5-6f7153f5b349}, !- People Definition Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {bbe9024c-086f-469c-853f-691ccc7a99c0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {bbe9024c-086f-469c-853f-691ccc7a99c0}, !- Handle
  Back_Storage_1 People Activity Level,   !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {94045e1c-c8dd-4937-93fe-9fc757b13586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94045e1c-c8dd-4937-93fe-9fc757b13586}, !- Handle
  {65e45b72-f0ed-471d-968e-4792f95abc38}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c71b98ad-ab11-4466-a533-c34eb8cb79d0}, !- Handle
  Back_Storage_1 Space Infiltration Design Flow Rate 1, !- Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {9f53a4d0-a319-4fe2-845f-3b951c82f0cf}, !- Handle
  Back_Storage_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ebaff545-1a53-4620-8454-2c272c600dd5}, !- Handle
  Back_Storage_1 Regulated Lights,        !- Name
  {9f53a4d0-a319-4fe2-845f-3b951c82f0cf}, !- Lights Definition Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {26c82274-00fa-4e75-bf3f-f5961462a2ac}, !- Handle
  Back_Storage_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {57bd2c19-2ce6-45b3-ba8a-4b433538f5cf}, !- Handle
  Back_Storage_1 Recepticle Loads,        !- Name
  {26c82274-00fa-4e75-bf3f-f5961462a2ac}, !- Electric Equipment Definition Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1f3c6a5a-c379-4e4f-bc18-263bdd70e47b}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 121.92, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 121.92, 0,                       !- X,Y,Z Vertex 2 {m}
  24.384, 121.92, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 121.92, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 103.632, 7.62,                   !- X,Y,Z Vertex 1 {m}
  91.44, 121.92, 7.62,                    !- X,Y,Z Vertex 2 {m}
  24.384, 121.92, 7.62,                   !- X,Y,Z Vertex 3 {m}
  24.384, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eeaa489-b409-4536-aaa5-e80025d69437}, !- Handle
  Sub Surface 175,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  35.6616, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  34.4424, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  34.4424, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4acefbc8-d76c-4f68-a327-e453b6219547}, !- Handle
  Sub Surface 176,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  55.1688, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  53.9496, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  53.9496, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cd8d514-b3df-428e-a09e-fdeb33f4c498}, !- Handle
  Sub Surface 177,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 113.6904, 7.62,                 !- X,Y,Z Vertex 1 {m}
  25.908, 114.9096, 7.62,                 !- X,Y,Z Vertex 2 {m}
  24.6888, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  24.6888, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57a98410-5b2f-4b7d-a4d0-e9e3e7b67e5e}, !- Handle
  Sub Surface 178,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  45.4152, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  44.196, 114.9096, 7.62,                 !- X,Y,Z Vertex 3 {m}
  44.196, 113.6904, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f044eb7-972c-430d-a63c-8f39a88ab05a}, !- Handle
  Sub Surface 179,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  45.4152, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 105.156, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 103.9368, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e512f6f6-7d24-4e5d-9429-db5d70214aa7}, !- Handle
  Sub Surface 180,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  64.9224, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bba2df6-8b31-4213-9ed4-9a7198ba3809}, !- Handle
  Sub Surface 181,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  64.9224, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  63.7032, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  63.7032, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f863e42-2b93-4d57-aea1-611295b89a8a}, !- Handle
  Sub Surface 182,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 113.6904, 7.62,                 !- X,Y,Z Vertex 1 {m}
  74.676, 114.9096, 7.62,                 !- X,Y,Z Vertex 2 {m}
  73.4568, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  73.4568, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2f5e199-5dc9-4cb4-8219-8d4f0cc698ee}, !- Handle
  Sub Surface 183,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  55.1688, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {034b547f-48ad-4e11-ac6c-33b0e016a172}, !- Handle
  Sub Surface 184,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  35.6616, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {547cc6ef-6986-41d4-898e-0b301143cbc8}, !- Handle
  Sub Surface 185,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 103.9368, 7.62,                 !- X,Y,Z Vertex 1 {m}
  25.908, 105.156, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1577b143-00c6-4b31-af2d-c6a4a80b6fe5}, !- Handle
  Sub Surface 186,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  84.4296, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8cf78a9-2f01-418f-bffb-046f6b9e70d4}, !- Handle
  Sub Surface 187,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 103.9368, 7.62,                 !- X,Y,Z Vertex 1 {m}
  74.676, 105.156, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4fc9b16-dec8-42ab-8797-5bbba265a2a9}, !- Handle
  Sub Surface 188,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dac80661-3d03-4c74-8f4d-f8c6fbfb79ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  84.4296, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  83.2104, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  83.2104, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2891a6-7419-4787-a488-f91e7c00a0de}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  {77ac1a11-af5b-4ef2-9d97-e57a27f86760}, !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 121.92, 0,                       !- X,Y,Z Vertex 1 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  24.384, 121.92, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {77ac1a11-af5b-4ef2-9d97-e57a27f86760}, !- Handle
  Surface 121 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1226.320128,                            !- Area {m2}
  67.056;                                 !- PerimeterExposed {m}

OS:Surface,
  {deb51d3f-dcbc-4d3b-9fae-d018b25f5841}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27792063-81b8-49ec-9400-9e917e2cb0b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 103.632, 7.62,                   !- X,Y,Z Vertex 1 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 2 {m}
  91.44, 121.92, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 121.92, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27792063-81b8-49ec-9400-9e917e2cb0b8}, !- Handle
  Surface 123 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {deb51d3f-dcbc-4d3b-9fae-d018b25f5841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 121.92, 7.62,                    !- X,Y,Z Vertex 1 {m}
  91.44, 121.92, 0,                       !- X,Y,Z Vertex 2 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 3 {m}
  91.44, 103.632, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2ccdba-a21c-4d35-b82a-1a5c62ad9484}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8f484b8-316a-44f7-9347-41b29a09e43e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 121.92, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 121.92, 0,                      !- X,Y,Z Vertex 2 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  24.384, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8f484b8-316a-44f7-9347-41b29a09e43e}, !- Handle
  Surface 125 Reversed,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2ccdba-a21c-4d35-b82a-1a5c62ad9484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  24.384, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  24.384, 121.92, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 121.92, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3722127d-fd68-4087-8976-5bcbcc222475}, !- Handle
  Back_Storage_1 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {9f3a74bb-cc51-487f-9abb-0229067176c3}; !- Space Name

OS:WaterUse:Connections,
  {985ffa61-7115-457d-acbc-b438326d2746}, !- Handle
  Back_Storage_1 Water Use Connection,    !- Name
  {17cc5d52-c799-43c0-9bb1-86d4b01d8e2a}, !- Inlet Node Name
  {593edf89-8a64-455f-8f0b-cb9666208770}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b121bc9a-b99f-4ebc-906c-5691d3c854e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a5225b7-1284-4dfb-a86c-9f62838faa11}, !- Handle
  Back_Storage_1 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  2.4983717774201e-06,                    !- Peak Flow Rate {m3/s}
  {dd808f52-9bf4-489b-90d6-5f15ee1cff18}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {dd808f52-9bf4-489b-90d6-5f15ee1cff18}, !- Handle
  Back_Storage_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e5184c2e-7afc-4ea8-9f6c-2aa4dfed79ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5184c2e-7afc-4ea8-9f6c-2aa4dfed79ca}, !- Handle
  {9846850e-02af-4a32-a750-c2f603b4a085}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b121bc9a-b99f-4ebc-906c-5691d3c854e8}, !- Handle
  Back_Storage_1 Water Use Equipment,     !- Name
  {1a5225b7-1284-4dfb-a86c-9f62838faa11}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {77d27edf-f750-4fda-b0bd-ff4f5b3b6b0c}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 7, !- Name
  {6b5c325c-906b-4276-b9e7-e8b40fc39114}, !- Inlet Port
  {17cc5d52-c799-43c0-9bb1-86d4b01d8e2a}; !- Outlet Port

OS:Connection,
  {6b5c325c-906b-4276-b9e7-e8b40fc39114}, !- Handle
  {f72316ff-0524-4c44-b56e-509300c4338b}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  9,                                      !- Outlet Port
  {77d27edf-f750-4fda-b0bd-ff4f5b3b6b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d14515c1-6f1b-4d26-8c94-74d574b6c86e}, !- Handle
  Back_Storage_1 Water Use Connection Outlet Node, !- Name
  {593edf89-8a64-455f-8f0b-cb9666208770}, !- Inlet Port
  {79c054a2-123e-4883-8952-f4ad5d8afa21}; !- Outlet Port

OS:Connection,
  {17cc5d52-c799-43c0-9bb1-86d4b01d8e2a}, !- Handle
  {fdc749b6-7f8e-4115-b9e1-d0a659b606e9}, !- Name
  {77d27edf-f750-4fda-b0bd-ff4f5b3b6b0c}, !- Source Object
  3,                                      !- Outlet Port
  {985ffa61-7115-457d-acbc-b438326d2746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593edf89-8a64-455f-8f0b-cb9666208770}, !- Handle
  {692eac5d-1d2e-4d4b-9bff-539464a5c6aa}, !- Name
  {985ffa61-7115-457d-acbc-b438326d2746}, !- Source Object
  3,                                      !- Outlet Port
  {d14515c1-6f1b-4d26-8c94-74d574b6c86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c054a2-123e-4883-8952-f4ad5d8afa21}, !- Handle
  {e9b34e3d-d0e5-4f9a-bdf1-3ab6a0669152}, !- Name
  {d14515c1-6f1b-4d26-8c94-74d574b6c86e}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {0b3a2c48-dde5-40d5-8bf6-e8e8215fb1fa}, !- Handle
  Back_Storage_2 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {379bd6a4-0a94-434d-acff-f887d0c69278}, !- Handle
  Back_Storage_2 People,                  !- Name
  {0b3a2c48-dde5-40d5-8bf6-e8e8215fb1fa}, !- People Definition Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {17024769-e928-478e-887d-c7aedf4b36a9}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {17024769-e928-478e-887d-c7aedf4b36a9}, !- Handle
  Back_Storage_2 People Activity Level,   !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {f5d01166-2e40-41ae-bccb-43c75ff5b315}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5d01166-2e40-41ae-bccb-43c75ff5b315}, !- Handle
  {6d02e167-3566-4557-a015-6bd9dc7454bb}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e5346d94-495b-4bc4-a679-e9e2ccefc63d}, !- Handle
  Back_Storage_2 Space Infiltration Design Flow Rate 1, !- Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {eb40f11d-0476-44b5-ab8a-26722e7fde93}, !- Handle
  Back_Storage_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e4b516ee-2386-4dfe-b524-cf8101ea157c}, !- Handle
  Back_Storage_2 Regulated Lights,        !- Name
  {eb40f11d-0476-44b5-ab8a-26722e7fde93}, !- Lights Definition Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {4d4ef5c1-74a9-422d-867a-71ffee3ca802}, !- Handle
  Back_Storage_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a06b68ab-78d8-43b1-98a1-c0e0deefc1dd}, !- Handle
  Back_Storage_2 Recepticle Loads,        !- Name
  {4d4ef5c1-74a9-422d-867a-71ffee3ca802}, !- Electric Equipment Definition Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0e5f2026-b2e0-41bb-b425-96ef85d9c5d5}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 121.92, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 121.92, 0,                      !- X,Y,Z Vertex 2 {m}
  91.44, 121.92, 0,                       !- X,Y,Z Vertex 3 {m}
  91.44, 121.92, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 1 {m}
  167.64, 121.92, 7.62,                   !- X,Y,Z Vertex 2 {m}
  91.44, 121.92, 7.62,                    !- X,Y,Z Vertex 3 {m}
  91.44, 103.632, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b4281c8-ccf6-4221-b009-b50a26518030}, !- Handle
  Sub Surface 135,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  113.6904, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  112.4712, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  112.4712, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {240bddf3-046a-46bd-b9db-9028d34d8fd2}, !- Handle
  Sub Surface 136,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  94.1832, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 105.156, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 103.9368, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3290152a-2d58-4f77-aaf4-c08b9f6a8667}, !- Handle
  Sub Surface 137,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  103.9368, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  102.7176, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  102.7176, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {412aa84f-4b67-4673-bea6-2d5de02bdc41}, !- Handle
  Sub Surface 138,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  162.4584, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7244e7dc-4914-4930-ae41-2c359f336ce4}, !- Handle
  Sub Surface 139,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  152.7048, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e6b0fb1-e99e-4e7f-a81c-0eb66c5849dc}, !- Handle
  Sub Surface 140,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  123.444, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26a6ccef-b632-4026-a07f-57fe3d34859f}, !- Handle
  Sub Surface 141,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  123.444, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  122.2248, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  122.2248, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d2a39df-4177-44d2-8d64-656ff1c54f67}, !- Handle
  Sub Surface 142,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  103.9368, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5e16f6e-d486-48cf-a00b-f6ee9a8abb4a}, !- Handle
  Sub Surface 143,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  152.7048, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  151.4856, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  151.4856, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc3c513f-6e9e-40cd-b1db-d9051aa137fc}, !- Handle
  Sub Surface 144,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  142.9512, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b37e7d2-a346-4dfa-b070-a1cef09dcc96}, !- Handle
  Sub Surface 145,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  113.6904, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {193faf98-71be-4729-ade1-14abc084ce04}, !- Handle
  Sub Surface 146,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 103.9368, 7.62,               !- X,Y,Z Vertex 1 {m}
  133.1976, 105.156, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 105.156, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 103.9368, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8803a2fb-5afe-4614-a44b-54fab802b952}, !- Handle
  Sub Surface 147,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  94.1832, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  92.964, 114.9096, 7.62,                 !- X,Y,Z Vertex 3 {m}
  92.964, 113.6904, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2172499-75c9-4867-b057-ca3eee6f41c4}, !- Handle
  Sub Surface 148,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  133.1976, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  131.9784, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  131.9784, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18089471-222f-49c1-8caa-d5456d7152bd}, !- Handle
  Sub Surface 149,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  142.9512, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  141.732, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  141.732, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab5e4449-4114-4223-98a0-296d0974b47b}, !- Handle
  Sub Surface 150,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dd6097de-e773-4cb5-a19d-573cf8bbaa6e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 113.6904, 7.62,               !- X,Y,Z Vertex 1 {m}
  162.4584, 114.9096, 7.62,               !- X,Y,Z Vertex 2 {m}
  161.2392, 114.9096, 7.62,               !- X,Y,Z Vertex 3 {m}
  161.2392, 113.6904, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c838d273-5fdd-4e9f-a9cb-c177a1acda1f}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  {05cad022-ba54-4f88-876a-db6acff22d19}, !- Construction Name
  {bee6d247-94f0-4289-b293-9805517dbaa3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 121.92, 0,                      !- X,Y,Z Vertex 1 {m}
  167.64, 103.632, 0,                     !- X,Y,Z Vertex 2 {m}
  91.44, 103.632, 0,                      !- X,Y,Z Vertex 3 {m}
  91.44, 121.92, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {05cad022-ba54-4f88-876a-db6acff22d19}, !- Handle
  Surface 127 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1393.5456,                              !- Area {m2}
  76.2;                                   !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {a871186a-4a28-46a1-ba82-e4174ae88004}, !- Handle
  Back_Storage_2 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {bee6d247-94f0-4289-b293-9805517dbaa3}; !- Space Name

OS:WaterUse:Connections,
  {60d1c472-d598-4e3b-9aaf-9c29db18b4f1}, !- Handle
  Back_Storage_2 Water Use Connection,    !- Name
  {732db222-3d77-4580-b3f5-fb6be2d7cccc}, !- Inlet Node Name
  {d9ae4df1-4482-4bf3-b4bd-2da987c32a80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dbdc971-a8b1-430d-9909-f1671c0350f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dcdcf026-4581-400a-a361-1cfc4686cb8f}, !- Handle
  Back_Storage_2 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  2.83905883797739e-06,                   !- Peak Flow Rate {m3/s}
  {99ee9ccf-14f8-4aa0-8b8b-221079ff4fbf}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {99ee9ccf-14f8-4aa0-8b8b-221079ff4fbf}, !- Handle
  Back_Storage_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e945ddad-6393-4de0-9d54-50730cdbe817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e945ddad-6393-4de0-9d54-50730cdbe817}, !- Handle
  {70b20dd2-3b09-422a-9745-f95b0165c357}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dbdc971-a8b1-430d-9909-f1671c0350f2}, !- Handle
  Back_Storage_2 Water Use Equipment,     !- Name
  {dcdcf026-4581-400a-a361-1cfc4686cb8f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ece6eb23-4798-4bfa-8b1c-ec74e71395c9}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 8, !- Name
  {8c453709-5711-4374-9627-eafdc89214ee}, !- Inlet Port
  {732db222-3d77-4580-b3f5-fb6be2d7cccc}; !- Outlet Port

OS:Connection,
  {8c453709-5711-4374-9627-eafdc89214ee}, !- Handle
  {489b5786-83c1-43f4-812f-d6f0e1cee22e}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  10,                                     !- Outlet Port
  {ece6eb23-4798-4bfa-8b1c-ec74e71395c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3d18224-34f2-40ce-82c5-4d6e3848a2b7}, !- Handle
  Back_Storage_2 Water Use Connection Outlet Node, !- Name
  {d9ae4df1-4482-4bf3-b4bd-2da987c32a80}, !- Inlet Port
  {60235d9e-1863-4663-988b-a1aa8b052da4}; !- Outlet Port

OS:Connection,
  {732db222-3d77-4580-b3f5-fb6be2d7cccc}, !- Handle
  {de0cb416-8d82-45cc-8d81-030a9579d24d}, !- Name
  {ece6eb23-4798-4bfa-8b1c-ec74e71395c9}, !- Source Object
  3,                                      !- Outlet Port
  {60d1c472-d598-4e3b-9aaf-9c29db18b4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ae4df1-4482-4bf3-b4bd-2da987c32a80}, !- Handle
  {33b2024d-7d13-4efb-93a1-704fd123d48e}, !- Name
  {60d1c472-d598-4e3b-9aaf-9c29db18b4f1}, !- Source Object
  3,                                      !- Outlet Port
  {e3d18224-34f2-40ce-82c5-4d6e3848a2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60235d9e-1863-4663-988b-a1aa8b052da4}, !- Handle
  {20601ad2-81cf-48c4-856a-0e08c681d02e}, !- Name
  {e3d18224-34f2-40ce-82c5-4d6e3848a2b7}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {74c71d0f-e9d8-4a01-a0e1-82d9d4825257}, !- Handle
  Main_Entry People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {03c741c1-6cca-4863-b1a7-47c8723e0476}, !- Handle
  Main_Entry People,                      !- Name
  {74c71d0f-e9d8-4a01-a0e1-82d9d4825257}, !- People Definition Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {4aab9c94-e9d7-4e40-950a-284fc52b00f3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4aab9c94-e9d7-4e40-950a-284fc52b00f3}, !- Handle
  Main_Entry People Activity Level,       !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {48f8a397-b385-42bb-aaff-44aa08b27113}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48f8a397-b385-42bb-aaff-44aa08b27113}, !- Handle
  {8f491176-a033-4155-9811-a3873f43a6fb}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {0ffd3941-b38e-4c21-9057-4f3b0552f81c}, !- Handle
  Main_Entry Space Infiltration Design Flow Rate 1, !- Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {67ca66ca-4cbf-4817-8034-efe1b3591039}, !- Handle
  Main_Entry Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9c1c6aa8-88c4-47eb-925b-79e4a65f3538}, !- Handle
  Main_Entry Regulated Lights,            !- Name
  {67ca66ca-4cbf-4817-8034-efe1b3591039}, !- Lights Definition Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dba53a7e-4cab-4bdb-a268-ea0107d52c06}, !- Handle
  Main_Entry Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48b158b9-92c8-4091-bf64-a13bba951424}, !- Handle
  Main_Entry Recepticle Loads,            !- Name
  {dba53a7e-4cab-4bdb-a268-ea0107d52c06}, !- Electric Equipment Definition Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {87c5adb2-c24a-428b-ac38-20480c74fb4d}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  114.3, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e277e802-e1b8-462d-b323-8e46c58122a9}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {82ceefa4-20a4-499f-b4d2-5091b3ef1f75}, !- Construction Name
  {87c5adb2-c24a-428b-ac38-20480c74fb4d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  70.104, 0, 3.67031016,                  !- X,Y,Z Vertex 1 {m}
  70.104, 0, 0.01270001016,               !- X,Y,Z Vertex 2 {m}
  112.776, 0, 0.01270001016,              !- X,Y,Z Vertex 3 {m}
  112.776, 0, 3.67031016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  114.3, 13.716, 7.62,                    !- X,Y,Z Vertex 2 {m}
  68.58, 13.716, 7.62,                    !- X,Y,Z Vertex 3 {m}
  68.58, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beb1853d-d8df-4d1d-be4c-ce747b3ca60d}, !- Handle
  Skylt Sub Surface 222,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  72.5424, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  72.5424, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  71.3232, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  71.3232, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec4b3e3d-c8e0-444f-ae5c-49959577175c}, !- Handle
  Skylt Sub Surface 223,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  82.296, 10.0584, 7.62,                  !- X,Y,Z Vertex 1 {m}
  82.296, 11.2776, 7.62,                  !- X,Y,Z Vertex 2 {m}
  81.0768, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  81.0768, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ee40cc4-a2e5-4dff-b9c6-11cc77a9986f}, !- Handle
  Skylt Sub Surface 224,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  92.0496, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  92.0496, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  90.8304, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  90.8304, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2fa9253-cd23-4067-93de-67bbdd85605c}, !- Handle
  Skylt Sub Surface 225,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  101.8032, 10.0584, 7.62,                !- X,Y,Z Vertex 1 {m}
  101.8032, 11.2776, 7.62,                !- X,Y,Z Vertex 2 {m}
  100.584, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  100.584, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d8ffc60-a9a2-4851-b0c8-23e8abf4c80f}, !- Handle
  Skylt Sub Surface 226,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {4f9f6421-6018-4291-95c8-e742cc9d83ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  111.5568, 10.0584, 7.62,                !- X,Y,Z Vertex 1 {m}
  111.5568, 11.2776, 7.62,                !- X,Y,Z Vertex 2 {m}
  110.3376, 11.2776, 7.62,                !- X,Y,Z Vertex 3 {m}
  110.3376, 10.0584, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41a74aea-d47a-4c3e-be8b-292a15dbc6be}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {48389807-3840-4831-a0dc-606c32099d2a}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 1 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 13.716, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {48389807-3840-4831-a0dc-606c32099d2a}, !- Handle
  Surface 13 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  627.09552,                              !- Area {m2}
  45.72;                                  !- PerimeterExposed {m}

OS:Surface,
  {34a0b456-94da-4676-9ca9-aa3b4be43324}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5148d3f8-baf8-4792-b91b-c31b21058f9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5148d3f8-baf8-4792-b91b-c31b21058f9b}, !- Handle
  Surface 14 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34a0b456-94da-4676-9ca9-aa3b4be43324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c47533-4c15-4421-9da3-45f3b5243bd1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f966e387-1c69-4c57-ac38-006da29cd7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f966e387-1c69-4c57-ac38-006da29cd7ab}, !- Handle
  Surface 15 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c47533-4c15-4421-9da3-45f3b5243bd1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  114.3, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471387cc-de1d-4968-812c-e6fa6ddb2ab4}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bb111a2-c7b3-4579-ad8b-4d1ce804cacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bb111a2-c7b3-4579-ad8b-4d1ce804cacb}, !- Handle
  Surface 17 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {471387cc-de1d-4968-812c-e6fa6ddb2ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {2a624a41-3d9f-4cf7-b2a8-83dbd2b16c02}, !- Handle
  Main_Entry ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}; !- Space Name

OS:WaterUse:Connections,
  {9cded7be-59bf-4dcd-9d01-fbc3d68ff74b}, !- Handle
  Main_Entry Water Use Connection,        !- Name
  {cfd76956-19a7-4706-8e33-7c390dac3418}, !- Inlet Node Name
  {575a5127-4b9e-443b-b184-5fa5e36ae020}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {825512a0-cac5-43a7-9518-de770fe2c47d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6017929d-aebb-4db4-8c32-2f452d4cfc20}, !- Handle
  Main_Entry Water Use Definition,        !- Name
  ,                                       !- End-Use Subcategory
  2.12939927881037e-05,                   !- Peak Flow Rate {m3/s}
  {fa111b83-bdb0-4aea-ac24-11955eaed515}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {fa111b83-bdb0-4aea-ac24-11955eaed515}, !- Handle
  Main_Entry Target SHW Temp,             !- Name
  ,                                       !- Schedule Type Limits Name
  {ba843ea1-377d-49e5-a125-9183a44fed63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba843ea1-377d-49e5-a125-9183a44fed63}, !- Handle
  {af174161-d740-4020-ba21-01da241171a8}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {825512a0-cac5-43a7-9518-de770fe2c47d}, !- Handle
  Main_Entry Water Use Equipment,         !- Name
  {6017929d-aebb-4db4-8c32-2f452d4cfc20}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87d345ab-a612-4a66-833e-9fbeeb8e3808}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 9, !- Name
  {5c796007-5db2-41ca-ada0-22e109155150}, !- Inlet Port
  {cfd76956-19a7-4706-8e33-7c390dac3418}; !- Outlet Port

OS:Connection,
  {5c796007-5db2-41ca-ada0-22e109155150}, !- Handle
  {a1b1343b-9ae9-40e3-93d9-9d5a035c244f}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  11,                                     !- Outlet Port
  {87d345ab-a612-4a66-833e-9fbeeb8e3808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3473da6-ced0-4c55-8d1b-bb83025bd768}, !- Handle
  Main_Entry Water Use Connection Outlet Node, !- Name
  {575a5127-4b9e-443b-b184-5fa5e36ae020}, !- Inlet Port
  {87688fdc-c21c-404f-bc70-f3dbf4d1d442}; !- Outlet Port

OS:Connection,
  {cfd76956-19a7-4706-8e33-7c390dac3418}, !- Handle
  {dbfcbcee-1408-4899-9447-4f02e4dd1f2c}, !- Name
  {87d345ab-a612-4a66-833e-9fbeeb8e3808}, !- Source Object
  3,                                      !- Outlet Port
  {9cded7be-59bf-4dcd-9d01-fbc3d68ff74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575a5127-4b9e-443b-b184-5fa5e36ae020}, !- Handle
  {f412b497-98eb-45f4-b8e8-64e83582e23d}, !- Name
  {9cded7be-59bf-4dcd-9d01-fbc3d68ff74b}, !- Source Object
  3,                                      !- Outlet Port
  {a3473da6-ced0-4c55-8d1b-bb83025bd768}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87688fdc-c21c-404f-bc70-f3dbf4d1d442}, !- Handle
  {723060fa-b84f-4c6f-aafb-e798e943a3b4}, !- Name
  {a3473da6-ced0-4c55-8d1b-bb83025bd768}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {1159e707-5d1d-4d19-ae5c-809806a2ed55}, !- Handle
  Registers People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {4706c6d9-c94c-40c1-a97c-740be9fe5cab}, !- Handle
  Registers People,                       !- Name
  {1159e707-5d1d-4d19-ae5c-809806a2ed55}, !- People Definition Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {b6768879-2786-440a-9de5-31ba0c34bd93}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b6768879-2786-440a-9de5-31ba0c34bd93}, !- Handle
  Registers People Activity Level,        !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {486d8fe3-b170-4719-b977-f00b178f5ce3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {486d8fe3-b170-4719-b977-f00b178f5ce3}, !- Handle
  {1bbe2bf3-8f31-4de0-9eb7-6bf44fb89aa7}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {02d55672-bb65-4a7d-83b0-394e591e1de6}, !- Handle
  Registers Space Infiltration Design Flow Rate 1, !- Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {a41b5c3f-3bfc-49b9-a6ef-56cbc511aca3}, !- Handle
  Registers Regulated Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7dba2d39-5585-4bf0-904b-8c0decb9a045}, !- Handle
  Registers Regulated Lights,             !- Name
  {a41b5c3f-3bfc-49b9-a6ef-56cbc511aca3}, !- Lights Definition Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {41d642b3-750c-4bc3-a7c7-e65d2105c63f}, !- Handle
  Registers Recepticle Loads Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {702b39a2-29d9-4cc4-947f-2688a0f635be}, !- Handle
  Registers Recepticle Loads,             !- Name
  {41d642b3-750c-4bc3-a7c7-e65d2105c63f}, !- Electric Equipment Definition Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 27.432, 7.62,                   !- X,Y,Z Vertex 2 {m}
  45.72, 27.432, 7.62,                    !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99fbe116-43ae-4fb4-9d2c-cc65cdc66fa2}, !- Handle
  Sub Surface 42,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  84.4296, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1050bb7f-e871-429b-a5b9-0c75b8bbd912}, !- Handle
  Sub Surface 43,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  55.1688, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050c18eb-9c19-4271-a026-0d3cb4d087cc}, !- Handle
  Sub Surface 44,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  55.1688, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  55.1688, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  53.9496, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  53.9496, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dc20a73-fe17-4df8-9cb5-be7010b528d2}, !- Handle
  Sub Surface 45,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  113.6904, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {792bf392-432f-4c16-a318-4a9de3fcfe35}, !- Handle
  Sub Surface 46,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  133.1976, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c0a2c00-55cf-491e-8a6b-70adeb4aefaf}, !- Handle
  Sub Surface 47,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 16.1544, 7.62,                  !- X,Y,Z Vertex 1 {m}
  74.676, 17.3736, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db6a6f35-065d-4eb4-9726-880066de3150}, !- Handle
  Sub Surface 48,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  74.676, 25.908, 7.62,                   !- X,Y,Z Vertex 1 {m}
  74.676, 27.1272, 7.62,                  !- X,Y,Z Vertex 2 {m}
  73.4568, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  73.4568, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {94934914-b02f-4306-97af-dd9c1cc77d41}, !- Handle
  Sub Surface 49,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  94.1832, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 17.3736, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 16.1544, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea5e711b-6105-4979-a7b8-157fc8f1eb05}, !- Handle
  Sub Surface 50,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  64.9224, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84049179-2352-495b-85f6-179ebd8a3707}, !- Handle
  Sub Surface 51,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  123.444, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6925ff5d-1180-48fe-b744-5b58ff4af8dc}, !- Handle
  Sub Surface 52,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  113.6904, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  113.6904, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  112.4712, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  112.4712, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {130da8ab-7248-43d3-b0ab-71ad10d0d845}, !- Handle
  Sub Surface 53,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  133.1976, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  133.1976, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  131.9784, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  131.9784, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4bb8c4a-fee1-4862-8662-05dc629ae0f3}, !- Handle
  Sub Surface 54,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  84.4296, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  84.4296, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  83.2104, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  83.2104, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca8042d7-cd7c-489d-a5d3-80fb3ab11fa3}, !- Handle
  Sub Surface 55,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  103.9368, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57e1f037-150f-460f-97d3-444527863a6a}, !- Handle
  Sub Surface 56,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  64.9224, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  64.9224, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  63.7032, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  63.7032, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0793eeeb-a19e-494a-9b7f-dc5f68ccf3e1}, !- Handle
  Sub Surface 57,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  103.9368, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  103.9368, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  102.7176, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  102.7176, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c05b5e7e-bb9c-4d5b-b5fd-5c0a5415c7f1}, !- Handle
  Sub Surface 58,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  123.444, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  123.444, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  122.2248, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  122.2248, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73819af7-afbc-45f7-9860-8dcd9ef62e21}, !- Handle
  Sub Surface 59,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {dddd0ead-d8fb-4269-bf70-9205db96ebf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  94.1832, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  94.1832, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  92.964, 27.1272, 7.62,                  !- X,Y,Z Vertex 3 {m}
  92.964, 25.908, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a512486d-b7be-4cfd-aabe-ef316045f8d3}, !- Handle
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  {38a45298-e266-43e2-aa84-0d55ebf2f27a}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 27.432, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {38a45298-e266-43e2-aa84-0d55ebf2f27a}, !- Handle
  Surface 38 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1254.19104,                             !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {9edfc9c9-300f-48d2-85bf-09e60dc293f1}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e61a063-5164-4b52-b3e7-0eccd6487fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 27.432, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 27.432, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e61a063-5164-4b52-b3e7-0eccd6487fae}, !- Handle
  Surface 39 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edfc9c9-300f-48d2-85bf-09e60dc293f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 27.432, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 27.432, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9ff981a-36c3-43ff-b670-8c316973953a}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd916e3-71c0-4498-b447-141cd3727dce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 27.432, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efd916e3-71c0-4498-b447-141cd3727dce}, !- Handle
  Surface 44 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9ff981a-36c3-43ff-b670-8c316973953a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 27.432, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 27.432, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8239b112-16ed-4456-abe8-65c3b55770dd}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91943b18-5fd9-4fff-958a-e8f7f519ae18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91943b18-5fd9-4fff-958a-e8f7f519ae18}, !- Handle
  Surface 45 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8239b112-16ed-4456-abe8-65c3b55770dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  114.3, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  114.3, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {180fb521-df97-481b-ae3c-24bf0ab5384e}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c294659-a4a1-4061-ad4b-80e9c4b6af24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  68.58, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c294659-a4a1-4061-ad4b-80e9c4b6af24}, !- Handle
  Surface 47 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {180fb521-df97-481b-ae3c-24bf0ab5384e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a4c136f3-9fae-43bd-986f-f7aff53c6985}, !- Handle
  Registers ShadingGroup,                 !- Name
  Space,                                  !- Shading Surface Type
  {aeab97f0-1fb5-4a0c-b627-9e6fca3924d5}; !- Space Name

OS:WaterUse:Connections,
  {831d0a3e-3e10-48d5-9c47-35452a1b2fd5}, !- Handle
  Registers Water Use Connection,         !- Name
  {e8f9d8aa-68c6-499c-92e6-27d43fbf6dc0}, !- Inlet Node Name
  {e5d02697-3edd-4f77-bc78-326393660cca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {312bd4e7-cea6-42c6-a29e-1de307622295}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ca17493-d177-42a3-b3b0-eb73bc1766c1}, !- Handle
  Registers Water Use Definition,         !- Name
  ,                                       !- End-Use Subcategory
  2.1297252448251e-05,                    !- Peak Flow Rate {m3/s}
  {9b7ee887-c895-4edd-98e5-286b1a29440c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {9b7ee887-c895-4edd-98e5-286b1a29440c}, !- Handle
  Registers Target SHW Temp,              !- Name
  ,                                       !- Schedule Type Limits Name
  {7c8af565-ad27-4d46-b917-be352653df01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c8af565-ad27-4d46-b917-be352653df01}, !- Handle
  {b738f470-e32a-43d6-8afb-ec22c689709b}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {312bd4e7-cea6-42c6-a29e-1de307622295}, !- Handle
  Registers Water Use Equipment,          !- Name
  {5ca17493-d177-42a3-b3b0-eb73bc1766c1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {497c033f-97d2-400a-b1af-39fd15a4f0de}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 10, !- Name
  {7ecc2676-0cc0-4159-bbf6-76fd88578c23}, !- Inlet Port
  {e8f9d8aa-68c6-499c-92e6-27d43fbf6dc0}; !- Outlet Port

OS:Connection,
  {7ecc2676-0cc0-4159-bbf6-76fd88578c23}, !- Handle
  {bd57a3ef-a837-4a6f-afc5-eff3792edb71}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  12,                                     !- Outlet Port
  {497c033f-97d2-400a-b1af-39fd15a4f0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a142a47-d2a8-4b75-b703-7d54ae143a30}, !- Handle
  Registers Water Use Connection Outlet Node, !- Name
  {e5d02697-3edd-4f77-bc78-326393660cca}, !- Inlet Port
  {d91eea14-d72b-4539-89f7-f5f787f7d21c}; !- Outlet Port

OS:Connection,
  {e8f9d8aa-68c6-499c-92e6-27d43fbf6dc0}, !- Handle
  {7d6c98d9-4c35-4f94-a941-b8d082d764cb}, !- Name
  {497c033f-97d2-400a-b1af-39fd15a4f0de}, !- Source Object
  3,                                      !- Outlet Port
  {831d0a3e-3e10-48d5-9c47-35452a1b2fd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d02697-3edd-4f77-bc78-326393660cca}, !- Handle
  {043d2ffe-859d-40c4-a908-2064415a37dc}, !- Name
  {831d0a3e-3e10-48d5-9c47-35452a1b2fd5}, !- Source Object
  3,                                      !- Outlet Port
  {4a142a47-d2a8-4b75-b703-7d54ae143a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91eea14-d72b-4539-89f7-f5f787f7d21c}, !- Handle
  {26aa7bfd-3e1b-423d-bb46-bb93c5936055}, !- Name
  {4a142a47-d2a8-4b75-b703-7d54ae143a30}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  12;                                     !- Inlet Port

OS:People:Definition,
  {bdcd5360-9878-4ea0-95a7-65dd7759daf3}, !- Handle
  Restroom_1 People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {ee8a85e8-90f1-4d84-9f11-cd498c102e78}, !- Handle
  Restroom_1 People,                      !- Name
  {bdcd5360-9878-4ea0-95a7-65dd7759daf3}, !- People Definition Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {b4c1ef81-76cd-4cbf-b4b6-34ef3b099126}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b4c1ef81-76cd-4cbf-b4b6-34ef3b099126}, !- Handle
  Restroom_1 People Activity Level,       !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {e1cff6cb-9464-4096-bb09-ec60ead3850b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1cff6cb-9464-4096-bb09-ec60ead3850b}, !- Handle
  {6a705285-a189-432c-9112-d730b3b09539}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3567b85b-74ce-440d-a8d6-0fd04662b58b}, !- Handle
  Restroom_1 Space Infiltration Design Flow Rate 1, !- Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7724c39d-a300-4945-945d-e2572d6300a1}, !- Handle
  Restroom_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {124e23f8-a987-4a30-87d8-ed4c7a52f5f0}, !- Handle
  Restroom_1 Regulated Lights,            !- Name
  {7724c39d-a300-4945-945d-e2572d6300a1}, !- Lights Definition Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {2239aee2-0742-4023-a208-60e5213fe2bf}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cb202b2-de28-4253-b76a-1bc488e0711d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  68.58, 13.716, 7.62,                    !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 3 {m}
  45.72, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {709d1886-8ff4-4993-ba8a-c2db583e2c49}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {f126feaf-e13a-45ae-a11f-db8ba1f9a9ed}, !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 13.716, 0,                       !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {f126feaf-e13a-45ae-a11f-db8ba1f9a9ed}, !- Handle
  Surface 7 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  313.54776,                              !- Area {m2}
  22.86;                                  !- PerimeterExposed {m}

OS:Surface,
  {a66e38b4-591c-4bdc-89b2-d0abb0f1691e}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {05097838-0046-4df5-92cf-b66485ba001d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad69178b-a0a7-4261-a750-8e69d13e103c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad69178b-a0a7-4261-a750-8e69d13e103c}, !- Handle
  Surface 11 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66e38b4-591c-4bdc-89b2-d0abb0f1691e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {49eebf60-1569-4b14-b2e2-695b4d51c48d}, !- Handle
  Restroom_1 ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {05097838-0046-4df5-92cf-b66485ba001d}; !- Space Name

OS:People:Definition,
  {42c65e80-6e65-431d-9363-d4e880692005}, !- Handle
  Restroom_2 People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {95af5115-727e-4041-89c5-ac7cef3dbc6a}, !- Handle
  Restroom_2 People,                      !- Name
  {42c65e80-6e65-431d-9363-d4e880692005}, !- People Definition Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {b54992bc-3abc-44f2-919f-fed1ec23d742}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b54992bc-3abc-44f2-919f-fed1ec23d742}, !- Handle
  Restroom_2 People Activity Level,       !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {7e6cbdf7-fb9f-4791-b707-d94e88c56c2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e6cbdf7-fb9f-4791-b707-d94e88c56c2c}, !- Handle
  {c778ec20-c4a9-4ae0-b353-5f5244a90a56}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ddeada2d-6e81-4358-a268-c44835081394}, !- Handle
  Restroom_2 Space Infiltration Design Flow Rate 1, !- Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {6c385cea-510d-4f18-b750-532966f5392f}, !- Handle
  Restroom_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d40dc264-aeb2-4b8f-8177-4f34f1b75e98}, !- Handle
  Restroom_2 Regulated Lights,            !- Name
  {6c385cea-510d-4f18-b750-532966f5392f}, !- Lights Definition Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:Surface,
  {d83c149f-1791-489e-834b-f95846956df3}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  114.3, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  137.16, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3a44c7-c139-43f7-a80f-b8b14ddcca11}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 2 {m}
  114.3, 13.716, 7.62,                    !- X,Y,Z Vertex 3 {m}
  114.3, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e07a4b9-8d4e-4878-9d57-ddceeaf6ae3e}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {f2e29eac-9aa2-4c5c-9c68-9df8493f99ad}, !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 1 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  114.3, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  114.3, 13.716, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {f2e29eac-9aa2-4c5c-9c68-9df8493f99ad}, !- Handle
  Surface 19 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  313.54776,                              !- Area {m2}
  22.86;                                  !- PerimeterExposed {m}

OS:Surface,
  {b4bf1ed2-ccaa-46ee-9449-054e596c6047}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4678ef9-5d7c-4b68-9b5f-da7e605b7e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4678ef9-5d7c-4b68-9b5f-da7e605b7e17}, !- Handle
  Surface 23 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4bf1ed2-ccaa-46ee-9449-054e596c6047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  137.16, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4624fe17-110b-4409-b836-62e58de71059}, !- Handle
  Restroom_2 ShadingGroup,                !- Name
  Space,                                  !- Shading Surface Type
  {1e44453e-3c8d-4425-a040-4f5dd4e777da}; !- Space Name

OS:People:Definition,
  {cff665a1-c1f4-4cc7-9a1a-cc9663ec9d49}, !- Handle
  Side_Entry_1 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {18bde6b9-9dd9-4672-94e9-7871dcfa433f}, !- Handle
  Side_Entry_1 People,                    !- Name
  {cff665a1-c1f4-4cc7-9a1a-cc9663ec9d49}, !- People Definition Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {9222bfc7-a90e-4be9-bdf8-9b385be6d02c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {9222bfc7-a90e-4be9-bdf8-9b385be6d02c}, !- Handle
  Side_Entry_1 People Activity Level,     !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {b5570f8c-1983-45b8-a3bf-e42c0465c1d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5570f8c-1983-45b8-a3bf-e42c0465c1d7}, !- Handle
  {c4addcdf-5c40-412e-b2f8-29cce7f23ebd}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {ff86bafb-c2bb-4f4f-b500-99ebc4190c8d}, !- Handle
  Side_Entry_1 Space Infiltration Design Flow Rate 1, !- Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {3aa0c5c0-ec39-4de8-96a2-443e59f8b6ed}, !- Handle
  Side_Entry_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {7134d4ea-fd9c-4b5c-a360-a081d6baac62}, !- Handle
  Side_Entry_1 Regulated Lights,          !- Name
  {3aa0c5c0-ec39-4de8-96a2-443e59f8b6ed}, !- Lights Definition Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9eaf70a0-824e-4a17-b3fc-e352869de59c}, !- Handle
  Side_Entry_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {59cc2a92-2154-4815-b54f-ee82efd0f06e}, !- Handle
  Side_Entry_1 Recepticle Loads,          !- Name
  {9eaf70a0-824e-4a17-b3fc-e352869de59c}, !- Electric Equipment Definition Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {bb4ce9ed-03fa-4159-b45d-71c85d106d74}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.62,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 7.62;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1dc2f58a-61cd-4bd7-bf46-653efac8f2c0}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {82ceefa4-20a4-499f-b4d2-5091b3ef1f75}, !- Construction Name
  {bb4ce9ed-03fa-4159-b45d-71c85d106d74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.524, 0, 3.67031016,                   !- X,Y,Z Vertex 1 {m}
  1.524, 0, 0.01270001016,                !- X,Y,Z Vertex 2 {m}
  44.196, 0, 0.01270001016,               !- X,Y,Z Vertex 3 {m}
  44.196, 0, 3.67031016;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3517c41-d272-4b60-b82c-c2c6f6d7c263}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.716, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a221c4f6-c75b-4b9a-a601-28516ea9ba6a}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {82ceefa4-20a4-499f-b4d2-5091b3ef1f75}, !- Construction Name
  {e3517c41-d272-4b60-b82c-c2c6f6d7c263}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.192, 3.67031016,                  !- X,Y,Z Vertex 1 {m}
  0, 12.192, 0.01270001016,               !- X,Y,Z Vertex 2 {m}
  0, 1.524, 0.01270001016,                !- X,Y,Z Vertex 3 {m}
  0, 1.524, 3.67031016;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 7.62,                         !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 2 {m}
  0, 13.716, 7.62,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 7.62;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbe85ecd-b286-4975-a174-2545754fd05b}, !- Handle
  Skylt Sub Surface 227,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 10.0584, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 11.2776, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 11.2776, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 10.0584, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86fe3a0b-2fa4-48ff-81b2-e3aa111b8dcc}, !- Handle
  Skylt Sub Surface 228,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd074364-0571-4aad-b9b0-2ac822271163}, !- Handle
  Skylt Sub Surface 229,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 10.0584, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 11.2776, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86d634f4-d783-4f70-a6d4-8d4ccf8586fb}, !- Handle
  Skylt Sub Surface 230,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5165aa6d-7d76-4a0a-ac9f-ac49b8e199d5}, !- Handle
  Skylt Sub Surface 231,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9dfead94-1558-4f9b-9ed2-2043e0b14238}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 11.2776, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 10.0584, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d81b7d5-ea87-49d8-aa2b-f6a1063c4a4e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {fc9f7cbb-257a-45e6-a524-5d7bd9f3ff31}, !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 13.716, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {fc9f7cbb-257a-45e6-a524-5d7bd9f3ff31}, !- Handle
  Surface 1 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  627.09552,                              !- Area {m2}
  59.436;                                 !- PerimeterExposed {m}

OS:Surface,
  {5e33a814-6b14-4050-9d71-b5e297074067}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f83e87a4-8e3b-4b5b-b73f-bb070109541c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 13.716, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f83e87a4-8e3b-4b5b-b73f-bb070109541c}, !- Handle
  Surface 2 Reversed,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e33a814-6b14-4050-9d71-b5e297074067}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 13.716, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 13.716, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0e37049e-ca2d-4bdd-a587-f72640bee3aa}, !- Handle
  Side_Entry_1 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {d71f666c-9edd-420b-bec4-f904d4d551dd}; !- Space Name

OS:WaterUse:Connections,
  {fe41a8bf-f64c-4e6d-ac72-58f3e514f717}, !- Handle
  Side_Entry_1 Water Use Connection,      !- Name
  {e56950dc-2abd-46f7-92c1-21849c4b7bf2}, !- Inlet Node Name
  {b1eade82-898b-4b92-a5aa-5b9de75426cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {972ed1ca-88c8-4137-a4e6-07c80a1a1f9f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e70fe2e9-504e-485e-ba16-4bd2de0ab04f}, !- Handle
  Side_Entry_1 Water Use Definition,      !- Name
  ,                                       !- End-Use Subcategory
  2.12939927881037e-05,                   !- Peak Flow Rate {m3/s}
  {b5ab8ae1-6c58-42b4-bf47-a5ecfcbf4c01}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b5ab8ae1-6c58-42b4-bf47-a5ecfcbf4c01}, !- Handle
  Side_Entry_1 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  {60f4075f-2a3c-46ac-a94a-a4c804019491}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60f4075f-2a3c-46ac-a94a-a4c804019491}, !- Handle
  {249f05aa-a295-44d8-b4ab-6aa7b5385bc2}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {972ed1ca-88c8-4137-a4e6-07c80a1a1f9f}, !- Handle
  Side_Entry_1 Water Use Equipment,       !- Name
  {e70fe2e9-504e-485e-ba16-4bd2de0ab04f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5376988-5dbe-480a-b2c3-da9a6a7ce661}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 11, !- Name
  {021d5e11-6483-42a5-b652-5f22e3018d26}, !- Inlet Port
  {e56950dc-2abd-46f7-92c1-21849c4b7bf2}; !- Outlet Port

OS:Connection,
  {021d5e11-6483-42a5-b652-5f22e3018d26}, !- Handle
  {0fce72fe-d48c-4567-aea8-96edc7923947}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  13,                                     !- Outlet Port
  {e5376988-5dbe-480a-b2c3-da9a6a7ce661}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f30adc8-42e2-432d-98b4-dbb62932412b}, !- Handle
  Side_Entry_1 Water Use Connection Outlet Node, !- Name
  {b1eade82-898b-4b92-a5aa-5b9de75426cd}, !- Inlet Port
  {cfb06a1c-e0cb-4bd8-8722-105dd63881d6}; !- Outlet Port

OS:Connection,
  {e56950dc-2abd-46f7-92c1-21849c4b7bf2}, !- Handle
  {db89d12c-08c9-457c-b2f5-2d830481cccb}, !- Name
  {e5376988-5dbe-480a-b2c3-da9a6a7ce661}, !- Source Object
  3,                                      !- Outlet Port
  {fe41a8bf-f64c-4e6d-ac72-58f3e514f717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1eade82-898b-4b92-a5aa-5b9de75426cd}, !- Handle
  {c5061479-3a93-4cd0-9712-64ae778ca933}, !- Name
  {fe41a8bf-f64c-4e6d-ac72-58f3e514f717}, !- Source Object
  3,                                      !- Outlet Port
  {7f30adc8-42e2-432d-98b4-dbb62932412b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb06a1c-e0cb-4bd8-8722-105dd63881d6}, !- Handle
  {d1562b39-cae0-4c81-9b27-177b9abea983}, !- Name
  {7f30adc8-42e2-432d-98b4-dbb62932412b}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {28206c71-41f2-42cd-8cd0-73cdc6f4829d}, !- Handle
  Side_Entry_2 People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.358814953741019,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {6d1e64ca-604b-4d88-819f-94dcce87bd2b}, !- Handle
  Side_Entry_2 People,                    !- Name
  {28206c71-41f2-42cd-8cd0-73cdc6f4829d}, !- People Definition Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {51bb6c1f-e7c0-4e7b-8720-792c433ac4a6}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {51bb6c1f-e7c0-4e7b-8720-792c433ac4a6}, !- Handle
  Side_Entry_2 People Activity Level,     !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {6e8c2864-ec56-40c2-a6d7-9faf3598ef42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e8c2864-ec56-40c2-a6d7-9faf3598ef42}, !- Handle
  {90c01ea5-a26b-4a44-aaf1-5fd572e80483}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {77bcc0a4-f12f-4f73-8de9-590403cd172a}, !- Handle
  Side_Entry_2 Space Infiltration Design Flow Rate 1, !- Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {1f84cdfe-9445-4638-8a82-e9df28a77ed4}, !- Handle
  Side_Entry_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169679,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ba9ddd69-c961-43db-ae55-23d01d16abd7}, !- Handle
  Side_Entry_2 Regulated Lights,          !- Name
  {1f84cdfe-9445-4638-8a82-e9df28a77ed4}, !- Lights Definition Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2f461320-8b60-4b9b-95e1-913e408258df}, !- Handle
  Side_Entry_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3eeefc8b-4212-44f6-bbe9-5eff7ad52775}, !- Handle
  Side_Entry_2 Recepticle Loads,          !- Name
  {2f461320-8b60-4b9b-95e1-913e408258df}, !- Electric Equipment Definition Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {f4acdafa-7ffc-43c7-a06f-e4c7232e1957}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  182.88, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  182.88, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79e53ddb-aa77-4c37-a892-e1ba666159cf}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {82ceefa4-20a4-499f-b4d2-5091b3ef1f75}, !- Construction Name
  {f4acdafa-7ffc-43c7-a06f-e4c7232e1957}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  138.684, 0, 3.67031016,                 !- X,Y,Z Vertex 1 {m}
  138.684, 0, 0.01270001016,              !- X,Y,Z Vertex 2 {m}
  181.356, 0, 0.01270001016,              !- X,Y,Z Vertex 3 {m}
  181.356, 0, 3.67031016;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943d94d1-dc48-48bc-bc96-becb673c31d5}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  182.88, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bb13c69-58ac-49b5-9960-060116f63b86}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {82ceefa4-20a4-499f-b4d2-5091b3ef1f75}, !- Construction Name
  {943d94d1-dc48-48bc-bc96-becb673c31d5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.88, 1.524, 3.67031016,              !- X,Y,Z Vertex 1 {m}
  182.88, 1.524, 0.01270001016,           !- X,Y,Z Vertex 2 {m}
  182.88, 12.192, 0.01270001016,          !- X,Y,Z Vertex 3 {m}
  182.88, 12.192, 3.67031016;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edbfe529-eb5e-474c-9747-bc8f9600f107}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 0, 7.62,                        !- X,Y,Z Vertex 1 {m}
  182.88, 13.716, 7.62,                   !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 3 {m}
  137.16, 0, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65d6f4a0-1e12-4fb3-9a57-07929250315a}, !- Handle
  Skylt Sub Surface 218,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {edbfe529-eb5e-474c-9747-bc8f9600f107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 10.0584, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 11.2776, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 11.2776, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 10.0584, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c938c03d-d985-4fd4-a3a2-32f85c74fc14}, !- Handle
  Skylt Sub Surface 219,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {edbfe529-eb5e-474c-9747-bc8f9600f107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 10.0584, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 11.2776, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 11.2776, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 10.0584, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {875cac3b-fcfb-45be-b62c-35c642f99608}, !- Handle
  Skylt Sub Surface 220,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {edbfe529-eb5e-474c-9747-bc8f9600f107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 10.0584, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 11.2776, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 11.2776, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 10.0584, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cde16af-16a5-454c-a660-2cd1febfa925}, !- Handle
  Skylt Sub Surface 221,                  !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {edbfe529-eb5e-474c-9747-bc8f9600f107}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 10.0584, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 11.2776, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 11.2776, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 10.0584, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03be8006-f700-442d-9a69-b23c388893ea}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {25d7af6c-d715-486e-b71d-d8b48ef1c9ed}, !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 1 {m}
  182.88, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  137.16, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {25d7af6c-d715-486e-b71d-d8b48ef1c9ed}, !- Handle
  Surface 25 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  627.09552,                              !- Area {m2}
  59.436;                                 !- PerimeterExposed {m}

OS:Surface,
  {ccb6c540-6501-4ebf-898f-a3d8cc42ea3e}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa45922b-38da-4970-b61a-9ebc39789ffb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa45922b-38da-4970-b61a-9ebc39789ffb}, !- Handle
  Surface 28 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb6c540-6501-4ebf-898f-a3d8cc42ea3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3e452a4b-c6a1-4f5b-8966-888fc80f367a}, !- Handle
  Side_Entry_2 ShadingGroup,              !- Name
  Space,                                  !- Shading Surface Type
  {6d58e3be-d5bd-4019-bf23-54220089e619}; !- Space Name

OS:WaterUse:Connections,
  {195abbee-7f6d-4eab-8732-bb419e46ec73}, !- Handle
  Side_Entry_2 Water Use Connection,      !- Name
  {0fb535b5-794e-4126-b9e5-56b4cb6c8796}, !- Inlet Node Name
  {feddabd7-3768-42f2-be3f-afd1acd64c15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a9b4ebb-7fbb-478d-985f-28defcf562e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c3a8415-20a6-4b7d-a064-27180dbc2cc9}, !- Handle
  Side_Entry_2 Water Use Definition,      !- Name
  ,                                       !- End-Use Subcategory
  2.12939927881037e-05,                   !- Peak Flow Rate {m3/s}
  {c47acb5b-51a3-408d-b564-cdf35827dac9}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {c47acb5b-51a3-408d-b564-cdf35827dac9}, !- Handle
  Side_Entry_2 Target SHW Temp,           !- Name
  ,                                       !- Schedule Type Limits Name
  {35532ee3-fd12-431a-8918-a3571647f65b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35532ee3-fd12-431a-8918-a3571647f65b}, !- Handle
  {198f7013-5179-4dd4-820a-ca26d4d9c540}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a9b4ebb-7fbb-478d-985f-28defcf562e9}, !- Handle
  Side_Entry_2 Water Use Equipment,       !- Name
  {5c3a8415-20a6-4b7d-a064-27180dbc2cc9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8476acd1-3da2-468e-93ca-2aa72f8c262c}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 12, !- Name
  {d932970f-864e-445b-b80a-4d92269f3ef0}, !- Inlet Port
  {0fb535b5-794e-4126-b9e5-56b4cb6c8796}; !- Outlet Port

OS:Connection,
  {d932970f-864e-445b-b80a-4d92269f3ef0}, !- Handle
  {ad17cfbb-058f-4b3f-8949-f23e6edc2a2d}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  14,                                     !- Outlet Port
  {8476acd1-3da2-468e-93ca-2aa72f8c262c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78a86d0a-32b3-43cc-a446-6b590d099574}, !- Handle
  Side_Entry_2 Water Use Connection Outlet Node, !- Name
  {feddabd7-3768-42f2-be3f-afd1acd64c15}, !- Inlet Port
  {a2fccdee-c7b6-4686-965a-021eaa8826b5}; !- Outlet Port

OS:Connection,
  {0fb535b5-794e-4126-b9e5-56b4cb6c8796}, !- Handle
  {200967c5-bca9-4530-af2d-7139ec8959ae}, !- Name
  {8476acd1-3da2-468e-93ca-2aa72f8c262c}, !- Source Object
  3,                                      !- Outlet Port
  {195abbee-7f6d-4eab-8732-bb419e46ec73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feddabd7-3768-42f2-be3f-afd1acd64c15}, !- Handle
  {95fa40ba-a085-4323-8d4a-207a271febb5}, !- Name
  {195abbee-7f6d-4eab-8732-bb419e46ec73}, !- Source Object
  3,                                      !- Outlet Port
  {78a86d0a-32b3-43cc-a446-6b590d099574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2fccdee-c7b6-4686-965a-021eaa8826b5}, !- Handle
  {fdf1d110-77d1-44fd-91c7-3e20de9f7ff1}, !- Name
  {78a86d0a-32b3-43cc-a446-6b590d099574}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {70602a55-a453-4f39-8ba2-92ea04e91776}, !- Handle
  Side_Shelving_1 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {33eb3ba6-39ec-4969-a2a8-b0048bd3ce0c}, !- Handle
  Side_Shelving_1 People,                 !- Name
  {70602a55-a453-4f39-8ba2-92ea04e91776}, !- People Definition Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {37cd6052-a931-4c8f-8c16-422b83ddf684}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {37cd6052-a931-4c8f-8c16-422b83ddf684}, !- Handle
  Side_Shelving_1 People Activity Level,  !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {4080a900-22f8-40f5-b6fe-c96e1211fc3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4080a900-22f8-40f5-b6fe-c96e1211fc3b}, !- Handle
  {6ee6369f-c94f-4765-9c1c-2d6fb8c39575}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {a77ef08f-d1eb-4f0d-b5d1-dbb5ae4d1c5a}, !- Handle
  Side_Shelving_1 Space Infiltration Design Flow Rate 1, !- Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {ae9dc6a5-644f-40fe-809f-67bf96593a00}, !- Handle
  Side_Shelving_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8658fdd9-0db3-4c76-927a-bf0d2ca6e2b2}, !- Handle
  Side_Shelving_1 Regulated Lights,       !- Name
  {ae9dc6a5-644f-40fe-809f-67bf96593a00}, !- Lights Definition Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b566c7b1-5e4a-4dd8-8a76-83b7804677a2}, !- Handle
  Side_Shelving_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5999ebba-0b75-4de6-8761-3e9a7915b90d}, !- Handle
  Side_Shelving_1 Recepticle Loads,       !- Name
  {b566c7b1-5e4a-4dd8-8a76-83b7804677a2}, !- Electric Equipment Definition Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {6aba9409-a6f7-4110-adb6-bc6c40198009}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 73.152, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 73.152, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 43.434, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 43.434, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 43.434, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 73.152, 7.62,                    !- X,Y,Z Vertex 2 {m}
  0, 73.152, 7.62,                        !- X,Y,Z Vertex 3 {m}
  0, 43.434, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c22e4dc-081d-42d3-a4a4-477ad4e87646}, !- Handle
  Sub Surface 16,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  14.9352, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  14.9352, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e4d3950-5490-4266-a686-b288b29937ad}, !- Handle
  Sub Surface 17,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 66.1416, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 64.9224, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bfb213c-d1d4-4640-9743-bc2db690f44d}, !- Handle
  Sub Surface 18,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 55.1688, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 56.388, 7.62,                   !- X,Y,Z Vertex 2 {m}
  24.6888, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  24.6888, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dea5f44d-bfd2-4891-8b21-b7050cc311f3}, !- Handle
  Sub Surface 19,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 45.4152, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 46.6344, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fb218ec-15c7-4f60-8364-bc54bb69cfec}, !- Handle
  Sub Surface 20,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 64.9224, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 66.1416, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcd9b91c-0656-4568-b964-2946131b5dd7}, !- Handle
  Sub Surface 21,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 55.1688, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 56.388, 7.62,                   !- X,Y,Z Vertex 2 {m}
  5.1816, 56.388, 7.62,                   !- X,Y,Z Vertex 3 {m}
  5.1816, 55.1688, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {720be0cc-ceb2-4fe1-b04b-6c132a25c0e1}, !- Handle
  Sub Surface 22,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  34.4424, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  34.4424, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd362bdb-f626-4cba-9f8b-40dda68fc187}, !- Handle
  Sub Surface 23,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 46.6344, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 45.4152, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68836e33-dff4-4aa4-a50f-f61f8bc77f57}, !- Handle
  Sub Surface 24,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf38d887-7589-4871-875a-7603c41cd20d}, !- Handle
  Sub Surface 25,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 45.4152, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 46.6344, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 46.6344, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 45.4152, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a848da-3e79-4d3d-8234-649b6d47a189}, !- Handle
  Sub Surface 26,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3143f76-92ed-49b2-bdcf-b8b0c23afef6}, !- Handle
  Sub Surface 27,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869fef7c-53f6-4bee-8574-3aa7ffff0827}, !- Handle
  Sub Surface 28,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 64.9224, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 66.1416, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 66.1416, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 64.9224, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb64090a-91e4-4f4e-b2a8-c536edace607}, !- Handle
  Sub Surface 29,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78024e30-dab1-4e97-b6b2-25d3d17ffa19}, !- Handle
  Sub Surface 30,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {514371dd-7dea-47ef-ab19-b55b944ae405}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  44.196, 56.388, 7.62,                   !- X,Y,Z Vertex 3 {m}
  44.196, 55.1688, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0cbc53e-b2e6-4bf1-a4a3-4e334e246e6f}, !- Handle
  Surface 82,                             !- Name
  Floor,                                  !- Surface Type
  {9086dd6d-5a4d-43a4-a9a9-5f4e0b50c9ed}, !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 73.152, 0,                       !- X,Y,Z Vertex 1 {m}
  45.72, 43.434, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 43.434, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 73.152, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {9086dd6d-5a4d-43a4-a9a9-5f4e0b50c9ed}, !- Handle
  Surface 82 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1358.70696,                             !- Area {m2}
  29.718;                                 !- PerimeterExposed {m}

OS:Surface,
  {d4af6df1-b1f3-4032-bedc-8d9ace86cef6}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d7a77e-39fa-42cf-be98-887861d35641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.434, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 43.434, 0,                           !- X,Y,Z Vertex 2 {m}
  45.72, 43.434, 0,                       !- X,Y,Z Vertex 3 {m}
  45.72, 43.434, 7.62;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d7a77e-39fa-42cf-be98-887861d35641}, !- Handle
  Surface 84 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4af6df1-b1f3-4032-bedc-8d9ace86cef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 43.434, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 43.434, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 43.434, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 43.434, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae2b670e-c23b-4cd0-990d-e5925e69bd60}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b754133-f109-491e-836e-f0f2ef7b3d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 73.152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 73.152, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b754133-f109-491e-836e-f0f2ef7b3d4b}, !- Handle
  Surface 86 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae2b670e-c23b-4cd0-990d-e5925e69bd60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 73.152, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 73.152, 0,                           !- X,Y,Z Vertex 2 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  24.384, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {aaa9713d-803d-494c-8266-bd22045df8b0}, !- Handle
  Side_Shelving_1 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}; !- Space Name

OS:WaterUse:Connections,
  {3fbd1ab6-6880-4e49-8c6c-21c2cc945bc1}, !- Handle
  Side_Shelving_1 Water Use Connection,   !- Name
  {c10c04b7-6981-4dd0-966e-bfe970f2d426}, !- Inlet Node Name
  {0b661241-b1a7-4596-8442-f1a2f1c796d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a51a7a8c-8609-4d67-b178-a3446f41a90f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf0a5f64-4882-4c23-aed3-6859fc3c4ee3}, !- Handle
  Side_Shelving_1 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.30719796729689e-05,                   !- Peak Flow Rate {m3/s}
  {ba556a9f-1a07-4842-81a7-eb48cabb2a67}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ba556a9f-1a07-4842-81a7-eb48cabb2a67}, !- Handle
  Side_Shelving_1 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {3e6449dc-1c7f-4f9d-8f6f-566b6f0e6e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e6449dc-1c7f-4f9d-8f6f-566b6f0e6e0f}, !- Handle
  {915cfb47-7a21-403b-98ce-6c92d40f2148}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a51a7a8c-8609-4d67-b178-a3446f41a90f}, !- Handle
  Side_Shelving_1 Water Use Equipment,    !- Name
  {cf0a5f64-4882-4c23-aed3-6859fc3c4ee3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f57b29c-84a3-4b56-ae48-4851ddd32846}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 13, !- Name
  {c9be4647-5ca8-4a0d-a1aa-e975219ba60e}, !- Inlet Port
  {c10c04b7-6981-4dd0-966e-bfe970f2d426}; !- Outlet Port

OS:Connection,
  {c9be4647-5ca8-4a0d-a1aa-e975219ba60e}, !- Handle
  {5d0b9f3d-05ca-473e-99f4-127be5018401}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  15,                                     !- Outlet Port
  {3f57b29c-84a3-4b56-ae48-4851ddd32846}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {520b5766-4ee6-440a-82fc-90f906834345}, !- Handle
  Side_Shelving_1 Water Use Connection Outlet Node, !- Name
  {0b661241-b1a7-4596-8442-f1a2f1c796d7}, !- Inlet Port
  {7369b9aa-d5a3-455e-a9ce-a978e38e524f}; !- Outlet Port

OS:Connection,
  {c10c04b7-6981-4dd0-966e-bfe970f2d426}, !- Handle
  {e56f61c1-8a86-4ed1-8aef-44493510919e}, !- Name
  {3f57b29c-84a3-4b56-ae48-4851ddd32846}, !- Source Object
  3,                                      !- Outlet Port
  {3fbd1ab6-6880-4e49-8c6c-21c2cc945bc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b661241-b1a7-4596-8442-f1a2f1c796d7}, !- Handle
  {37c995a5-b182-49ee-9944-9b1adec8237a}, !- Name
  {3fbd1ab6-6880-4e49-8c6c-21c2cc945bc1}, !- Source Object
  3,                                      !- Outlet Port
  {520b5766-4ee6-440a-82fc-90f906834345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7369b9aa-d5a3-455e-a9ce-a978e38e524f}, !- Handle
  {403f0115-1370-4e12-bdbc-907d8c7fbf5f}, !- Name
  {520b5766-4ee6-440a-82fc-90f906834345}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {8c6507cc-116b-4c2d-b3b3-72ccc315e3fa}, !- Handle
  Side_Shelving_2 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {15839dfd-4e96-479b-8c07-0c9852e80dc6}, !- Handle
  Side_Shelving_2 People,                 !- Name
  {8c6507cc-116b-4c2d-b3b3-72ccc315e3fa}, !- People Definition Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {67eeffda-5fa7-47ca-ab9c-42bea2e93578}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {67eeffda-5fa7-47ca-ab9c-42bea2e93578}, !- Handle
  Side_Shelving_2 People Activity Level,  !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {b73d0c4e-bd14-4cc2-86db-7b53c08a4041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b73d0c4e-bd14-4cc2-86db-7b53c08a4041}, !- Handle
  {cacefb93-da85-470b-ace5-b48ed01c243b}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {23842900-eec5-47d2-b60a-d551ac2c776b}, !- Handle
  Side_Shelving_2 Space Infiltration Design Flow Rate 1, !- Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {cee2a207-dbc4-4707-a38c-4556bc0ed288}, !- Handle
  Side_Shelving_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f3014144-3ae8-4fa5-8119-ddb747ebe6d6}, !- Handle
  Side_Shelving_2 Regulated Lights,       !- Name
  {cee2a207-dbc4-4707-a38c-4556bc0ed288}, !- Lights Definition Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {6a7b1541-9c6d-47a1-8b1e-3f701741e2a0}, !- Handle
  Side_Shelving_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {750cc419-80bf-4959-a07b-89058576a593}, !- Handle
  Side_Shelving_2 Recepticle Loads,       !- Name
  {6a7b1541-9c6d-47a1-8b1e-3f701741e2a0}, !- Electric Equipment Definition Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3ebdeab7-f5d3-49ba-8b3e-5c9eabf13f15}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 43.434, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 43.434, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 13.716, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Handle
  Surface 37,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 13.716, 7.62,                    !- X,Y,Z Vertex 1 {m}
  45.72, 43.434, 7.62,                    !- X,Y,Z Vertex 2 {m}
  0, 43.434, 7.62,                        !- X,Y,Z Vertex 3 {m}
  0, 13.716, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec090a0d-b181-4e1d-9724-acbccae632b7}, !- Handle
  Sub Surface 1,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 35.6616, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 36.8808, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ce16314-7459-41cd-801d-91d94d31e006}, !- Handle
  Sub Surface 10,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  35.6616, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d24735cc-342b-4b21-92df-8fcfb2e45df7}, !- Handle
  Sub Surface 11,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 17.3736, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 16.1544, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6672eaec-49ae-40b2-a17f-aee253a8c6f4}, !- Handle
  Sub Surface 12,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c145222-7a02-47b9-8865-8e85ff7bc9f1}, !- Handle
  Sub Surface 13,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 16.1544, 7.62,                  !- X,Y,Z Vertex 1 {m}
  25.908, 17.3736, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aaa924c1-156f-423c-a757-adc3fc5066ce}, !- Handle
  Sub Surface 14,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  45.4152, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 27.1272, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 25.908, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ee7c060-a3e8-45bc-8aa6-38a51669b752}, !- Handle
  Sub Surface 15,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  16.1544, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a22632-ccbf-487f-b953-030501b852e7}, !- Handle
  Sub Surface 2,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  35.6616, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  35.6616, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  34.4424, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  34.4424, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7621858-7bdf-4e16-94e1-1443b445446b}, !- Handle
  Sub Surface 3,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 35.6616, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 36.8808, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 36.8808, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 35.6616, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2728df96-177e-4555-8985-e2c3d01f72ec}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e394ec64-b8d0-4583-83f7-aeab61649d8f}, !- Handle
  Sub Surface 5,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 16.1544, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 17.3736, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 17.3736, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 16.1544, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d5b2188-e7b3-4153-93d4-3fc196155fe3}, !- Handle
  Sub Surface 6,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03ce09c3-0727-48ce-92d5-aabd15c41c21}, !- Handle
  Sub Surface 7,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  45.4152, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  45.4152, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  44.196, 36.8808, 7.62,                  !- X,Y,Z Vertex 3 {m}
  44.196, 35.6616, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7de1eb6-8eef-4255-a9ea-0cbde73aa47a}, !- Handle
  Sub Surface 8,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.908, 25.908, 7.62,                   !- X,Y,Z Vertex 1 {m}
  25.908, 27.1272, 7.62,                  !- X,Y,Z Vertex 2 {m}
  24.6888, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  24.6888, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba6086a8-c730-4a8e-9680-c2290d572df4}, !- Handle
  Sub Surface 9,                          !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {7fc79f44-733b-42c9-b009-fad98ac62462}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 25.908, 7.62,                   !- X,Y,Z Vertex 1 {m}
  6.4008, 27.1272, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 27.1272, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 25.908, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5983ec-8d0f-4c73-bc76-e43de40801a8}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {e917a081-bd71-44e3-bb2b-7fc8400f565a}, !- Construction Name
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 43.434, 0,                       !- X,Y,Z Vertex 1 {m}
  45.72, 13.716, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 13.716, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 43.434, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {e917a081-bd71-44e3-bb2b-7fc8400f565a}, !- Handle
  Surface 31 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1358.70696,                             !- Area {m2}
  29.718;                                 !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {e6a14d62-2536-4931-932d-43922a3ba595}, !- Handle
  Side_Shelving_2 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {ac6a4d6b-fa4a-427f-9271-a297513e33fa}; !- Space Name

OS:WaterUse:Connections,
  {56bf7d93-8a64-45ff-835e-3ea889c5edd3}, !- Handle
  Side_Shelving_2 Water Use Connection,   !- Name
  {51fb4f44-b4ad-4b97-8a2a-492456d9f3ff}, !- Inlet Node Name
  {41480ac3-afd0-406c-80ba-5877b1f43855}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {674b2128-df0a-44c3-9e1b-b0567e483b29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1955df9-4a82-481d-8c21-2230ad300e2a}, !- Handle
  Side_Shelving_2 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.30719796729689e-05,                   !- Peak Flow Rate {m3/s}
  {50f46708-9671-4e31-847a-5ef87057f77c}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {50f46708-9671-4e31-847a-5ef87057f77c}, !- Handle
  Side_Shelving_2 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {8c8dddab-8a43-4ed3-b0e8-beb1ef40cc2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c8dddab-8a43-4ed3-b0e8-beb1ef40cc2a}, !- Handle
  {6cf1dfbd-a7a2-43c5-a112-c89439123b60}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {674b2128-df0a-44c3-9e1b-b0567e483b29}, !- Handle
  Side_Shelving_2 Water Use Equipment,    !- Name
  {a1955df9-4a82-481d-8c21-2230ad300e2a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ecdcc931-639e-478b-a808-b20bc09d5473}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 14, !- Name
  {1151ac2c-d425-4615-b2a0-deb0714ed5f6}, !- Inlet Port
  {51fb4f44-b4ad-4b97-8a2a-492456d9f3ff}; !- Outlet Port

OS:Connection,
  {1151ac2c-d425-4615-b2a0-deb0714ed5f6}, !- Handle
  {d9b24fe6-0c31-4cc8-8cac-3f73ba11363a}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  16,                                     !- Outlet Port
  {ecdcc931-639e-478b-a808-b20bc09d5473}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21cf9230-591f-4efa-82f0-0ff75aba3c81}, !- Handle
  Side_Shelving_2 Water Use Connection Outlet Node, !- Name
  {41480ac3-afd0-406c-80ba-5877b1f43855}, !- Inlet Port
  {4ae5ed5a-f171-4fc8-8dc0-ab587c55d3f2}; !- Outlet Port

OS:Connection,
  {51fb4f44-b4ad-4b97-8a2a-492456d9f3ff}, !- Handle
  {19870c2d-d2dd-480e-949f-dc500dd21348}, !- Name
  {ecdcc931-639e-478b-a808-b20bc09d5473}, !- Source Object
  3,                                      !- Outlet Port
  {56bf7d93-8a64-45ff-835e-3ea889c5edd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41480ac3-afd0-406c-80ba-5877b1f43855}, !- Handle
  {ba397455-de82-4667-92ab-26f3f659f75b}, !- Name
  {56bf7d93-8a64-45ff-835e-3ea889c5edd3}, !- Source Object
  3,                                      !- Outlet Port
  {21cf9230-591f-4efa-82f0-0ff75aba3c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae5ed5a-f171-4fc8-8dc0-ab587c55d3f2}, !- Handle
  {ac340d69-77ae-4b9a-891b-34f2603eb9e3}, !- Name
  {21cf9230-591f-4efa-82f0-0ff75aba3c81}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {f4e52f01-6174-42d2-8d85-fc83508224c0}, !- Handle
  Side_Shelving_3 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
