  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {2dd9cad5-ddf0-4414-94b7-4c86c146ae46}, !- Handle
  Side_Shelving_3 People,                 !- Name
  {f4e52f01-6174-42d2-8d85-fc83508224c0}, !- People Definition Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {10ad0ca5-6c53-4119-8a99-05e579086b33}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {10ad0ca5-6c53-4119-8a99-05e579086b33}, !- Handle
  Side_Shelving_3 People Activity Level,  !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {8a74134a-6756-46f5-b218-6aec12c6582a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a74134a-6756-46f5-b218-6aec12c6582a}, !- Handle
  {2e759bdc-f519-44fb-a1ae-8509f00f5c6e}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cc1c470a-8830-4298-972f-4f5a257ed4eb}, !- Handle
  Side_Shelving_3 Space Infiltration Design Flow Rate 1, !- Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {411e8ad5-d8f4-4216-951b-a05220642cf5}, !- Handle
  Side_Shelving_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {47a3b351-9da6-44ba-8770-1073fc346992}, !- Handle
  Side_Shelving_3 Regulated Lights,       !- Name
  {411e8ad5-d8f4-4216-951b-a05220642cf5}, !- Lights Definition Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {797770c3-9bf0-4856-b4f6-576c346de959}, !- Handle
  Side_Shelving_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4921851f-f839-4131-8a71-a9f686836aad}, !- Handle
  Side_Shelving_3 Recepticle Loads,       !- Name
  {797770c3-9bf0-4856-b4f6-576c346de959}, !- Electric Equipment Definition Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {3656a8fd-26ca-4531-8250-9238e84cd45c}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Handle
  Surface 95,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 73.152, 7.62,                   !- X,Y,Z Vertex 2 {m}
  137.16, 73.152, 7.62,                   !- X,Y,Z Vertex 3 {m}
  137.16, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e452303-4267-459d-a7c8-6b41cb5badd3}, !- Handle
  Sub Surface 163,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 55.1688, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 56.388, 7.62,                  !- X,Y,Z Vertex 2 {m}
  170.9928, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  170.9928, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dfa96bac-93ee-4afc-87f6-d4d638083a9b}, !- Handle
  Sub Surface 164,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 66.1416, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 64.9224, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d809c367-2329-41ce-855f-85078dd3b38f}, !- Handle
  Sub Surface 165,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cea5efa8-a6be-4b54-8e21-e6827c1351f5}, !- Handle
  Sub Surface 166,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 64.9224, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 66.1416, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3d432b-e7a0-4efd-99e3-abd6295df928}, !- Handle
  Sub Surface 167,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 45.4152, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 46.6344, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fd677db-2a37-486d-9b6f-c124c13d0eb5}, !- Handle
  Sub Surface 168,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5aa620e2-0cf2-48a7-85bd-ebb26a2ca0f7}, !- Handle
  Sub Surface 169,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 46.6344, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 45.4152, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62401403-6918-4b0b-a883-c483a7aba7cb}, !- Handle
  Sub Surface 170,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 45.4152, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 46.6344, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 46.6344, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 45.4152, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d59648-b7d2-41bb-9940-79df015495c4}, !- Handle
  Sub Surface 171,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  161.2392, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  161.2392, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9cbcf9ee-c604-4be8-a9b8-76f7ddf52ea5}, !- Handle
  Sub Surface 172,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  151.4856, 56.388, 7.62,                 !- X,Y,Z Vertex 3 {m}
  151.4856, 55.1688, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97218649-08cf-4270-a49e-276c8497a74e}, !- Handle
  Sub Surface 173,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 64.9224, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 66.1416, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 66.1416, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 64.9224, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4be2b970-4cf1-4536-bc2e-33b631a70061}, !- Handle
  Sub Surface 174,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {81474805-ad38-4f47-8e54-ca6d919c2741}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 55.1688, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 56.388, 7.62,                 !- X,Y,Z Vertex 2 {m}
  141.732, 56.388, 7.62,                  !- X,Y,Z Vertex 3 {m}
  141.732, 55.1688, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02722c0a-5078-46a8-9003-732bb33d7d99}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  {cb769813-5f2e-4da9-bf3d-60e98f0fda4f}, !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 1 {m}
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 73.152, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {cb769813-5f2e-4da9-bf3d-60e98f0fda4f}, !- Handle
  Surface 89 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1358.70696,                             !- Area {m2}
  29.718;                                 !- PerimeterExposed {m}

OS:Surface,
  {d38894e4-35e9-4a7d-b573-fa9aa360e4d6}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f050b307-5bb8-4ca8-8452-b521cba3e9cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  137.16, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f050b307-5bb8-4ca8-8452-b521cba3e9cb}, !- Handle
  Surface 91 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38894e4-35e9-4a7d-b573-fa9aa360e4d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 43.434, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020f247c-b44d-4814-bcea-18909a92bd2e}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  {a8070ab5-4910-4fe2-be4c-d8fa70023186}, !- Construction Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83a90090-ab50-4b3b-ab86-079e50c0d2f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83a90090-ab50-4b3b-ab86-079e50c0d2f4}, !- Handle
  Surface 94 Reversed,                    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020f247c-b44d-4814-bcea-18909a92bd2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  167.64, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4a71b77-fdf4-4f14-a705-3db28a483fc1}, !- Handle
  Side_Shelving_3 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {18d36612-b0b4-468b-b0d8-81e432959ffd}; !- Space Name

OS:WaterUse:Connections,
  {166bf181-4aed-4734-bc4f-ea8e06f37240}, !- Handle
  Side_Shelving_3 Water Use Connection,   !- Name
  {fee804b2-5a55-4c98-971b-80f11e0694ea}, !- Inlet Node Name
  {48fbf73e-dbe8-419c-bdeb-a5aef8b4e3d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1774e506-89f2-4f05-97c4-ffeb00167288}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad46a9cc-bc3f-4799-83cd-7ad23bb8395c}, !- Handle
  Side_Shelving_3 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.30719796729689e-05,                   !- Peak Flow Rate {m3/s}
  {aa19cc1d-df00-486f-a572-caf9f8310bae}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {aa19cc1d-df00-486f-a572-caf9f8310bae}, !- Handle
  Side_Shelving_3 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {f27844c0-93d9-429e-8ad2-36765eb9040f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f27844c0-93d9-429e-8ad2-36765eb9040f}, !- Handle
  {a8c2e72d-d736-4b63-b3e9-051e6890ad18}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {1774e506-89f2-4f05-97c4-ffeb00167288}, !- Handle
  Side_Shelving_3 Water Use Equipment,    !- Name
  {ad46a9cc-bc3f-4799-83cd-7ad23bb8395c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a4fad78-5918-4bef-a296-f831df08c5a9}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 15, !- Name
  {dc978eb7-b7f1-4bb5-bf8d-e3d06110b26c}, !- Inlet Port
  {fee804b2-5a55-4c98-971b-80f11e0694ea}; !- Outlet Port

OS:Connection,
  {dc978eb7-b7f1-4bb5-bf8d-e3d06110b26c}, !- Handle
  {f32bc35a-019a-4376-aa95-44552a747d87}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  17,                                     !- Outlet Port
  {4a4fad78-5918-4bef-a296-f831df08c5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adee439c-9fa9-455e-a680-7fb87d76c9b8}, !- Handle
  Side_Shelving_3 Water Use Connection Outlet Node, !- Name
  {48fbf73e-dbe8-419c-bdeb-a5aef8b4e3d2}, !- Inlet Port
  {59d28a4a-792d-46ba-a133-f2321778904d}; !- Outlet Port

OS:Connection,
  {fee804b2-5a55-4c98-971b-80f11e0694ea}, !- Handle
  {98b79430-55b7-48b4-a577-9d1a2d8c03a0}, !- Name
  {4a4fad78-5918-4bef-a296-f831df08c5a9}, !- Source Object
  3,                                      !- Outlet Port
  {166bf181-4aed-4734-bc4f-ea8e06f37240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48fbf73e-dbe8-419c-bdeb-a5aef8b4e3d2}, !- Handle
  {63ce3038-f3ea-41fa-a05f-b803e8228670}, !- Name
  {166bf181-4aed-4734-bc4f-ea8e06f37240}, !- Source Object
  3,                                      !- Outlet Port
  {adee439c-9fa9-455e-a680-7fb87d76c9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59d28a4a-792d-46ba-a133-f2321778904d}, !- Handle
  {c52fcaae-7e23-4d53-8e90-7ca770301920}, !- Name
  {adee439c-9fa9-455e-a680-7fb87d76c9b8}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  17;                                     !- Inlet Port

OS:People:Definition,
  {7c8d128c-ab5f-49e4-af07-b67057349881}, !- Handle
  Side_Shelving_4 People Definition,      !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0897171933232755,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {639f0971-b32c-4772-8620-e0c6f99e8f3c}, !- Handle
  Side_Shelving_4 People,                 !- Name
  {7c8d128c-ab5f-49e4-af07-b67057349881}, !- People Definition Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {77b95141-ab2c-49f0-bc83-28e149b172eb}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {77b95141-ab2c-49f0-bc83-28e149b172eb}, !- Handle
  Side_Shelving_4 People Activity Level,  !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {1d47fc86-81d3-45c6-b46a-3437025bac62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d47fc86-81d3-45c6-b46a-3437025bac62}, !- Handle
  {3e4df01b-aa80-401f-bc87-f041b1aad0af}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {04b7bfde-1b8e-4043-b5c5-fb870217c9ee}, !- Handle
  Side_Shelving_4 Space Infiltration Design Flow Rate 1, !- Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {7d555168-4c76-4fd0-9bc2-208d259950b8}, !- Handle
  Side_Shelving_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5e63a39c-80fd-4fd1-9032-b9b91f869a6f}, !- Handle
  Side_Shelving_4 Regulated Lights,       !- Name
  {7d555168-4c76-4fd0-9bc2-208d259950b8}, !- Lights Definition Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {ff62c60a-57ef-4095-b7a3-845264de786b}, !- Handle
  Side_Shelving_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {df9dc7b0-ad69-4033-ba9c-786592b4185b}, !- Handle
  Side_Shelving_4 Recepticle Loads,       !- Name
  {ff62c60a-57ef-4095-b7a3-845264de786b}, !- Electric Equipment Definition Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4bf1a2f3-6668-4221-b40a-972bae84db33}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 3 {m}
  182.88, 43.434, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 13.716, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 43.434, 7.62,                   !- X,Y,Z Vertex 2 {m}
  137.16, 43.434, 7.62,                   !- X,Y,Z Vertex 3 {m}
  137.16, 13.716, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b97c352f-6c46-4d9f-bc26-82a9e2e82d0e}, !- Handle
  Sub Surface 60,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 35.6616, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 36.8808, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c39e53b4-455b-4b68-bab4-289a543267fd}, !- Handle
  Sub Surface 61,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1add21f7-6fbf-419c-a4ad-00b289b8f40a}, !- Handle
  Sub Surface 62,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  162.4584, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a1ba0da-ab0d-42dc-a248-7e36ad26792c}, !- Handle
  Sub Surface 63,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 17.3736, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 16.1544, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82ae51fd-dbc3-45d4-b673-f86768b51885}, !- Handle
  Sub Surface 64,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 16.1544, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 17.3736, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5fe41d0-b970-469c-913c-3d855fd9e679}, !- Handle
  Sub Surface 65,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  152.7048, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5913a275-6314-4e0c-8b08-dee18c21e2f0}, !- Handle
  Sub Surface 66,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  152.7048, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  152.7048, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  151.4856, 36.8808, 7.62,                !- X,Y,Z Vertex 3 {m}
  151.4856, 35.6616, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e8cae5b-ae58-48b2-9d62-edb29048db4f}, !- Handle
  Sub Surface 67,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  162.4584, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  162.4584, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  161.2392, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  161.2392, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d69d3a4-048f-4987-9d9c-f08bdde95aa3}, !- Handle
  Sub Surface 68,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 25.908, 7.62,                  !- X,Y,Z Vertex 1 {m}
  172.212, 27.1272, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 27.1272, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 25.908, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2e37476-662f-4526-8dbd-aa88eb260d2f}, !- Handle
  Sub Surface 69,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  172.212, 16.1544, 7.62,                 !- X,Y,Z Vertex 1 {m}
  172.212, 17.3736, 7.62,                 !- X,Y,Z Vertex 2 {m}
  170.9928, 17.3736, 7.62,                !- X,Y,Z Vertex 3 {m}
  170.9928, 16.1544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84c3ea6c-47f2-4171-918e-ecc03ecb333f}, !- Handle
  Sub Surface 70,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 25.908, 7.62,                 !- X,Y,Z Vertex 1 {m}
  142.9512, 27.1272, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 27.1272, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 25.908, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c136601f-6688-48a7-a404-6226530bdd9c}, !- Handle
  Sub Surface 71,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {f75003b4-d26f-4301-81d7-1e786502d526}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  142.9512, 35.6616, 7.62,                !- X,Y,Z Vertex 1 {m}
  142.9512, 36.8808, 7.62,                !- X,Y,Z Vertex 2 {m}
  141.732, 36.8808, 7.62,                 !- X,Y,Z Vertex 3 {m}
  141.732, 35.6616, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c744d0f-dcdd-4a93-b1d2-08b2cfafa90d}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {31561668-c0a2-4b86-8586-922e61829630}, !- Construction Name
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 43.434, 0,                      !- X,Y,Z Vertex 1 {m}
  182.88, 13.716, 0,                      !- X,Y,Z Vertex 2 {m}
  137.16, 13.716, 0,                      !- X,Y,Z Vertex 3 {m}
  137.16, 43.434, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {31561668-c0a2-4b86-8586-922e61829630}, !- Handle
  Surface 49 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1358.70696,                             !- Area {m2}
  29.718;                                 !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {3ca2caf6-152f-4bd2-a08e-283d4726651f}, !- Handle
  Side_Shelving_4 ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {e8c55db6-ec04-4f1e-a952-b4c73aca31d5}; !- Space Name

OS:WaterUse:Connections,
  {d7fa7c86-064c-4570-a4d7-2f83596143a8}, !- Handle
  Side_Shelving_4 Water Use Connection,   !- Name
  {53a608d3-8ba7-490b-a74a-2fd5b1d6415b}, !- Inlet Node Name
  {0371b96a-cfa1-46c1-bc01-74670562ec28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {739df7a2-f303-4238-88e4-26e255df8804}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {702d6d54-7c94-47f0-bc59-c3d86215a5e1}, !- Handle
  Side_Shelving_4 Water Use Definition,   !- Name
  ,                                       !- End-Use Subcategory
  2.30719796729689e-05,                   !- Peak Flow Rate {m3/s}
  {1eaa24e3-b846-41fc-808a-e8b5645f4c65}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {1eaa24e3-b846-41fc-808a-e8b5645f4c65}, !- Handle
  Side_Shelving_4 Target SHW Temp,        !- Name
  ,                                       !- Schedule Type Limits Name
  {17baf4e4-2b4e-4be4-8a01-ba269279d1dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17baf4e4-2b4e-4be4-8a01-ba269279d1dc}, !- Handle
  {42016744-5009-4381-935a-5931e1b1e1f9}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {739df7a2-f303-4238-88e4-26e255df8804}, !- Handle
  Side_Shelving_4 Water Use Equipment,    !- Name
  {702d6d54-7c94-47f0-bc59-c3d86215a5e1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {50a93d26-6378-4622-945a-5f5787ff56d9}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 16, !- Name
  {fcf98850-18ec-4c75-9684-3c4e9da51cfe}, !- Inlet Port
  {53a608d3-8ba7-490b-a74a-2fd5b1d6415b}; !- Outlet Port

OS:Connection,
  {fcf98850-18ec-4c75-9684-3c4e9da51cfe}, !- Handle
  {9d7bfb3d-bcf8-4abf-ba2a-f352af74fa98}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  18,                                     !- Outlet Port
  {50a93d26-6378-4622-945a-5f5787ff56d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0eb36f8d-1144-4e96-b054-15f9006d66f9}, !- Handle
  Side_Shelving_4 Water Use Connection Outlet Node, !- Name
  {0371b96a-cfa1-46c1-bc01-74670562ec28}, !- Inlet Port
  {2cd0d550-e04c-4ea9-9d4c-ab25410aa46b}; !- Outlet Port

OS:Connection,
  {53a608d3-8ba7-490b-a74a-2fd5b1d6415b}, !- Handle
  {7182c57e-741f-419c-baa6-ee92f657e404}, !- Name
  {50a93d26-6378-4622-945a-5f5787ff56d9}, !- Source Object
  3,                                      !- Outlet Port
  {d7fa7c86-064c-4570-a4d7-2f83596143a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0371b96a-cfa1-46c1-bc01-74670562ec28}, !- Handle
  {7654186d-3938-483e-b1cc-8f6ad5767ff9}, !- Name
  {d7fa7c86-064c-4570-a4d7-2f83596143a8}, !- Source Object
  3,                                      !- Outlet Port
  {0eb36f8d-1144-4e96-b054-15f9006d66f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd0d550-e04c-4ea9-9d4c-ab25410aa46b}, !- Handle
  {15b9e361-19f2-4d32-8ca4-1612132064c3}, !- Name
  {0eb36f8d-1144-4e96-b054-15f9006d66f9}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  18;                                     !- Inlet Port

OS:People:Definition,
  {f6f45cd3-f763-4c65-ab9f-6be02bf871ea}, !- Handle
  Side_Storage_1 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {bac72248-fb04-43c4-9d9c-17799868e8c5}, !- Handle
  Side_Storage_1 People,                  !- Name
  {f6f45cd3-f763-4c65-ab9f-6be02bf871ea}, !- People Definition Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {ea3a57ec-2aa4-4b98-985c-2816e3dd2fdd}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ea3a57ec-2aa4-4b98-985c-2816e3dd2fdd}, !- Handle
  Side_Storage_1 People Activity Level,   !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {17b49def-59fe-4f4f-acbb-04540b42de19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17b49def-59fe-4f4f-acbb-04540b42de19}, !- Handle
  {73fe706f-8aff-4eee-8c16-a7555c0602ef}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {152d0ba5-3dde-4c8b-be4d-43d9b870e52b}, !- Handle
  Side_Storage_1 Space Infiltration Design Flow Rate 1, !- Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {5bd76b17-fcab-4f64-b404-0d00e90c9b95}, !- Handle
  Side_Storage_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6b7da0a2-a488-48c5-96ef-711a073a9754}, !- Handle
  Side_Storage_1 Regulated Lights,        !- Name
  {5bd76b17-fcab-4f64-b404-0d00e90c9b95}, !- Lights Definition Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {14d36446-4d1c-44a9-b0b9-4bcbad865d3d}, !- Handle
  Side_Storage_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ab4ee807-1b57-48f9-85c4-f45f0393c32b}, !- Handle
  Side_Storage_1 Recepticle Loads,        !- Name
  {14d36446-4d1c-44a9-b0b9-4bcbad865d3d}, !- Electric Equipment Definition Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 121.92, 7.62,                        !- X,Y,Z Vertex 1 {m}
  0, 121.92, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 73.152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 73.152, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56e342c4-331d-4a43-8e8d-9923eb7ed4f0}, !- Handle
  Sub Surface 203,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 120.396, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 120.396, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 117.9576, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 117.9576, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {854c96a1-365b-43c7-b576-56b51c259fcd}, !- Handle
  Sub Surface 204,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 116.4336, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 116.4336, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 113.9952, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 113.9952, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41f3642c-d7ef-43d0-9076-5199426fa8a5}, !- Handle
  Sub Surface 205,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 112.4712, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 112.4712, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 110.0328, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 110.0328, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e032c6c7-9ef5-4ec8-bb89-ef1a496eb713}, !- Handle
  Sub Surface 206,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 108.5088, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 108.5088, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 106.0704, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 106.0704, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {452d9276-67b7-42e5-8a18-2cddfd85919a}, !- Handle
  Sub Surface 207,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 104.5464, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 104.5464, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 102.108, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 102.108, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ecfe156-c6ca-4228-bc18-a0d5d4eda931}, !- Handle
  Sub Surface 208,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 100.584, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 100.584, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 98.1456, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 98.1456, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {265c9fe4-a82a-4cac-b6e9-6d0fd1f43603}, !- Handle
  Sub Surface 209,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {12f0608b-0871-45c9-8fd1-9187673b1e89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 96.6216, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 96.6216, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 94.1832, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 94.1832, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9d5ba7d-a9c2-413a-b775-0479a1c395cc}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 121.92, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 121.92, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 121.92, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 121.92, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  24.384, 121.92, 7.62,                   !- X,Y,Z Vertex 2 {m}
  0, 121.92, 7.62,                        !- X,Y,Z Vertex 3 {m}
  0, 73.152, 7.62;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0587e13-d18d-44f0-8557-73d1536aeb3e}, !- Handle
  Sub Surface 72,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 113.6904, 7.62,                !- X,Y,Z Vertex 1 {m}
  16.1544, 114.9096, 7.62,                !- X,Y,Z Vertex 2 {m}
  14.9352, 114.9096, 7.62,                !- X,Y,Z Vertex 3 {m}
  14.9352, 113.6904, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40e46ff8-6c92-494f-9eb8-3c19dae35a8e}, !- Handle
  Sub Surface 73,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 113.6904, 7.62,                 !- X,Y,Z Vertex 1 {m}
  6.4008, 114.9096, 7.62,                 !- X,Y,Z Vertex 2 {m}
  5.1816, 114.9096, 7.62,                 !- X,Y,Z Vertex 3 {m}
  5.1816, 113.6904, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff63abcc-519e-48aa-a994-c9d850e56d0d}, !- Handle
  Sub Surface 74,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 84.4296, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 85.6488, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 85.6488, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 84.4296, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3904d7-4ff4-4b5c-805f-def3c188708f}, !- Handle
  Sub Surface 75,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 84.4296, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 85.6488, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 85.6488, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 84.4296, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8079097e-a655-4086-b2d8-b8747bf1511f}, !- Handle
  Sub Surface 76,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 103.9368, 7.62,                !- X,Y,Z Vertex 1 {m}
  16.1544, 105.156, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 105.156, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 103.9368, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64a3ab98-2a24-41d4-b3e9-83b3c7b8ca73}, !- Handle
  Sub Surface 77,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 103.9368, 7.62,                 !- X,Y,Z Vertex 1 {m}
  6.4008, 105.156, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 105.156, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 103.9368, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89977245-acdc-4de9-9f6e-4f86fb31ea04}, !- Handle
  Sub Surface 78,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 74.676, 7.62,                  !- X,Y,Z Vertex 1 {m}
  16.1544, 75.8952, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 75.8952, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 74.676, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a7a2b4b-05ab-4510-bb3c-ebea7d05763e}, !- Handle
  Sub Surface 79,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 74.676, 7.62,                   !- X,Y,Z Vertex 1 {m}
  6.4008, 75.8952, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 75.8952, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 74.676, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d1de725-f2e4-4919-b96c-7428cd11c507}, !- Handle
  Sub Surface 80,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.4008, 94.1832, 7.62,                  !- X,Y,Z Vertex 1 {m}
  6.4008, 95.4024, 7.62,                  !- X,Y,Z Vertex 2 {m}
  5.1816, 95.4024, 7.62,                  !- X,Y,Z Vertex 3 {m}
  5.1816, 94.1832, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df37640a-996a-4137-babe-1fcb840c17bb}, !- Handle
  Sub Surface 81,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {9e4958cf-b178-4f2b-9a95-248ace75a42c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.1544, 94.1832, 7.62,                 !- X,Y,Z Vertex 1 {m}
  16.1544, 95.4024, 7.62,                 !- X,Y,Z Vertex 2 {m}
  14.9352, 95.4024, 7.62,                 !- X,Y,Z Vertex 3 {m}
  14.9352, 94.1832, 7.62;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53baa86f-9f49-4ecc-9600-0eb59cb0e9e8}, !- Handle
  Surface 96,                             !- Name
  Floor,                                  !- Surface Type
  {e120a240-c153-42b6-a73c-4bd9da31303c}, !- Construction Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.384, 121.92, 0,                      !- X,Y,Z Vertex 1 {m}
  24.384, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 73.152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 121.92, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {e120a240-c153-42b6-a73c-4bd9da31303c}, !- Handle
  Surface 96 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  1189.158912,                            !- Area {m2}
  73.152;                                 !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {50b2b937-1b68-42ca-8da5-6a464bd8709d}, !- Handle
  Side_Storage_1 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}; !- Space Name

OS:WaterUse:Connections,
  {0b7b7eae-cb9a-4c80-8707-e78b2f5c256d}, !- Handle
  Side_Storage_1 Water Use Connection,    !- Name
  {57c7cc85-fd0d-4101-91ff-f74710d7ba6a}, !- Inlet Node Name
  {e75a414f-c57d-45c2-9086-2647dc0a8af4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {962d894f-8b24-4c78-8955-64be4d026438}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ba41fb7a-0f20-4532-9d77-b28b7e43f4c8}, !- Handle
  Side_Storage_1 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  2.4226635417407e-06,                    !- Peak Flow Rate {m3/s}
  {78002f67-8dc9-4d99-a169-1866f06f2e94}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {78002f67-8dc9-4d99-a169-1866f06f2e94}, !- Handle
  Side_Storage_1 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {5c654aac-83aa-46a6-84a6-7773d5966452}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c654aac-83aa-46a6-84a6-7773d5966452}, !- Handle
  {d06dfb30-d517-45a7-9ffe-5a8265ad60f0}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {962d894f-8b24-4c78-8955-64be4d026438}, !- Handle
  Side_Storage_1 Water Use Equipment,     !- Name
  {ba41fb7a-0f20-4532-9d77-b28b7e43f4c8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7826d64-c3f9-465b-9705-722cdb46abca}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 17, !- Name
  {2ceb0ac6-d604-484d-8611-2aa61df522b1}, !- Inlet Port
  {57c7cc85-fd0d-4101-91ff-f74710d7ba6a}; !- Outlet Port

OS:Connection,
  {2ceb0ac6-d604-484d-8611-2aa61df522b1}, !- Handle
  {1dd550ca-07ad-45ad-8856-e79250505a7d}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  19,                                     !- Outlet Port
  {c7826d64-c3f9-465b-9705-722cdb46abca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {024e0a87-8fb3-4ce4-8ba8-f2bd14f0ddf7}, !- Handle
  Side_Storage_1 Water Use Connection Outlet Node, !- Name
  {e75a414f-c57d-45c2-9086-2647dc0a8af4}, !- Inlet Port
  {3e9dbdc2-6b52-4734-a18b-2cb32a873730}; !- Outlet Port

OS:Connection,
  {57c7cc85-fd0d-4101-91ff-f74710d7ba6a}, !- Handle
  {6dcf95dc-2c9b-423e-b919-39b0316f4d6a}, !- Name
  {c7826d64-c3f9-465b-9705-722cdb46abca}, !- Source Object
  3,                                      !- Outlet Port
  {0b7b7eae-cb9a-4c80-8707-e78b2f5c256d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75a414f-c57d-45c2-9086-2647dc0a8af4}, !- Handle
  {e9b393b7-5b5c-4390-aad0-c465a41cf9a5}, !- Name
  {0b7b7eae-cb9a-4c80-8707-e78b2f5c256d}, !- Source Object
  3,                                      !- Outlet Port
  {024e0a87-8fb3-4ce4-8ba8-f2bd14f0ddf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9dbdc2-6b52-4734-a18b-2cb32a873730}, !- Handle
  {77586dd1-1d34-44fc-be6d-f3abaacc32f2}, !- Name
  {024e0a87-8fb3-4ce4-8ba8-f2bd14f0ddf7}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  19;                                     !- Inlet Port

OS:People:Definition,
  {3a31501b-578f-4a9d-a9dc-81dff8ab0f49}, !- Handle
  Side_Storage_2 People Definition,       !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {59868ebc-3096-4aa7-870a-126837ac6c68}, !- Handle
  Side_Storage_2 People,                  !- Name
  {3a31501b-578f-4a9d-a9dc-81dff8ab0f49}, !- People Definition Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space or SpaceType Name
  {a18901b6-6d8f-40c1-a112-4f5c57888e27}, !- Number of People Schedule Name
  {b6fdd6ad-b1d9-45f8-9b3d-0e8560e13f3f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b6fdd6ad-b1d9-45f8-9b3d-0e8560e13f3f}, !- Handle
  Side_Storage_2 People Activity Level,   !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  {66c40bb2-e88f-4b90-9c94-90d2fcaf9c88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66c40bb2-e88f-4b90-9c94-90d2fcaf9c88}, !- Handle
  {c34ddc17-f6a9-49cb-a07e-a0fdbcc50f53}, !- Name
  {3c700bae-e985-480e-9ca7-c011cc3b0ccb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c8707fb6-e0ab-4f0c-8962-c14317c54ca3}, !- Handle
  Side_Storage_2 Space Infiltration Design Flow Rate 1, !- Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space or SpaceType Name
  {ac85a49d-5603-4a66-99bd-242c51a0c370}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Lights:Definition,
  {b3c6af1b-e7d2-4012-94ca-54c7aa7dd8d2}, !- Handle
  Side_Storage_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {68e78b39-9588-4f48-ae9e-95dd5aab35bb}, !- Handle
  Side_Storage_2 Regulated Lights,        !- Name
  {b3c6af1b-e7d2-4012-94ca-54c7aa7dd8d2}, !- Lights Definition Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space or SpaceType Name
  {0cb6546c-37e7-4f8f-bf6e-138d287ed9df}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a3d8d0a7-072d-43cf-a330-9a1c9d6f5388}, !- Handle
  Side_Storage_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {9d6a12c7-54c2-4195-9c21-e05b33ca291c}, !- Handle
  Side_Storage_2 Recepticle Loads,        !- Name
  {a3d8d0a7-072d-43cf-a330-9a1c9d6f5388}, !- Electric Equipment Definition Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space or SpaceType Name
  {f15d29ae-3c0d-4382-9a0f-a70917c0bff1}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b2ae71bc-7afe-43d6-b669-e1bac071e5fa}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  {e5ff6b5a-2035-405a-8edd-9afe0d7fe27c}, !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 103.632, 7.62;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee14f9c8-7e9b-45d4-8e52-d2e12b151399}, !- Handle
  Sub Surface 210,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {b2ae71bc-7afe-43d6-b669-e1bac071e5fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.88, 87.7824, 3.048,                 !- X,Y,Z Vertex 1 {m}
  182.88, 87.7824, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 90.2208, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 90.2208, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {423714a8-7a4d-477d-9a62-0b0140cf6176}, !- Handle
  Sub Surface 211,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {b2ae71bc-7afe-43d6-b669-e1bac071e5fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.88, 91.7448, 3.048,                 !- X,Y,Z Vertex 1 {m}
  182.88, 91.7448, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 94.1832, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 94.1832, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44ce04bb-f2d7-4925-8e42-390abc2fb46a}, !- Handle
  Sub Surface 212,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {b2ae71bc-7afe-43d6-b669-e1bac071e5fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.88, 95.7072, 3.048,                 !- X,Y,Z Vertex 1 {m}
  182.88, 95.7072, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 98.1456, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 98.1456, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c66c66c-3709-4b10-bfd3-59ded125d61d}, !- Handle
  Sub Surface 213,                        !- Name
  Door,                                   !- Sub Surface Type
  {978a985a-b97c-4401-82a6-1e16600de538}, !- Construction Name
  {b2ae71bc-7afe-43d6-b669-e1bac071e5fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  182.88, 99.6696, 3.048,                 !- X,Y,Z Vertex 1 {m}
  182.88, 99.6696, 0,                     !- X,Y,Z Vertex 2 {m}
  182.88, 102.108, 0,                     !- X,Y,Z Vertex 3 {m}
  182.88, 102.108, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad55c29-4f86-4633-86a2-2c02a9c23848}, !- Handle
  Surface 139,                            !- Name
  RoofCeiling,                            !- Surface Type
  {2f35e5b6-a096-481d-8ac8-ea88de54e4c5}, !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 73.152, 7.62,                   !- X,Y,Z Vertex 1 {m}
  182.88, 103.632, 7.62,                  !- X,Y,Z Vertex 2 {m}
  167.64, 103.632, 7.62,                  !- X,Y,Z Vertex 3 {m}
  167.64, 73.152, 7.62;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d48ee2e-5c77-4a75-a572-9acd3194ba87}, !- Handle
  Sub Surface 197,                        !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {6ad55c29-4f86-4633-86a2-2c02a9c23848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  177.6984, 101.8032, 7.62,               !- X,Y,Z Vertex 1 {m}
  177.6984, 103.0224, 7.62,               !- X,Y,Z Vertex 2 {m}
  176.4792, 103.0224, 7.62,               !- X,Y,Z Vertex 3 {m}
  176.4792, 101.8032, 7.62;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {203d024e-7e47-40c1-af6b-8d66fb3705d2}, !- Handle
  Sub Surface 39,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {6ad55c29-4f86-4633-86a2-2c02a9c23848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  177.6984, 73.4568, 7.62,                !- X,Y,Z Vertex 1 {m}
  177.6984, 74.676, 7.62,                 !- X,Y,Z Vertex 2 {m}
  176.4792, 74.676, 7.62,                 !- X,Y,Z Vertex 3 {m}
  176.4792, 73.4568, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ec99334-b289-4658-97b2-fb9120f437e6}, !- Handle
  Sub Surface 40,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {6ad55c29-4f86-4633-86a2-2c02a9c23848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  177.6984, 82.9056, 7.62,                !- X,Y,Z Vertex 1 {m}
  177.6984, 84.1248, 7.62,                !- X,Y,Z Vertex 2 {m}
  176.4792, 84.1248, 7.62,                !- X,Y,Z Vertex 3 {m}
  176.4792, 82.9056, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {533a49c0-040b-4ed2-8d9c-881865c4c181}, !- Handle
  Sub Surface 41,                         !- Name
  Skylight,                               !- Sub Surface Type
  {440f7d35-31cd-47e9-8fc0-199bd2df51b0}, !- Construction Name
  {6ad55c29-4f86-4633-86a2-2c02a9c23848}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  177.6984, 92.3544, 7.62,                !- X,Y,Z Vertex 1 {m}
  177.6984, 93.5736, 7.62,                !- X,Y,Z Vertex 2 {m}
  176.4792, 93.5736, 7.62,                !- X,Y,Z Vertex 3 {m}
  176.4792, 92.3544, 7.62;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3258ffaa-05f6-4bf4-aba5-fe1584786f41}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  {de09bb5e-3b73-4562-8b60-810e62b8ea9d}, !- Construction Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  182.88, 103.632, 0,                     !- X,Y,Z Vertex 1 {m}
  182.88, 73.152, 0,                      !- X,Y,Z Vertex 2 {m}
  167.64, 73.152, 0,                      !- X,Y,Z Vertex 3 {m}
  167.64, 103.632, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {de09bb5e-3b73-4562-8b60-810e62b8ea9d}, !- Handle
  Surface 115 Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  464.5152,                               !- Area {m2}
  30.48;                                  !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {be0db67a-fb63-4f64-a168-af5ec2bffc6e}, !- Handle
  Side_Storage_2 ShadingGroup,            !- Name
  Space,                                  !- Shading Surface Type
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}; !- Space Name

OS:WaterUse:Connections,
  {4132b4e4-ebdc-4239-92e6-816d4aa3455b}, !- Handle
  Side_Storage_2 Water Use Connection,    !- Name
  {6a13478c-738d-4432-a7c0-717800030155}, !- Inlet Node Name
  {1ad188ea-b9cf-455e-8182-b7f6a15baa5d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bdf6996-dbc8-4182-a6ab-bb00254f5793}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {60a7a0da-0fbb-4622-923b-781aafa1b788}, !- Handle
  Side_Storage_2 Water Use Definition,    !- Name
  ,                                       !- End-Use Subcategory
  9.46352945992463e-07,                   !- Peak Flow Rate {m3/s}
  {10685a17-0590-4e42-be2a-97d8aa7a214e}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {10685a17-0590-4e42-be2a-97d8aa7a214e}, !- Handle
  Side_Storage_2 Target SHW Temp,         !- Name
  ,                                       !- Schedule Type Limits Name
  {e123b5ab-b3ed-4275-8f33-b01ab3a20e1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e123b5ab-b3ed-4275-8f33-b01ab3a20e1b}, !- Handle
  {31ac7f9f-84f9-47c7-a395-9ace614c8280}, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bdf6996-dbc8-4182-a6ab-bb00254f5793}, !- Handle
  Side_Storage_2 Water Use Equipment,     !- Name
  {60a7a0da-0fbb-4622-923b-781aafa1b788}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {352ca4fb-e328-4813-8279-b37ce02c74a3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41a051af-cf9e-4425-8af0-cac7f254f075}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 18, !- Name
  {f3153438-17c9-4eb1-95ab-41abd0daaa7e}, !- Inlet Port
  {6a13478c-738d-4432-a7c0-717800030155}; !- Outlet Port

OS:Connection,
  {f3153438-17c9-4eb1-95ab-41abd0daaa7e}, !- Handle
  {2ff6ecdb-ed53-41d9-ba50-440d800fd7c7}, !- Name
  {6ee1cccf-5751-47ef-b34f-0f6ccdd67fec}, !- Source Object
  20,                                     !- Outlet Port
  {41a051af-cf9e-4425-8af0-cac7f254f075}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e073a72-a155-4012-a25a-8c960c42eb63}, !- Handle
  Side_Storage_2 Water Use Connection Outlet Node, !- Name
  {1ad188ea-b9cf-455e-8182-b7f6a15baa5d}, !- Inlet Port
  {acad3ad5-8036-4ccb-8ee0-cf3c8ba5987c}; !- Outlet Port

OS:Connection,
  {6a13478c-738d-4432-a7c0-717800030155}, !- Handle
  {f0710ae4-32f0-4d1d-b7a2-152265dfa44e}, !- Name
  {41a051af-cf9e-4425-8af0-cac7f254f075}, !- Source Object
  3,                                      !- Outlet Port
  {4132b4e4-ebdc-4239-92e6-816d4aa3455b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad188ea-b9cf-455e-8182-b7f6a15baa5d}, !- Handle
  {65c88ada-6fb8-42d8-bd6c-32435abd8002}, !- Name
  {4132b4e4-ebdc-4239-92e6-816d4aa3455b}, !- Source Object
  3,                                      !- Outlet Port
  {3e073a72-a155-4012-a25a-8c960c42eb63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acad3ad5-8036-4ccb-8ee0-cf3c8ba5987c}, !- Handle
  {5bdc99e9-f59a-4fb5-a835-02bdf927ff25}, !- Name
  {3e073a72-a155-4012-a25a-8c960c42eb63}, !- Source Object
  3,                                      !- Outlet Port
  {30e3b7cc-2671-4b57-b6ee-fe31b3eadce0}, !- Target Object
  20;                                     !- Inlet Port

OS:AirLoopHVAC,
  {5a3bad25-8911-4388-a378-52825927d553}, !- Handle
  Back_Office_SZVAV,                      !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {b2b209d6-96d0-4861-bf28-270678b5197b}, !- Availability Manager List Name
  1.67713131205325,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e5ad092-2e2d-4714-b537-4c387d384006}, !- Supply Side Inlet Node Name
  {23dfb773-1d6b-4903-955b-815f24198dd8}, !- Demand Side Outlet Node Name
  {de79c0e2-82d8-49bb-8f6d-76fd150b65cc}, !- Demand Side Inlet Node A
  {214023ca-21c5-4752-9b94-ad52fe99a723}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c3cab85-b020-4bb5-9a85-df77a1648ba8}, !- Demand Mixer Name
  {d16dda9c-c311-4149-9a19-4745a9d3338b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {832d057a-9e14-4981-940a-9da4fc142e5a}, !- Handle
  Back_Office_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {3e5ad092-2e2d-4714-b537-4c387d384006}, !- Inlet Port
  {098b5387-0b12-4666-a14c-fa2cbd102c44}; !- Outlet Port

OS:Node,
  {b817a761-e712-4dc2-9cd4-631dd40183ba}, !- Handle
  Back_Office_SupplyFan Outlet Node,      !- Name
  {658d74e8-5579-4aa2-a3d2-e8e0ae592627}, !- Inlet Port
  {214023ca-21c5-4752-9b94-ad52fe99a723}; !- Outlet Port

OS:Connection,
  {3e5ad092-2e2d-4714-b537-4c387d384006}, !- Handle
  {04764b45-fba2-4ecd-8566-04f1c23a6523}, !- Name
  {5a3bad25-8911-4388-a378-52825927d553}, !- Source Object
  9,                                      !- Outlet Port
  {832d057a-9e14-4981-940a-9da4fc142e5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214023ca-21c5-4752-9b94-ad52fe99a723}, !- Handle
  {ecbabcdf-a7a1-40c1-8201-772351abeced}, !- Name
  {b817a761-e712-4dc2-9cd4-631dd40183ba}, !- Source Object
  3,                                      !- Outlet Port
  {5a3bad25-8911-4388-a378-52825927d553}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2460dce3-5513-4cb9-9821-a6ebe433f753}, !- Handle
  Back_Office_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {de79c0e2-82d8-49bb-8f6d-76fd150b65cc}, !- Inlet Port
  {6cf455b8-6211-41b9-81f5-1d6910ff4c24}; !- Outlet Port

OS:Node,
  {29a8dbe4-76d3-4799-bccb-87f2631377a0}, !- Handle
  Back_Office_SZVAV Zone Mixer Outlet Node, !- Name
  {dd2e4b8a-d1ed-43b6-92bc-abfb021fde2d}, !- Inlet Port
  {23dfb773-1d6b-4903-955b-815f24198dd8}; !- Outlet Port

OS:Node,
  {8764e1b2-e3c1-4500-ba81-63b5406321d5}, !- Handle
  Back_Office_TU Outlet Node,             !- Name
  {581a0c92-76c9-4acb-9008-dd91fdab0d71}, !- Inlet Port
  {a2975c18-52b1-4ea0-b991-44a4c35dc830}; !- Outlet Port

OS:Connection,
  {de79c0e2-82d8-49bb-8f6d-76fd150b65cc}, !- Handle
  {33180b4d-1250-40ca-8fcd-5f1ba4919cf7}, !- Name
  {5a3bad25-8911-4388-a378-52825927d553}, !- Source Object
  11,                                     !- Outlet Port
  {2460dce3-5513-4cb9-9821-a6ebe433f753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23dfb773-1d6b-4903-955b-815f24198dd8}, !- Handle
  {2d142442-efb3-4d7f-ab66-9c31b7bf0dde}, !- Name
  {29a8dbe4-76d3-4799-bccb-87f2631377a0}, !- Source Object
  3,                                      !- Outlet Port
  {5a3bad25-8911-4388-a378-52825927d553}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d16dda9c-c311-4149-9a19-4745a9d3338b}, !- Handle
  Back_Office_SZVAV Zone Splitter,        !- Name
  {6cf455b8-6211-41b9-81f5-1d6910ff4c24}, !- Inlet Node Name
  {5360f522-e886-4439-85d8-122e70169953}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6c3cab85-b020-4bb5-9a85-df77a1648ba8}, !- Handle
  Back_Office_SZVAV Zone Mixer,           !- Name
  {dd2e4b8a-d1ed-43b6-92bc-abfb021fde2d}, !- Outlet Node Name
  {7388d3c7-19e3-4b48-83af-6e1e1932b0e4}; !- Inlet Node Name 1

OS:Connection,
  {6cf455b8-6211-41b9-81f5-1d6910ff4c24}, !- Handle
  {0f32f7e4-ff88-418a-9935-dc9c65bc6ff1}, !- Name
  {2460dce3-5513-4cb9-9821-a6ebe433f753}, !- Source Object
  3,                                      !- Outlet Port
  {d16dda9c-c311-4149-9a19-4745a9d3338b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2e4b8a-d1ed-43b6-92bc-abfb021fde2d}, !- Handle
  {2c4bd82d-bc8a-4051-8dea-c65f3b8032b7}, !- Name
  {6c3cab85-b020-4bb5-9a85-df77a1648ba8}, !- Source Object
  2,                                      !- Outlet Port
  {29a8dbe4-76d3-4799-bccb-87f2631377a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2aebbc98-86d1-4515-a966-7905ceb1cb3b}, !- Handle
  {5a3bad25-8911-4388-a378-52825927d553}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b2b209d6-96d0-4861-bf28-270678b5197b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e9b115e7-7935-41d0-8aa6-391d43d470f6}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {e9b115e7-7935-41d0-8aa6-391d43d470f6}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {e507287e-3a52-44e4-8b67-ab23b13efee5}, !- Control Zone or Zone List Name
  {2d76bb3c-4e25-4145-b1a4-1c09ce466ae6}, !- Cooling Control Zone or Zone List Name
  {451bcc99-64a4-4395-becd-fb052300e705}, !- Heating Control Zone or Zone List Name
  {62238e8c-9576-48cb-9f9a-68753ad36208}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e507287e-3a52-44e4-8b67-ab23b13efee5}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {cd7a970d-2e1d-4d41-9ad3-e941a16995bc}; !- Model Object 1

OS:ModelObjectList,
  {2d76bb3c-4e25-4145-b1a4-1c09ce466ae6}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {451bcc99-64a4-4395-becd-fb052300e705}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {62238e8c-9576-48cb-9f9a-68753ad36208}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {dd79ea85-6d18-466e-adfe-2f614aa97a98}, !- Handle
  Back_Office_SupplyFan,                  !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  1.67713131205325,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.838565656026624,                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d98acc0c-a040-4832-9c92-ed1fa9cb9e30}, !- Air Inlet Node Name
  {658d74e8-5579-4aa2-a3d2-e8e0ae592627}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {658d74e8-5579-4aa2-a3d2-e8e0ae592627}, !- Handle
  {6b2829ea-a8e9-42a7-b3a6-74bcf30429a9}, !- Name
  {dd79ea85-6d18-466e-adfe-2f614aa97a98}, !- Source Object
  17,                                     !- Outlet Port
  {b817a761-e712-4dc2-9cd4-631dd40183ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7379f327-bc35-45bd-8081-9cd8b632801a}, !- Handle
  Back_Office_SuppCoilHtg AvailSch,       !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {8a64954e-8cc3-4734-9d69-2ae24a5fcd76}, !- Handle
  Back_Office_SuppCoilHtg,                !- Name
  {7379f327-bc35-45bd-8081-9cd8b632801a}, !- Availability Schedule Name
  ,                                       !- Efficiency
  22866.9874786157,                       !- Nominal Capacity {W}
  {9aacf41d-5221-436d-8e4c-a4ef544cab4e}, !- Air Inlet Node Name
  {3fb48826-5f26-4187-9f8f-a1229e5caf2a}; !- Air Outlet Node Name

OS:Node,
  {778178c3-aa4f-4797-8fe6-c6a734b19320}, !- Handle
  Back_Office_SuppCoilHtg Outlet Node,    !- Name
  {3fb48826-5f26-4187-9f8f-a1229e5caf2a}, !- Inlet Port
  {d98acc0c-a040-4832-9c92-ed1fa9cb9e30}; !- Outlet Port

OS:Connection,
  {3fb48826-5f26-4187-9f8f-a1229e5caf2a}, !- Handle
  {f1d0c782-e56e-4e7d-95e8-216f0b848549}, !- Name
  {8a64954e-8cc3-4734-9d69-2ae24a5fcd76}, !- Source Object
  6,                                      !- Outlet Port
  {778178c3-aa4f-4797-8fe6-c6a734b19320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98acc0c-a040-4832-9c92-ed1fa9cb9e30}, !- Handle
  {ccf43081-c0a0-4b3d-bd0b-4f60e7a56a51}, !- Name
  {778178c3-aa4f-4797-8fe6-c6a734b19320}, !- Source Object
  3,                                      !- Outlet Port
  {dd79ea85-6d18-466e-adfe-2f614aa97a98}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {20ea5bf2-63e3-4a1e-8b46-e511679f7d6f}, !- Handle
  Back_Office_CoilHtg,                    !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  30804.7001858023,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  1.67713131205325,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0d4ea579-a97b-4133-928e-74057ef7a43e}, !- Air Inlet Node Name
  {262e783f-95a2-4c87-ba0c-5d2f702145b0}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {d4d96b72-d8ab-4780-9258-dce620c20f30}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  83.9522595483243,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d4d96b72-d8ab-4780-9258-dce620c20f30}, !- Handle
  Back_Office_CoilHtg Defrost Curve,      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {0c73aeb6-38a5-46c3-ba1e-7f8a15285a1c}, !- Handle
  Back_Office_CoilHtg Outlet Node,        !- Name
  {262e783f-95a2-4c87-ba0c-5d2f702145b0}, !- Inlet Port
  {9aacf41d-5221-436d-8e4c-a4ef544cab4e}; !- Outlet Port

OS:Connection,
  {262e783f-95a2-4c87-ba0c-5d2f702145b0}, !- Handle
  {83797057-6792-498a-baa6-86ade405627d}, !- Name
  {20ea5bf2-63e3-4a1e-8b46-e511679f7d6f}, !- Source Object
  8,                                      !- Outlet Port
  {0c73aeb6-38a5-46c3-ba1e-7f8a15285a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aacf41d-5221-436d-8e4c-a4ef544cab4e}, !- Handle
  {7a92ee55-9efd-45d4-8185-986e3a041c6f}, !- Name
  {0c73aeb6-38a5-46c3-ba1e-7f8a15285a1c}, !- Source Object
  3,                                      !- Outlet Port
  {8a64954e-8cc3-4734-9d69-2ae24a5fcd76}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {c74b70d2-244d-4c60-b61a-7c454c3a2aa6}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {77d9c896-3bb2-4260-a9f1-d5e225e95757}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {cfbc5e3c-2f08-4f47-9a0c-8818df31f5b5}, !- Handle
  Back_Office_CoilClg,                    !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  30804.7001858023,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  1.67713131205325,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ec6f34cb-7df0-4a50-ae6a-c5c656186c2b}, !- Air Inlet Node Name
  {f25b400c-24df-4dc2-bbf3-bea3a0936421}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  15402.3500929011,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  0.838565656026624,                      !- Rated Low Speed Air Flow Rate {m3/s}
  {77d9c896-3bb2-4260-a9f1-d5e225e95757}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c74b70d2-244d-4c60-b61a-7c454c3a2aa6}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6dbc3811-6056-46e4-bdca-467231748311}, !- Handle
  Back_Office_CoilClg Outlet Node,        !- Name
  {f25b400c-24df-4dc2-bbf3-bea3a0936421}, !- Inlet Port
  {0d4ea579-a97b-4133-928e-74057ef7a43e}; !- Outlet Port

OS:Connection,
  {f25b400c-24df-4dc2-bbf3-bea3a0936421}, !- Handle
  {74e91869-8390-440f-a757-095615ea0764}, !- Name
  {cfbc5e3c-2f08-4f47-9a0c-8818df31f5b5}, !- Source Object
  9,                                      !- Outlet Port
  {6dbc3811-6056-46e4-bdca-467231748311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4ea579-a97b-4133-928e-74057ef7a43e}, !- Handle
  {107fe5ac-faee-4a73-8a18-fd56e3e683a3}, !- Name
  {6dbc3811-6056-46e4-bdca-467231748311}, !- Source Object
  3,                                      !- Outlet Port
  {20ea5bf2-63e3-4a1e-8b46-e511679f7d6f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c9712ef6-5f96-4103-b3f4-a1a77254f1bf}, !- Handle
  Back_Office_OACtrl,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f71c7e14-17c8-45a6-b29d-99f169d0e89d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7571d97c-a874-4560-a55c-dca2089c9b9c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {816e9c8b-5b6a-42a8-ae0a-4a88c0db8d7b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {816e9c8b-5b6a-42a8-ae0a-4a88c0db8d7b}, !- Handle
  Back_Office_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7d00b10a-751f-4652-8e54-b5a39b06d505}, !- Handle
  Back_Office_OACtrl OA System,           !- Name
  {c9712ef6-5f96-4103-b3f4-a1a77254f1bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9527f34a-1a64-4c56-a186-74d99d2b6eff}, !- Mixed Air Node Name
  {565fc882-4bf7-4dbc-a2cf-9972247c2bd1}, !- Outdoor Air Stream Node Name
  {d4de9fda-4521-4d03-a2a4-5bc9abf40983}, !- Relief Air Stream Node Name
  {098b5387-0b12-4666-a14c-fa2cbd102c44}; !- Return Air Stream Node Name

OS:Node,
  {74e09694-fc8c-49a2-9bed-81e3297bc705}, !- Handle
  Back_Office_OACtrl OA System OA Node,   !- Name
  ,                                       !- Inlet Port
  {565fc882-4bf7-4dbc-a2cf-9972247c2bd1}; !- Outlet Port

OS:Connection,
  {565fc882-4bf7-4dbc-a2cf-9972247c2bd1}, !- Handle
  {264b3476-4938-4256-b4b6-a9a1f1c6cfd7}, !- Name
  {74e09694-fc8c-49a2-9bed-81e3297bc705}, !- Source Object
  3,                                      !- Outlet Port
  {7d00b10a-751f-4652-8e54-b5a39b06d505}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad86f26f-4a05-4f95-a421-3e42f5dc4fea}, !- Handle
  Back_Office_OACtrl OA System Relief Node, !- Name
  {d4de9fda-4521-4d03-a2a4-5bc9abf40983}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d4de9fda-4521-4d03-a2a4-5bc9abf40983}, !- Handle
  {6e54df35-c6e3-4569-a9ad-14b07d32aefd}, !- Name
  {7d00b10a-751f-4652-8e54-b5a39b06d505}, !- Source Object
  7,                                      !- Outlet Port
  {ad86f26f-4a05-4f95-a421-3e42f5dc4fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ead7510-eaf5-43e4-9c02-b129dc095214}, !- Handle
  Back_Office_OACtrl OA System Mixed Air Node, !- Name
  {9527f34a-1a64-4c56-a186-74d99d2b6eff}, !- Inlet Port
  {ec6f34cb-7df0-4a50-ae6a-c5c656186c2b}; !- Outlet Port

OS:Connection,
  {098b5387-0b12-4666-a14c-fa2cbd102c44}, !- Handle
  {d1927fa3-2a8b-48cb-9e5a-34c28106c0f1}, !- Name
  {832d057a-9e14-4981-940a-9da4fc142e5a}, !- Source Object
  3,                                      !- Outlet Port
  {7d00b10a-751f-4652-8e54-b5a39b06d505}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9527f34a-1a64-4c56-a186-74d99d2b6eff}, !- Handle
  {26125fe4-2fce-4921-87de-7bd613082c14}, !- Name
  {7d00b10a-751f-4652-8e54-b5a39b06d505}, !- Source Object
  5,                                      !- Outlet Port
  {7ead7510-eaf5-43e4-9c02-b129dc095214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6f34cb-7df0-4a50-ae6a-c5c656186c2b}, !- Handle
  {1ed035d0-87f1-45de-b07e-df58185fb078}, !- Name
  {7ead7510-eaf5-43e4-9c02-b129dc095214}, !- Source Object
  3,                                      !- Outlet Port
  {cfbc5e3c-2f08-4f47-9a0c-8818df31f5b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7571d97c-a874-4560-a55c-dca2089c9b9c}, !- Handle
  Back_Office_OACtrl Max OA Schedule,     !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {fd2cb9ad-61cb-48f9-a434-542484d7d115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd2cb9ad-61cb-48f9-a434-542484d7d115}, !- Handle
  Schedule Day 1,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {f71c7e14-17c8-45a6-b29d-99f169d0e89d}, !- Handle
  Back_Office_OACtrl Schedule,            !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d8bf3b61-6879-4cb0-a556-44ec1c041610}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d8bf3b61-6879-4cb0-a556-44ec1c041610}, !- Handle
  Back_Office_OACtrl Schedule Week 1,     !- Name
  ,                                       !- Schedule Rendering Name
  {e1e523ec-5652-4be8-93dc-131e72705f18}, !- Sunday Schedule:Day Name
  {a9dedb08-eb2f-4070-85d7-1e3349ef8ead}, !- Monday Schedule:Day Name
  {234192e6-858a-46df-98c4-69bdd771dcdd}, !- Tuesday Schedule:Day Name
  {41f5d1d2-1218-4c24-b56e-c021b20888b3}, !- Wednesday Schedule:Day Name
  {06288cfc-a9c5-496c-b027-e9e3efa6538c}, !- Thursday Schedule:Day Name
  {333c5a39-1b6f-43ea-ba0e-fcce245f59ae}, !- Friday Schedule:Day Name
  {e84890b1-d3b0-486f-8b62-d8f52d083ad0}, !- Saturday Schedule:Day Name
  {5d4354ca-362c-4d93-b609-b4b04a2fda71}, !- Holiday Schedule:Day Name
  {7fb006b6-e5e1-4ee9-b264-839f2a9f598e}, !- SummerDesignDay Schedule:Day Name
  {5449c702-c6e0-4192-9871-f5be409d9a9a}, !- WinterDesignDay Schedule:Day Name
  {838c4ac2-b1bf-493c-9ba8-71201e6e43bc}, !- CustomDay1 Schedule:Day Name
  {fc00009f-4db9-432c-ae61-f2c596c62863}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e1e523ec-5652-4be8-93dc-131e72705f18}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a9dedb08-eb2f-4070-85d7-1e3349ef8ead}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {234192e6-858a-46df-98c4-69bdd771dcdd}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {41f5d1d2-1218-4c24-b56e-c021b20888b3}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {06288cfc-a9c5-496c-b027-e9e3efa6538c}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {333c5a39-1b6f-43ea-ba0e-fcce245f59ae}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e84890b1-d3b0-486f-8b62-d8f52d083ad0}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5d4354ca-362c-4d93-b609-b4b04a2fda71}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7fb006b6-e5e1-4ee9-b264-839f2a9f598e}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5449c702-c6e0-4192-9871-f5be409d9a9a}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {838c4ac2-b1bf-493c-9ba8-71201e6e43bc}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fc00009f-4db9-432c-ae61-f2c596c62863}, !- Handle
  Back_Office_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {07be5e0f-c4f2-4f10-8676-5b68cba28d97}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cd7a970d-2e1d-4d41-9ad3-e941a16995bc}, !- Control Zone Name
  {b817a761-e712-4dc2-9cd4-631dd40183ba}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- Handle
  Back_Shelving/Refrig_SZVAV,             !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {d3beff37-1257-4454-9873-c7ed58e5b20a}, !- Availability Manager List Name
  24.0275522544768,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b799c940-fdab-4aa8-9cbe-34921dd8176d}, !- Supply Side Inlet Node Name
  {634a2ca9-0061-406e-88a0-6aea96eb0c4c}, !- Demand Side Outlet Node Name
  {eab270e5-f5b8-4e80-aad7-8d13c516e16c}, !- Demand Side Inlet Node A
  {f3792095-2139-4da5-b72d-bbe51b9fed53}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd5c6e5d-24c5-4aff-a9c6-ed52cc94d927}, !- Demand Mixer Name
  {d95619a6-e02e-4922-b8b0-517937b8dd90}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8b90b1d9-96f8-43a4-8c2d-e079f72922c1}, !- Handle
  Back_Shelving/Refrig_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {b799c940-fdab-4aa8-9cbe-34921dd8176d}, !- Inlet Port
  {4ba24907-b484-4cad-8090-002376df27ce}; !- Outlet Port

OS:Node,
  {63444af5-7e77-4574-8ac0-27197d605932}, !- Handle
  Back_Shelving/Refrig_SupplyFan Outlet Node, !- Name
  {c96fb7bf-d443-4a00-ae08-d3df69f5f8dd}, !- Inlet Port
  {f3792095-2139-4da5-b72d-bbe51b9fed53}; !- Outlet Port

OS:Connection,
  {b799c940-fdab-4aa8-9cbe-34921dd8176d}, !- Handle
  {0ff5195e-3430-4bc0-bba3-f17fa2c471ea}, !- Name
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- Source Object
  9,                                      !- Outlet Port
  {8b90b1d9-96f8-43a4-8c2d-e079f72922c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3792095-2139-4da5-b72d-bbe51b9fed53}, !- Handle
  {c728eb28-b8d6-4710-a999-4947160d8642}, !- Name
  {63444af5-7e77-4574-8ac0-27197d605932}, !- Source Object
  3,                                      !- Outlet Port
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {844312d3-77de-42fb-9c9f-0e05d1efdae2}, !- Handle
  Back_Shelving/Refrig_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {eab270e5-f5b8-4e80-aad7-8d13c516e16c}, !- Inlet Port
  {d2252869-35de-45f2-b42d-d59ed5501a61}; !- Outlet Port

OS:Node,
  {702d33d2-a9a1-4ef2-a849-12605c9085f0}, !- Handle
  Back_Shelving/Refrig_SZVAV Zone Mixer Outlet Node, !- Name
  {7de757e1-0024-4975-b80f-c73d021ee4de}, !- Inlet Port
  {634a2ca9-0061-406e-88a0-6aea96eb0c4c}; !- Outlet Port

OS:Node,
  {b1d8893d-00da-4f48-a5a0-6c357ddca15a}, !- Handle
  Back_Shelving/Refrig_TU Outlet Node,    !- Name
  {d4179bbd-3769-49f3-9241-461e8c1da922}, !- Inlet Port
  {118fa43c-c4bc-4769-a06a-c9a14bb96538}; !- Outlet Port

OS:Connection,
  {eab270e5-f5b8-4e80-aad7-8d13c516e16c}, !- Handle
  {7db91eb8-2f3e-4727-ba30-fde71ef086fb}, !- Name
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- Source Object
  11,                                     !- Outlet Port
  {844312d3-77de-42fb-9c9f-0e05d1efdae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {634a2ca9-0061-406e-88a0-6aea96eb0c4c}, !- Handle
  {24fedbd3-95e7-42ed-915f-e04be77bd95f}, !- Name
  {702d33d2-a9a1-4ef2-a849-12605c9085f0}, !- Source Object
  3,                                      !- Outlet Port
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d95619a6-e02e-4922-b8b0-517937b8dd90}, !- Handle
  Back_Shelving/Refrig_SZVAV Zone Splitter, !- Name
  {d2252869-35de-45f2-b42d-d59ed5501a61}, !- Inlet Node Name
  {99aeb593-ace7-46f8-bf53-85cb738a1d94}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd5c6e5d-24c5-4aff-a9c6-ed52cc94d927}, !- Handle
  Back_Shelving/Refrig_SZVAV Zone Mixer,  !- Name
  {7de757e1-0024-4975-b80f-c73d021ee4de}, !- Outlet Node Name
  {c4714207-b95b-47e5-b91a-5279bc719bd5}; !- Inlet Node Name 1

OS:Connection,
  {d2252869-35de-45f2-b42d-d59ed5501a61}, !- Handle
  {8cdd7dc9-499a-432e-90af-c6c460a1af59}, !- Name
  {844312d3-77de-42fb-9c9f-0e05d1efdae2}, !- Source Object
  3,                                      !- Outlet Port
  {d95619a6-e02e-4922-b8b0-517937b8dd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7de757e1-0024-4975-b80f-c73d021ee4de}, !- Handle
  {5d9ff1ec-deef-4ce1-be0b-3c1bc18b5164}, !- Name
  {dd5c6e5d-24c5-4aff-a9c6-ed52cc94d927}, !- Source Object
  2,                                      !- Outlet Port
  {702d33d2-a9a1-4ef2-a849-12605c9085f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c99918f-1e42-446f-b848-70aebfd3eaee}, !- Handle
  {db903f08-ee96-4e97-8c1f-8d59ebeb4cd7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d3beff37-1257-4454-9873-c7ed58e5b20a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {52fe9803-07f8-49f3-b5fc-7e15c4025a79}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {52fe9803-07f8-49f3-b5fc-7e15c4025a79}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {51cbd449-4a25-4209-88a6-c2231f8c7cdd}, !- Control Zone or Zone List Name
  {2f05ee99-8413-45b9-826d-573c3486b1f0}, !- Cooling Control Zone or Zone List Name
  {4a3847fc-a10e-4ca6-bbae-0d4135ef0462}, !- Heating Control Zone or Zone List Name
  {443bb76e-4fd3-479a-8a26-bd297e1592dd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {51cbd449-4a25-4209-88a6-c2231f8c7cdd}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {06ef271c-e598-405f-ac67-a331bc77b88b}; !- Model Object 1

OS:ModelObjectList,
  {2f05ee99-8413-45b9-826d-573c3486b1f0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4a3847fc-a10e-4ca6-bbae-0d4135ef0462}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {443bb76e-4fd3-479a-8a26-bd297e1592dd}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {b790176d-5740-4f49-b9c0-554c549110c4}, !- Handle
  Back_Shelving/Refrig_SupplyFan,         !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  909.769807471,                          !- Pressure Rise {Pa}
  24.0275522544768,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  12.0137997246106,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {5f006967-9cc9-43e6-babf-011ca6c10e65}, !- Air Inlet Node Name
  {c96fb7bf-d443-4a00-ae08-d3df69f5f8dd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {c96fb7bf-d443-4a00-ae08-d3df69f5f8dd}, !- Handle
  {d9d758da-6201-416f-b2d5-296a84f39ba5}, !- Name
  {b790176d-5740-4f49-b9c0-554c549110c4}, !- Source Object
  17,                                     !- Outlet Port
  {63444af5-7e77-4574-8ac0-27197d605932}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {18850632-1366-4fcd-b5aa-444171d1a72d}, !- Handle
  Back_Shelving/Refrig_SuppCoilHtg AvailSch, !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {d8b38ea3-35c6-4a94-b3cf-28a2879667c7}, !- Handle
  Back_Shelving/Refrig_SuppCoilHtg,       !- Name
  {18850632-1366-4fcd-b5aa-444171d1a72d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  407069.855047813,                       !- Nominal Capacity {W}
  {510a607d-7e3d-4186-b5cc-2d6d59048b30}, !- Air Inlet Node Name
  {d186d0f7-b83e-4cdb-9f32-5eeb3fd81926}; !- Air Outlet Node Name

OS:Node,
  {f66fd8c6-034a-40a1-9fd2-ebaae68e0557}, !- Handle
  Back_Shelving/Refrig_SuppCoilHtg Outlet Node, !- Name
  {d186d0f7-b83e-4cdb-9f32-5eeb3fd81926}, !- Inlet Port
  {5f006967-9cc9-43e6-babf-011ca6c10e65}; !- Outlet Port

OS:Connection,
  {d186d0f7-b83e-4cdb-9f32-5eeb3fd81926}, !- Handle
  {6144565f-82c6-4298-ad40-0f460e9091d8}, !- Name
  {d8b38ea3-35c6-4a94-b3cf-28a2879667c7}, !- Source Object
  6,                                      !- Outlet Port
  {f66fd8c6-034a-40a1-9fd2-ebaae68e0557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f006967-9cc9-43e6-babf-011ca6c10e65}, !- Handle
  {88099fa8-6c79-418d-baa5-c5f5be016fdd}, !- Name
  {f66fd8c6-034a-40a1-9fd2-ebaae68e0557}, !- Source Object
  3,                                      !- Outlet Port
  {b790176d-5740-4f49-b9c0-554c549110c4}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {8e574de6-8013-44bd-a824-bdeeff1b4b7e}, !- Handle
  Back_Shelving/Refrig_CoilHtg,           !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  439923.122014119,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  24.0275522544768,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {44fe2422-f3bf-4626-9bf5-ca0241421bdf}, !- Air Inlet Node Name
  {dff7a4d0-169a-47e3-b36a-bc142258ab8f}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {29811979-b8b6-4980-bd4d-7fbc24228826}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1198.91857954614,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {29811979-b8b6-4980-bd4d-7fbc24228826}, !- Handle
  Back_Shelving/Refrig_CoilHtg Defrost Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {f200d787-5bea-4ac5-8c87-a2878397ba3c}, !- Handle
  Back_Shelving/Refrig_CoilHtg Outlet Node, !- Name
  {dff7a4d0-169a-47e3-b36a-bc142258ab8f}, !- Inlet Port
  {510a607d-7e3d-4186-b5cc-2d6d59048b30}; !- Outlet Port

OS:Connection,
  {dff7a4d0-169a-47e3-b36a-bc142258ab8f}, !- Handle
  {e3d00a59-89e0-44e5-8f7a-093ee4a25c6b}, !- Name
  {8e574de6-8013-44bd-a824-bdeeff1b4b7e}, !- Source Object
  8,                                      !- Outlet Port
  {f200d787-5bea-4ac5-8c87-a2878397ba3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {510a607d-7e3d-4186-b5cc-2d6d59048b30}, !- Handle
  {93f0f490-3498-4821-9e1c-5d0663b35104}, !- Name
  {f200d787-5bea-4ac5-8c87-a2878397ba3c}, !- Source Object
  3,                                      !- Outlet Port
  {d8b38ea3-35c6-4a94-b3cf-28a2879667c7}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {dfacca09-f1eb-48f9-9fd8-5c546014c671}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {dd6bb5e5-083f-43f1-8166-1b17777cf8d6}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {2a894a9d-76dd-472d-a7ef-e2ad79db9b4b}, !- Handle
  Back_Shelving/Refrig_CoilClg,           !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  439923.122014119,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  24.0275522544768,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {e5862760-c49d-4543-a4f2-5a5c7f3c3994}, !- Air Inlet Node Name
  {7667aee0-2c87-4049-ba58-cbfa66fd0e9b}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  219961.56100706,                        !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  12.0137761272384,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {dd6bb5e5-083f-43f1-8166-1b17777cf8d6}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {dfacca09-f1eb-48f9-9fd8-5c546014c671}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ab334266-d311-4076-9f93-d44f1b64942f}, !- Handle
  Back_Shelving/Refrig_CoilClg Outlet Node, !- Name
  {7667aee0-2c87-4049-ba58-cbfa66fd0e9b}, !- Inlet Port
  {44fe2422-f3bf-4626-9bf5-ca0241421bdf}; !- Outlet Port

OS:Connection,
  {7667aee0-2c87-4049-ba58-cbfa66fd0e9b}, !- Handle
  {f44431d0-93eb-414c-99f7-af6be31da18e}, !- Name
  {2a894a9d-76dd-472d-a7ef-e2ad79db9b4b}, !- Source Object
  9,                                      !- Outlet Port
  {ab334266-d311-4076-9f93-d44f1b64942f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fe2422-f3bf-4626-9bf5-ca0241421bdf}, !- Handle
  {da197ca9-6645-40a8-bd16-e572cf15e980}, !- Name
  {ab334266-d311-4076-9f93-d44f1b64942f}, !- Source Object
  3,                                      !- Outlet Port
  {8e574de6-8013-44bd-a824-bdeeff1b4b7e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {23ce02ee-7e14-4958-b4b4-317452edd557}, !- Handle
  Back_Shelving/Refrig_OACtrl,            !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {80ec780c-4306-4a88-9f54-88614926d923}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a7ee07a4-cc1e-4768-b373-56db8e4167ee}, !- Maximum Fraction of Outdoor Air Schedule Name
  {d5fae6a8-a91c-4669-90f3-4407eb029823}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d5fae6a8-a91c-4669-90f3-4407eb029823}, !- Handle
  Back_Shelving/Refrig_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {db97eb5b-b652-46be-8823-3c7f9639f498}, !- Handle
  Back_Shelving/Refrig_OACtrl OA System,  !- Name
  {23ce02ee-7e14-4958-b4b4-317452edd557}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58bef6a3-47f9-4683-976f-415f6e94ea60}, !- Mixed Air Node Name
  {ab21bc12-aa7a-4f9b-a5b9-e79c4d979b42}, !- Outdoor Air Stream Node Name
  {53af4ccb-f1bb-47f0-9346-7f9788281e48}, !- Relief Air Stream Node Name
  {4ba24907-b484-4cad-8090-002376df27ce}; !- Return Air Stream Node Name

OS:Node,
  {15cf07ed-3afc-4540-84e7-bcb7cfff04ae}, !- Handle
  Back_Shelving/Refrig_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {ab21bc12-aa7a-4f9b-a5b9-e79c4d979b42}; !- Outlet Port

OS:Connection,
  {ab21bc12-aa7a-4f9b-a5b9-e79c4d979b42}, !- Handle
  {19a61e7d-be13-4cd2-9000-b28e3b6f755e}, !- Name
  {15cf07ed-3afc-4540-84e7-bcb7cfff04ae}, !- Source Object
  3,                                      !- Outlet Port
  {db97eb5b-b652-46be-8823-3c7f9639f498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f977503-ac6d-4772-8b66-9c04a2a94d7b}, !- Handle
  Back_Shelving/Refrig_OACtrl OA System Relief Node, !- Name
  {53af4ccb-f1bb-47f0-9346-7f9788281e48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53af4ccb-f1bb-47f0-9346-7f9788281e48}, !- Handle
  {aefb8154-af8d-4d42-a87a-80963ac1879d}, !- Name
  {db97eb5b-b652-46be-8823-3c7f9639f498}, !- Source Object
  7,                                      !- Outlet Port
  {4f977503-ac6d-4772-8b66-9c04a2a94d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {287c9f55-9ce9-4e81-894e-de532d0fc00d}, !- Handle
  Back_Shelving/Refrig_OACtrl OA System Mixed Air Node, !- Name
  {58bef6a3-47f9-4683-976f-415f6e94ea60}, !- Inlet Port
  {e5862760-c49d-4543-a4f2-5a5c7f3c3994}; !- Outlet Port

OS:Connection,
  {4ba24907-b484-4cad-8090-002376df27ce}, !- Handle
  {0d8a48fd-36cf-48be-9199-2bbafdcaec3d}, !- Name
  {8b90b1d9-96f8-43a4-8c2d-e079f72922c1}, !- Source Object
  3,                                      !- Outlet Port
  {db97eb5b-b652-46be-8823-3c7f9639f498}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58bef6a3-47f9-4683-976f-415f6e94ea60}, !- Handle
  {8f1ea0e7-a59a-4e15-b170-edaf37e876cf}, !- Name
  {db97eb5b-b652-46be-8823-3c7f9639f498}, !- Source Object
  5,                                      !- Outlet Port
  {287c9f55-9ce9-4e81-894e-de532d0fc00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5862760-c49d-4543-a4f2-5a5c7f3c3994}, !- Handle
  {62f221cd-c540-4dd1-bfac-01595f7cdb12}, !- Name
  {287c9f55-9ce9-4e81-894e-de532d0fc00d}, !- Source Object
  3,                                      !- Outlet Port
  {2a894a9d-76dd-472d-a7ef-e2ad79db9b4b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a7ee07a4-cc1e-4768-b373-56db8e4167ee}, !- Handle
  Back_Shelving/Refrig_OACtrl Max OA Schedule, !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {eb7f3bf9-9cd3-4d61-904a-a65e52945ef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb7f3bf9-9cd3-4d61-904a-a65e52945ef3}, !- Handle
  Schedule Day 2,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {80ec780c-4306-4a88-9f54-88614926d923}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule,   !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {83939a22-1477-4573-8904-e600ea1dcd07}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {83939a22-1477-4573-8904-e600ea1dcd07}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {7df9ff3c-90ae-45f9-961c-01e1256a7e95}, !- Sunday Schedule:Day Name
  {2836651f-9528-41a9-beb7-56e70a8eaef6}, !- Monday Schedule:Day Name
  {ab7d15f4-cf1c-4658-9fe0-22ca03ba90c3}, !- Tuesday Schedule:Day Name
  {a4b084f1-09cd-466c-b04a-d12179156c08}, !- Wednesday Schedule:Day Name
  {7c439401-1f23-407b-a022-5a53907e5759}, !- Thursday Schedule:Day Name
  {d75bf0d2-b281-41a9-8ed0-a1064b50e5f9}, !- Friday Schedule:Day Name
  {3aeb5b4f-c2d2-4c08-85f6-48bfe1ef99ed}, !- Saturday Schedule:Day Name
  {63238d99-5263-4208-bbbe-c91dec1b11aa}, !- Holiday Schedule:Day Name
  {b73f4689-f634-4642-a020-be4928e50278}, !- SummerDesignDay Schedule:Day Name
  {28cb3ad4-2c88-49b9-ac84-c2af6ae9377a}, !- WinterDesignDay Schedule:Day Name
  {182e40ec-8866-4fb5-b2fd-d540aed197a2}, !- CustomDay1 Schedule:Day Name
  {afd4201c-7bf0-4af4-928d-5f8e5750dab4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7df9ff3c-90ae-45f9-961c-01e1256a7e95}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2836651f-9528-41a9-beb7-56e70a8eaef6}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ab7d15f4-cf1c-4658-9fe0-22ca03ba90c3}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4b084f1-09cd-466c-b04a-d12179156c08}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7c439401-1f23-407b-a022-5a53907e5759}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d75bf0d2-b281-41a9-8ed0-a1064b50e5f9}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3aeb5b4f-c2d2-4c08-85f6-48bfe1ef99ed}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {63238d99-5263-4208-bbbe-c91dec1b11aa}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b73f4689-f634-4642-a020-be4928e50278}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {28cb3ad4-2c88-49b9-ac84-c2af6ae9377a}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {182e40ec-8866-4fb5-b2fd-d540aed197a2}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {afd4201c-7bf0-4af4-928d-5f8e5750dab4}, !- Handle
  Back_Shelving/Refrig_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {f3e8ce75-60bc-4769-8820-498793abf2e0}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06ef271c-e598-405f-ac67-a331bc77b88b}, !- Control Zone Name
  {63444af5-7e77-4574-8ac0-27197d605932}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- Handle
  Back_Storage_SZVAV,                     !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {61fe7c97-c8b9-439f-b2e6-214d98b442d8}, !- Availability Manager List Name
  8.64716263854336,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f3e9fc2a-454b-4179-9795-556d9d52c714}, !- Supply Side Inlet Node Name
  {68894198-3670-434f-9b67-46ac6c05092b}, !- Demand Side Outlet Node Name
  {95b770c2-7753-47d9-8ebe-5a8c6918d8df}, !- Demand Side Inlet Node A
  {e1d78320-48bd-482c-87a4-c48ad7176503}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ed454931-f4d4-4753-9ad7-d28210fb9d1b}, !- Demand Mixer Name
  {04cea00c-1134-4a51-ab94-568a19d77101}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c24465a8-5892-4936-851f-ff7470fc70c3}, !- Handle
  Back_Storage_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {f3e9fc2a-454b-4179-9795-556d9d52c714}, !- Inlet Port
  {a65b098c-08fe-4029-a7f3-962d3f645a10}; !- Outlet Port

OS:Node,
  {e3e3329e-d7da-4544-a5bb-843fe759a3d5}, !- Handle
  Back_Storage_SupplyFan Outlet Node,     !- Name
  {2238b205-3271-4a82-98f1-c8510fbb2eef}, !- Inlet Port
  {e1d78320-48bd-482c-87a4-c48ad7176503}; !- Outlet Port

OS:Connection,
  {f3e9fc2a-454b-4179-9795-556d9d52c714}, !- Handle
  {2c0ca39a-faf2-474b-aa90-294d3fb849d1}, !- Name
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- Source Object
  9,                                      !- Outlet Port
  {c24465a8-5892-4936-851f-ff7470fc70c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d78320-48bd-482c-87a4-c48ad7176503}, !- Handle
  {0c6083bc-268f-4b94-a1ce-02f04f0d3e00}, !- Name
  {e3e3329e-d7da-4544-a5bb-843fe759a3d5}, !- Source Object
  3,                                      !- Outlet Port
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d61dc54-dcec-4913-9ce8-e707e321a625}, !- Handle
  Back_Storage_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {95b770c2-7753-47d9-8ebe-5a8c6918d8df}, !- Inlet Port
  {9f98081f-a1e3-4969-9def-b1965875eb67}; !- Outlet Port

OS:Node,
  {8f30ee6b-b068-4620-9af1-927d4ea89212}, !- Handle
  Back_Storage_SZVAV Zone Mixer Outlet Node, !- Name
  {eed65b92-6b2a-43b4-9228-b66069789a38}, !- Inlet Port
  {68894198-3670-434f-9b67-46ac6c05092b}; !- Outlet Port

OS:Node,
  {8c298e75-ca03-41ce-8692-07463e16a593}, !- Handle
  Back_Storage_TU Outlet Node,            !- Name
  {d8635b3c-efe5-4768-a747-700a217b3c7c}, !- Inlet Port
  {ac1c59c0-a353-4200-a147-feeb396376ee}; !- Outlet Port

OS:Connection,
  {95b770c2-7753-47d9-8ebe-5a8c6918d8df}, !- Handle
  {9f11d846-b24b-4c45-8203-c131e46f3c10}, !- Name
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- Source Object
  11,                                     !- Outlet Port
  {5d61dc54-dcec-4913-9ce8-e707e321a625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68894198-3670-434f-9b67-46ac6c05092b}, !- Handle
  {734f6747-2b2e-4f61-8daa-da032942f31d}, !- Name
  {8f30ee6b-b068-4620-9af1-927d4ea89212}, !- Source Object
  3,                                      !- Outlet Port
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {04cea00c-1134-4a51-ab94-568a19d77101}, !- Handle
  Back_Storage_SZVAV Zone Splitter,       !- Name
  {9f98081f-a1e3-4969-9def-b1965875eb67}, !- Inlet Node Name
  {da853e1f-be45-480a-9338-57b0c065257a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ed454931-f4d4-4753-9ad7-d28210fb9d1b}, !- Handle
  Back_Storage_SZVAV Zone Mixer,          !- Name
  {eed65b92-6b2a-43b4-9228-b66069789a38}, !- Outlet Node Name
  {5643cabd-464a-4b6b-9d7a-0fec10a6cec3}; !- Inlet Node Name 1

OS:Connection,
  {9f98081f-a1e3-4969-9def-b1965875eb67}, !- Handle
  {b40c8bf6-ca65-4d54-b860-3f61d8fa76b1}, !- Name
  {5d61dc54-dcec-4913-9ce8-e707e321a625}, !- Source Object
  3,                                      !- Outlet Port
  {04cea00c-1134-4a51-ab94-568a19d77101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed65b92-6b2a-43b4-9228-b66069789a38}, !- Handle
  {d888ecd5-5c81-4a20-aa8a-8ecdc4c17076}, !- Name
  {ed454931-f4d4-4753-9ad7-d28210fb9d1b}, !- Source Object
  2,                                      !- Outlet Port
  {8f30ee6b-b068-4620-9af1-927d4ea89212}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57276cc9-235d-4771-8ec5-2b8e723c5bbc}, !- Handle
  {e12e4943-5e5c-4785-8ac7-ac47e1f8b8da}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {61fe7c97-c8b9-439f-b2e6-214d98b442d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {179a53f4-c83d-48a9-a5aa-182258208184}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {179a53f4-c83d-48a9-a5aa-182258208184}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {85105b33-8ace-491b-86c7-bde978cc5001}, !- Control Zone or Zone List Name
  {bbee76f2-3346-4a36-b92d-8c51c94d1d80}, !- Cooling Control Zone or Zone List Name
  {2f0325f6-339e-4d78-8fd1-db624872e8c6}, !- Heating Control Zone or Zone List Name
  {173bd85c-23b1-4cd0-ab3e-7d002216257e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85105b33-8ace-491b-86c7-bde978cc5001}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {387e5b47-fb6d-4d1b-9892-bee9af919ccd}; !- Model Object 1

OS:ModelObjectList,
  {bbee76f2-3346-4a36-b92d-8c51c94d1d80}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f0325f6-339e-4d78-8fd1-db624872e8c6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {173bd85c-23b1-4cd0-ab3e-7d002216257e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {6087bf8f-7e1c-416a-89b8-17393b68a9f7}, !- Handle
  Back_Storage_SupplyFan,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  8.64716263854336,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  4.32359075822054,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9423cc3a-d46c-4753-a695-d7ea317eb939}, !- Air Inlet Node Name
  {2238b205-3271-4a82-98f1-c8510fbb2eef}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {2238b205-3271-4a82-98f1-c8510fbb2eef}, !- Handle
  {c5a9dfe7-42ae-499e-8717-90ae00f46e11}, !- Name
  {6087bf8f-7e1c-416a-89b8-17393b68a9f7}, !- Source Object
  17,                                     !- Outlet Port
  {e3e3329e-d7da-4544-a5bb-843fe759a3d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fb833a48-1bec-4259-acaf-08da3a553d1c}, !- Handle
  Back_Storage_SuppCoilHtg AvailSch,      !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {46be30a7-1544-475c-a679-a9bc383ad0d9}, !- Handle
  Back_Storage_SuppCoilHtg,               !- Name
  {fb833a48-1bec-4259-acaf-08da3a553d1c}, !- Availability Schedule Name
  ,                                       !- Efficiency
  146811.901105284,                       !- Nominal Capacity {W}
  {2fb33765-1d17-44e2-b62c-9902c9fae056}, !- Air Inlet Node Name
  {2cccfa71-e14b-49d1-bf15-b6e8c0cb5fad}; !- Air Outlet Node Name

OS:Node,
  {33ea74d3-f704-4d28-915a-a59a148c6a49}, !- Handle
  Back_Storage_SuppCoilHtg Outlet Node,   !- Name
  {2cccfa71-e14b-49d1-bf15-b6e8c0cb5fad}, !- Inlet Port
  {9423cc3a-d46c-4753-a695-d7ea317eb939}; !- Outlet Port

OS:Connection,
  {2cccfa71-e14b-49d1-bf15-b6e8c0cb5fad}, !- Handle
  {3b22b7e0-8314-4052-a301-dad823ed94fe}, !- Name
  {46be30a7-1544-475c-a679-a9bc383ad0d9}, !- Source Object
  6,                                      !- Outlet Port
  {33ea74d3-f704-4d28-915a-a59a148c6a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9423cc3a-d46c-4753-a695-d7ea317eb939}, !- Handle
  {9f83b9fb-1b26-445f-b0c2-d2634386a91a}, !- Name
  {33ea74d3-f704-4d28-915a-a59a148c6a49}, !- Source Object
  3,                                      !- Outlet Port
  {6087bf8f-7e1c-416a-89b8-17393b68a9f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {c42908eb-faf0-4455-99ab-2a6d07a0fab8}, !- Handle
  Back_Storage_CoilHtg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  158827.521911274,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  8.64716263854336,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {353dd922-a3a6-4b39-bbd2-edb71473e73b}, !- Air Inlet Node Name
  {d1d657d1-5f3e-40a0-99c6-8868ad0f56b9}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {61ffacf4-2aff-4d8f-b611-44d5b9a7072d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  432.851317090864,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {61ffacf4-2aff-4d8f-b611-44d5b9a7072d}, !- Handle
  Back_Storage_CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {6b7333f4-31ec-4f07-8ad9-143c5ce648e1}, !- Handle
  Back_Storage_CoilHtg Outlet Node,       !- Name
  {d1d657d1-5f3e-40a0-99c6-8868ad0f56b9}, !- Inlet Port
  {2fb33765-1d17-44e2-b62c-9902c9fae056}; !- Outlet Port

OS:Connection,
  {d1d657d1-5f3e-40a0-99c6-8868ad0f56b9}, !- Handle
  {e1450d5c-82d4-4267-b8cf-697263a75e21}, !- Name
  {c42908eb-faf0-4455-99ab-2a6d07a0fab8}, !- Source Object
  8,                                      !- Outlet Port
  {6b7333f4-31ec-4f07-8ad9-143c5ce648e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb33765-1d17-44e2-b62c-9902c9fae056}, !- Handle
  {13291564-65f8-45a7-97ea-f14b2a111c57}, !- Name
  {6b7333f4-31ec-4f07-8ad9-143c5ce648e1}, !- Source Object
  3,                                      !- Outlet Port
  {46be30a7-1544-475c-a679-a9bc383ad0d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7c0a0037-8bae-43ea-81eb-a141ec63b23f}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a4fed889-382e-48e7-bad9-39f3cb93de1b}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {894837ce-7d0c-4b5a-9cc5-737d502c1515}, !- Handle
  Back_Storage_CoilClg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  158827.521911274,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  8.64716263854336,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {9cf127af-0b53-4646-a577-541faa154fb4}, !- Air Inlet Node Name
  {2c5469cb-56bd-466b-bcca-f742e910f722}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  79413.7609556372,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  4.32358131927168,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {a4fed889-382e-48e7-bad9-39f3cb93de1b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7c0a0037-8bae-43ea-81eb-a141ec63b23f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {c4b860c4-a53a-4e93-91ac-dee17f57a0c1}, !- Handle
  Back_Storage_CoilClg Outlet Node,       !- Name
  {2c5469cb-56bd-466b-bcca-f742e910f722}, !- Inlet Port
  {353dd922-a3a6-4b39-bbd2-edb71473e73b}; !- Outlet Port

OS:Connection,
  {2c5469cb-56bd-466b-bcca-f742e910f722}, !- Handle
  {f4a76039-1614-4023-a4ff-47081f2df4eb}, !- Name
  {894837ce-7d0c-4b5a-9cc5-737d502c1515}, !- Source Object
  9,                                      !- Outlet Port
  {c4b860c4-a53a-4e93-91ac-dee17f57a0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353dd922-a3a6-4b39-bbd2-edb71473e73b}, !- Handle
  {50b272f4-1e61-44ca-b459-b6384e238bed}, !- Name
  {c4b860c4-a53a-4e93-91ac-dee17f57a0c1}, !- Source Object
  3,                                      !- Outlet Port
  {c42908eb-faf0-4455-99ab-2a6d07a0fab8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ebab1dba-23dd-43f0-a2f2-3f87d651e3db}, !- Handle
  Back_Storage_OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb2acdda-ce75-43b4-b39a-dc1ab0a3268b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {46ce18f9-850e-435f-bf8b-6f67e34d3858}, !- Maximum Fraction of Outdoor Air Schedule Name
  {75948693-97d0-4e3c-98b4-235a03695cd0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75948693-97d0-4e3c-98b4-235a03695cd0}, !- Handle
  Back_Storage_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {27d9bcbf-b9a5-469b-ab05-772de19b78b8}, !- Handle
  Back_Storage_OACtrl OA System,          !- Name
  {ebab1dba-23dd-43f0-a2f2-3f87d651e3db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ae39b10a-b110-420b-98aa-bdc47ad19ae2}, !- Mixed Air Node Name
  {1cd5c3d8-5453-4ec5-b738-d94ba7763bbd}, !- Outdoor Air Stream Node Name
  {620ed7f7-bf8b-427f-9006-9ee16e3fa6da}, !- Relief Air Stream Node Name
  {a65b098c-08fe-4029-a7f3-962d3f645a10}; !- Return Air Stream Node Name

OS:Node,
  {8d85e88c-2071-4473-98e8-95608db06eb3}, !- Handle
  Back_Storage_OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {1cd5c3d8-5453-4ec5-b738-d94ba7763bbd}; !- Outlet Port

OS:Connection,
  {1cd5c3d8-5453-4ec5-b738-d94ba7763bbd}, !- Handle
  {9221c2e3-304f-4a37-8717-46057a58b9f6}, !- Name
  {8d85e88c-2071-4473-98e8-95608db06eb3}, !- Source Object
  3,                                      !- Outlet Port
  {27d9bcbf-b9a5-469b-ab05-772de19b78b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {320cf95a-d1b7-41fd-9c11-5da520c23338}, !- Handle
  Back_Storage_OACtrl OA System Relief Node, !- Name
  {620ed7f7-bf8b-427f-9006-9ee16e3fa6da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {620ed7f7-bf8b-427f-9006-9ee16e3fa6da}, !- Handle
  {6f641309-36cb-42e5-86cb-e7235bb5a773}, !- Name
  {27d9bcbf-b9a5-469b-ab05-772de19b78b8}, !- Source Object
  7,                                      !- Outlet Port
  {320cf95a-d1b7-41fd-9c11-5da520c23338}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37954b16-923b-4192-b16f-60e7a56a2221}, !- Handle
  Back_Storage_OACtrl OA System Mixed Air Node, !- Name
  {ae39b10a-b110-420b-98aa-bdc47ad19ae2}, !- Inlet Port
  {9cf127af-0b53-4646-a577-541faa154fb4}; !- Outlet Port

OS:Connection,
  {a65b098c-08fe-4029-a7f3-962d3f645a10}, !- Handle
  {1730ec91-b499-4cfe-8271-2644b93a7bc5}, !- Name
  {c24465a8-5892-4936-851f-ff7470fc70c3}, !- Source Object
  3,                                      !- Outlet Port
  {27d9bcbf-b9a5-469b-ab05-772de19b78b8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae39b10a-b110-420b-98aa-bdc47ad19ae2}, !- Handle
  {ffa3ff40-e4f9-4b51-a5ff-d77189f5ebe6}, !- Name
  {27d9bcbf-b9a5-469b-ab05-772de19b78b8}, !- Source Object
  5,                                      !- Outlet Port
  {37954b16-923b-4192-b16f-60e7a56a2221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf127af-0b53-4646-a577-541faa154fb4}, !- Handle
  {02bce66c-9667-44b8-8a62-b97ba0823dd9}, !- Name
  {37954b16-923b-4192-b16f-60e7a56a2221}, !- Source Object
  3,                                      !- Outlet Port
  {894837ce-7d0c-4b5a-9cc5-737d502c1515}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {46ce18f9-850e-435f-bf8b-6f67e34d3858}, !- Handle
  Back_Storage_OACtrl Max OA Schedule,    !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {5fabd0ee-75af-46d9-b526-32eca50e240f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fabd0ee-75af-46d9-b526-32eca50e240f}, !- Handle
  Schedule Day 3,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {bb2acdda-ce75-43b4-b39a-dc1ab0a3268b}, !- Handle
  Back_Storage_OACtrl Schedule,           !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {60eeece1-b998-4f09-9411-0f887cf47325}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {60eeece1-b998-4f09-9411-0f887cf47325}, !- Handle
  Back_Storage_OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {68170239-9ec5-41e1-bc6a-c331ad5f3e6a}, !- Sunday Schedule:Day Name
  {9d89ca40-811a-416d-9ae8-ccf7724d7bcf}, !- Monday Schedule:Day Name
  {581d4796-1b55-405d-b296-95a0aaed24a1}, !- Tuesday Schedule:Day Name
  {0f842247-96a9-4b5f-961a-70e316abbf12}, !- Wednesday Schedule:Day Name
  {9eb1095e-33bf-4a1d-ab57-c5459abfda68}, !- Thursday Schedule:Day Name
  {eaa13b64-197a-4eae-b4e6-c7eef9fa48f9}, !- Friday Schedule:Day Name
  {47e299eb-9f8b-4776-9d1a-ffdca1c9654d}, !- Saturday Schedule:Day Name
  {7ee55a10-2ae9-440d-b220-4e59855ffcc6}, !- Holiday Schedule:Day Name
  {a539896b-fa71-4812-9cf9-587f163da03f}, !- SummerDesignDay Schedule:Day Name
  {c4e5cc91-549e-4198-929b-f8245353bba9}, !- WinterDesignDay Schedule:Day Name
  {a14b6993-8411-40fd-bb6e-7fabc4788572}, !- CustomDay1 Schedule:Day Name
  {be76a5c3-e64f-4714-b36c-c6b50aebdceb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {68170239-9ec5-41e1-bc6a-c331ad5f3e6a}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9d89ca40-811a-416d-9ae8-ccf7724d7bcf}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {581d4796-1b55-405d-b296-95a0aaed24a1}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f842247-96a9-4b5f-961a-70e316abbf12}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9eb1095e-33bf-4a1d-ab57-c5459abfda68}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eaa13b64-197a-4eae-b4e6-c7eef9fa48f9}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {47e299eb-9f8b-4776-9d1a-ffdca1c9654d}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7ee55a10-2ae9-440d-b220-4e59855ffcc6}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a539896b-fa71-4812-9cf9-587f163da03f}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c4e5cc91-549e-4198-929b-f8245353bba9}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a14b6993-8411-40fd-bb6e-7fabc4788572}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {be76a5c3-e64f-4714-b36c-c6b50aebdceb}, !- Handle
  Back_Storage_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {feb1ef21-3049-4230-b144-66fd586d4fde}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {387e5b47-fb6d-4d1b-9892-bee9af919ccd}, !- Control Zone Name
  {e3e3329e-d7da-4544-a5bb-843fe759a3d5}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- Handle
  Main_Entry_SZVAV,                       !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {e32a67c8-8b4a-4dfe-a5b2-e1c6d055e0b8}, !- Availability Manager List Name
  4.54727968787405,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5a6ff5bc-1dc6-4c8e-b36e-b5116c23deba}, !- Supply Side Inlet Node Name
  {d14aab6d-eb9e-4101-9f5f-9e8537fba2cb}, !- Demand Side Outlet Node Name
  {19e50dba-80f0-4de4-b415-53b8fcf3a0b5}, !- Demand Side Inlet Node A
  {c39b4e13-86a0-496e-8450-29b75635f547}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {de556642-6d8c-42ce-9927-7c93d2eba2a9}, !- Demand Mixer Name
  {fcbdb833-4cca-429e-8959-6175e82a29f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70b71068-1a6e-40ef-bf40-c0f682219dc9}, !- Handle
  Main_Entry_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {5a6ff5bc-1dc6-4c8e-b36e-b5116c23deba}, !- Inlet Port
  {2983c31f-9086-4797-ae37-b77c996a0bc2}; !- Outlet Port

OS:Node,
  {d6dc6bd1-f8eb-4fe9-bae3-0e7c5b8ff824}, !- Handle
  Main_Entry_SupplyFan Outlet Node,       !- Name
  {9cdc0874-12e1-4d82-b766-7a56f83e18d0}, !- Inlet Port
  {c39b4e13-86a0-496e-8450-29b75635f547}; !- Outlet Port

OS:Connection,
  {5a6ff5bc-1dc6-4c8e-b36e-b5116c23deba}, !- Handle
  {51b2ae51-5388-48f4-b1a3-0b3bd480a81a}, !- Name
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- Source Object
  9,                                      !- Outlet Port
  {70b71068-1a6e-40ef-bf40-c0f682219dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c39b4e13-86a0-496e-8450-29b75635f547}, !- Handle
  {fad7918d-950a-458b-9294-c12369e5f123}, !- Name
  {d6dc6bd1-f8eb-4fe9-bae3-0e7c5b8ff824}, !- Source Object
  3,                                      !- Outlet Port
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e264d778-213b-44fb-b3f4-632aef5b8743}, !- Handle
  Main_Entry_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {19e50dba-80f0-4de4-b415-53b8fcf3a0b5}, !- Inlet Port
  {51e6f074-9a4a-48b6-ac10-974379fcc4e6}; !- Outlet Port

OS:Node,
  {f6548f33-67b6-441c-a88e-2f783b5b6b83}, !- Handle
  Main_Entry_SZVAV Zone Mixer Outlet Node, !- Name
  {da38de12-fc54-4f95-842e-27db16bbeb2b}, !- Inlet Port
  {d14aab6d-eb9e-4101-9f5f-9e8537fba2cb}; !- Outlet Port

OS:Node,
  {2677e6d0-d529-4eeb-b1ff-b1fa9d5ab706}, !- Handle
  Main_Entry_TU Outlet Node,              !- Name
  {207371ee-9df4-4e2d-8eeb-cd5e02ec1c9c}, !- Inlet Port
  {4c52e7b5-85f6-4ab7-825d-6ccf23c05638}; !- Outlet Port

OS:Connection,
  {19e50dba-80f0-4de4-b415-53b8fcf3a0b5}, !- Handle
  {04773e4d-4aca-4f95-9db8-e220a84804c3}, !- Name
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- Source Object
  11,                                     !- Outlet Port
  {e264d778-213b-44fb-b3f4-632aef5b8743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d14aab6d-eb9e-4101-9f5f-9e8537fba2cb}, !- Handle
  {16e2c910-cb60-4a75-b9f1-0ee7fcedb2d3}, !- Name
  {f6548f33-67b6-441c-a88e-2f783b5b6b83}, !- Source Object
  3,                                      !- Outlet Port
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fcbdb833-4cca-429e-8959-6175e82a29f1}, !- Handle
  Main_Entry_SZVAV Zone Splitter,         !- Name
  {51e6f074-9a4a-48b6-ac10-974379fcc4e6}, !- Inlet Node Name
  {90e145f4-086a-49fe-9e9e-0d0e7b11342e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de556642-6d8c-42ce-9927-7c93d2eba2a9}, !- Handle
  Main_Entry_SZVAV Zone Mixer,            !- Name
  {da38de12-fc54-4f95-842e-27db16bbeb2b}, !- Outlet Node Name
  {9862e31b-3b87-4045-8bf7-136a7797a4f2}; !- Inlet Node Name 1

OS:Connection,
  {51e6f074-9a4a-48b6-ac10-974379fcc4e6}, !- Handle
  {b03341bf-3d94-4214-947b-bc9ee7c444d4}, !- Name
  {e264d778-213b-44fb-b3f4-632aef5b8743}, !- Source Object
  3,                                      !- Outlet Port
  {fcbdb833-4cca-429e-8959-6175e82a29f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da38de12-fc54-4f95-842e-27db16bbeb2b}, !- Handle
  {b01e9085-03d7-4314-83eb-333a4e93cc35}, !- Name
  {de556642-6d8c-42ce-9927-7c93d2eba2a9}, !- Source Object
  2,                                      !- Outlet Port
  {f6548f33-67b6-441c-a88e-2f783b5b6b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {829391c2-eaf1-41b6-995b-bfa146e7c209}, !- Handle
  {a09db76f-8ea5-42a1-a4cd-dd1dc61bffc0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e32a67c8-8b4a-4dfe-a5b2-e1c6d055e0b8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {44d4c8db-3fcc-4ad3-97c7-b8b563f1bdcb}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {44d4c8db-3fcc-4ad3-97c7-b8b563f1bdcb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {e060f9fa-947a-47e3-a821-540cbb835a41}, !- Control Zone or Zone List Name
  {f779eb68-d942-43f0-a904-308854ada732}, !- Cooling Control Zone or Zone List Name
  {7e27a4e3-85e6-440c-984e-51deffa2b068}, !- Heating Control Zone or Zone List Name
  {db53a904-a063-4f41-8fcd-884e5b6ab9fd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e060f9fa-947a-47e3-a821-540cbb835a41}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {3b5820bc-9752-4833-a844-4f9a4ed89f1a}; !- Model Object 1

OS:ModelObjectList,
  {f779eb68-d942-43f0-a904-308854ada732}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7e27a4e3-85e6-440c-984e-51deffa2b068}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {db53a904-a063-4f41-8fcd-884e5b6ab9fd}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {d10628fa-4e70-46ce-96af-8aab71743a2c}, !- Handle
  Main_Entry_SupplyFan,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  4.54727968787405,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.27363984393702,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bf7a15d0-609b-4094-838a-a20c13181271}, !- Air Inlet Node Name
  {9cdc0874-12e1-4d82-b766-7a56f83e18d0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {9cdc0874-12e1-4d82-b766-7a56f83e18d0}, !- Handle
  {f797636b-f060-43b1-b8ea-c5ce79f48d3d}, !- Name
  {d10628fa-4e70-46ce-96af-8aab71743a2c}, !- Source Object
  17,                                     !- Outlet Port
  {d6dc6bd1-f8eb-4fe9-bae3-0e7c5b8ff824}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {05d6294d-f094-4d3b-a1a4-8558a54f2717}, !- Handle
  Main_Entry_SuppCoilHtg AvailSch,        !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {76b411b7-b6c8-4fb3-8635-5ffd673d3c2c}, !- Handle
  Main_Entry_SuppCoilHtg,                 !- Name
  {05d6294d-f094-4d3b-a1a4-8558a54f2717}, !- Availability Schedule Name
  ,                                       !- Efficiency
  93502.8595830966,                       !- Nominal Capacity {W}
  {b2764619-6a10-4b3c-bb64-407e7cef0fd9}, !- Air Inlet Node Name
  {5a1c6224-d91a-4b6d-9e41-b8b85674d4c6}; !- Air Outlet Node Name

OS:Node,
  {eee0f7a9-4d8e-4c72-8236-aff174374c5a}, !- Handle
  Main_Entry_SuppCoilHtg Outlet Node,     !- Name
  {5a1c6224-d91a-4b6d-9e41-b8b85674d4c6}, !- Inlet Port
  {bf7a15d0-609b-4094-838a-a20c13181271}; !- Outlet Port

OS:Connection,
  {5a1c6224-d91a-4b6d-9e41-b8b85674d4c6}, !- Handle
  {94cbf97f-63af-4f67-b619-7cee1af93b85}, !- Name
  {76b411b7-b6c8-4fb3-8635-5ffd673d3c2c}, !- Source Object
  6,                                      !- Outlet Port
  {eee0f7a9-4d8e-4c72-8236-aff174374c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7a15d0-609b-4094-838a-a20c13181271}, !- Handle
  {e74c3116-4b9f-4621-9fcb-3bb25a85d255}, !- Name
  {eee0f7a9-4d8e-4c72-8236-aff174374c5a}, !- Source Object
  3,                                      !- Outlet Port
  {d10628fa-4e70-46ce-96af-8aab71743a2c}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {5619e377-4373-4f82-9b9b-205b14586a21}, !- Handle
  Main_Entry_CoilHtg,                     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  83522.3242883816,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  4.54727968787405,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b8b51ced-0f72-40c3-8b01-ceb30cfb0cb0}, !- Air Inlet Node Name
  {c66b8374-8e0e-422a-8004-4b89b5cdebec}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {d3c8e77c-342f-4c5a-97bc-b5953b9c4fb4}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  227.623317994572,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d3c8e77c-342f-4c5a-97bc-b5953b9c4fb4}, !- Handle
  Main_Entry_CoilHtg Defrost Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {6acd27b7-6993-4490-a86e-424540504737}, !- Handle
  Main_Entry_CoilHtg Outlet Node,         !- Name
  {c66b8374-8e0e-422a-8004-4b89b5cdebec}, !- Inlet Port
  {b2764619-6a10-4b3c-bb64-407e7cef0fd9}; !- Outlet Port

OS:Connection,
  {c66b8374-8e0e-422a-8004-4b89b5cdebec}, !- Handle
  {04a61ac4-79d3-40b9-ac0f-c7775422fb16}, !- Name
  {5619e377-4373-4f82-9b9b-205b14586a21}, !- Source Object
  8,                                      !- Outlet Port
  {6acd27b7-6993-4490-a86e-424540504737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2764619-6a10-4b3c-bb64-407e7cef0fd9}, !- Handle
  {9b545b2b-4838-416d-86db-55d8d42a1410}, !- Name
  {6acd27b7-6993-4490-a86e-424540504737}, !- Source Object
  3,                                      !- Outlet Port
  {76b411b7-b6c8-4fb3-8635-5ffd673d3c2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {7b7e61ee-43fc-402b-913a-f28c3311e8f9}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 4,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {78b7d43b-3094-47bf-9a12-0dc857781967}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 4,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {5d7ff3df-e97e-4288-b0c8-50ae7dc70e91}, !- Handle
  Main_Entry_CoilClg,                     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  83522.3242883816,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  4.54727968787405,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {159665c7-907f-4022-99ff-ec5df7f899c9}, !- Air Inlet Node Name
  {91cec593-a00c-4619-b731-5425a86c82c7}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  41761.1621441908,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  2.27363984393702,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {78b7d43b-3094-47bf-9a12-0dc857781967}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {7b7e61ee-43fc-402b-913a-f28c3311e8f9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {9deffc04-4f48-414c-93a7-2506e83a238e}, !- Handle
  Main_Entry_CoilClg Outlet Node,         !- Name
  {91cec593-a00c-4619-b731-5425a86c82c7}, !- Inlet Port
  {b8b51ced-0f72-40c3-8b01-ceb30cfb0cb0}; !- Outlet Port

OS:Connection,
  {91cec593-a00c-4619-b731-5425a86c82c7}, !- Handle
  {414675c2-ba20-46ca-aa77-aebbb20f736e}, !- Name
  {5d7ff3df-e97e-4288-b0c8-50ae7dc70e91}, !- Source Object
  9,                                      !- Outlet Port
  {9deffc04-4f48-414c-93a7-2506e83a238e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b51ced-0f72-40c3-8b01-ceb30cfb0cb0}, !- Handle
  {cbb98d85-f840-4cee-9b72-58017989b6c3}, !- Name
  {9deffc04-4f48-414c-93a7-2506e83a238e}, !- Source Object
  3,                                      !- Outlet Port
  {5619e377-4373-4f82-9b9b-205b14586a21}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d4641922-d9ca-44e7-bab4-cf2b4597f7e6}, !- Handle
  Main_Entry_OACtrl,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {08c763e7-976b-43b1-ba69-f14193fee53a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {fca248dd-756a-48a0-a6e4-c9345b865ac1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {931ef804-4bec-469c-aedf-23624742e3a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {931ef804-4bec-469c-aedf-23624742e3a8}, !- Handle
  Main_Entry_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8bd1c488-df85-4970-920c-358f3644fe08}, !- Handle
  Main_Entry_OACtrl OA System,            !- Name
  {d4641922-d9ca-44e7-bab4-cf2b4597f7e6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {31b261af-057f-475e-b071-40b4d3e12e69}, !- Mixed Air Node Name
  {d8688a7a-b057-438c-893d-39aff275dc8c}, !- Outdoor Air Stream Node Name
  {7a22db6e-df98-40b1-830e-62bb00c761f8}, !- Relief Air Stream Node Name
  {2983c31f-9086-4797-ae37-b77c996a0bc2}; !- Return Air Stream Node Name

OS:Node,
  {f2351c56-6bc3-423b-902e-aff03cacd81e}, !- Handle
  Main_Entry_OACtrl OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {d8688a7a-b057-438c-893d-39aff275dc8c}; !- Outlet Port

OS:Connection,
  {d8688a7a-b057-438c-893d-39aff275dc8c}, !- Handle
  {9a518b35-7060-4a20-9ca0-4d45f67b6f26}, !- Name
  {f2351c56-6bc3-423b-902e-aff03cacd81e}, !- Source Object
  3,                                      !- Outlet Port
  {8bd1c488-df85-4970-920c-358f3644fe08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00d87035-5f27-4152-8297-6a2e56a2fe26}, !- Handle
  Main_Entry_OACtrl OA System Relief Node, !- Name
  {7a22db6e-df98-40b1-830e-62bb00c761f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a22db6e-df98-40b1-830e-62bb00c761f8}, !- Handle
  {306cfa93-85ee-4c83-a99c-6ef7d94161e1}, !- Name
  {8bd1c488-df85-4970-920c-358f3644fe08}, !- Source Object
  7,                                      !- Outlet Port
  {00d87035-5f27-4152-8297-6a2e56a2fe26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f58da5-0aaf-473e-8e3e-39970cf2804b}, !- Handle
  Main_Entry_OACtrl OA System Mixed Air Node, !- Name
  {31b261af-057f-475e-b071-40b4d3e12e69}, !- Inlet Port
  {159665c7-907f-4022-99ff-ec5df7f899c9}; !- Outlet Port

OS:Connection,
  {2983c31f-9086-4797-ae37-b77c996a0bc2}, !- Handle
  {5dffcd91-0a85-44c4-92a7-54d110c964fa}, !- Name
  {70b71068-1a6e-40ef-bf40-c0f682219dc9}, !- Source Object
  3,                                      !- Outlet Port
  {8bd1c488-df85-4970-920c-358f3644fe08}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {31b261af-057f-475e-b071-40b4d3e12e69}, !- Handle
  {1b6809c2-17b9-492e-bbca-7c3e13a1732d}, !- Name
  {8bd1c488-df85-4970-920c-358f3644fe08}, !- Source Object
  5,                                      !- Outlet Port
  {f0f58da5-0aaf-473e-8e3e-39970cf2804b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159665c7-907f-4022-99ff-ec5df7f899c9}, !- Handle
  {892753ec-27e3-4826-9305-ed05593f84c0}, !- Name
  {f0f58da5-0aaf-473e-8e3e-39970cf2804b}, !- Source Object
  3,                                      !- Outlet Port
  {5d7ff3df-e97e-4288-b0c8-50ae7dc70e91}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fca248dd-756a-48a0-a6e4-c9345b865ac1}, !- Handle
  Main_Entry_OACtrl Max OA Schedule,      !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {aa1f64c0-7aeb-4456-9cc0-67ba7a48fd5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa1f64c0-7aeb-4456-9cc0-67ba7a48fd5f}, !- Handle
  Schedule Day 4,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {08c763e7-976b-43b1-ba69-f14193fee53a}, !- Handle
  Main_Entry_OACtrl Schedule,             !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8857240d-e68d-4d46-ad3d-1a00fca5ad4c}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {8857240d-e68d-4d46-ad3d-1a00fca5ad4c}, !- Handle
  Main_Entry_OACtrl Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {410fe1a5-4e27-4eb5-b691-4e9d0c542d82}, !- Sunday Schedule:Day Name
  {feab159c-fc9e-45d5-97bd-95c3bfb6f7f4}, !- Monday Schedule:Day Name
  {0b7105d3-9fd6-4a6a-a564-fb78a50dbe43}, !- Tuesday Schedule:Day Name
  {c64fa105-5ea1-4737-96ff-5b43a91c2123}, !- Wednesday Schedule:Day Name
  {eda81070-593d-4c3d-a460-74ee68526259}, !- Thursday Schedule:Day Name
  {999be87c-177d-4ee8-ab2c-a58c3f94d428}, !- Friday Schedule:Day Name
  {973aa4ea-a48d-492f-981c-079197f54a28}, !- Saturday Schedule:Day Name
  {28df33b1-0249-400e-b00b-a77f5090004c}, !- Holiday Schedule:Day Name
  {f71a7b44-7062-4032-a80f-3c9f07d87916}, !- SummerDesignDay Schedule:Day Name
  {296dc06b-fcab-4fb0-963f-380d7ddb93eb}, !- WinterDesignDay Schedule:Day Name
  {7970b244-168e-4aa0-b2c2-df30375ddd88}, !- CustomDay1 Schedule:Day Name
  {b7161de7-8a02-407d-bbd2-21eddf12241e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {410fe1a5-4e27-4eb5-b691-4e9d0c542d82}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {feab159c-fc9e-45d5-97bd-95c3bfb6f7f4}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0b7105d3-9fd6-4a6a-a564-fb78a50dbe43}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
