  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c64fa105-5ea1-4737-96ff-5b43a91c2123}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eda81070-593d-4c3d-a460-74ee68526259}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {999be87c-177d-4ee8-ab2c-a58c3f94d428}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {973aa4ea-a48d-492f-981c-079197f54a28}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {28df33b1-0249-400e-b00b-a77f5090004c}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f71a7b44-7062-4032-a80f-3c9f07d87916}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {296dc06b-fcab-4fb0-963f-380d7ddb93eb}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7970b244-168e-4aa0-b2c2-df30375ddd88}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b7161de7-8a02-407d-bbd2-21eddf12241e}, !- Handle
  Main_Entry_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {7e30b46a-21c6-4ce5-b4fd-18e168957916}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3b5820bc-9752-4833-a844-4f9a4ed89f1a}, !- Control Zone Name
  {d6dc6bd1-f8eb-4fe9-bae3-0e7c5b8ff824}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- Handle
  Registers/Aisle_SZVAV,                  !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {4e6b0b56-c031-4a3d-bc3d-29db7c20a970}, !- Availability Manager List Name
  31.3665709699584,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14cadcb2-e116-47b8-9078-d97d2f246ebe}, !- Supply Side Inlet Node Name
  {e889953e-9004-4361-b0e9-0b2305353d67}, !- Demand Side Outlet Node Name
  {16909537-f837-47ce-a32b-6b0d5bdd1f34}, !- Demand Side Inlet Node A
  {c374fa20-4aec-431f-9c05-6e18161032a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea8922dc-a47c-4863-adbf-332ce825f00d}, !- Demand Mixer Name
  {d82fda48-1bf7-4637-ad8f-83cf87218cc8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c6ddaeb7-1a95-442b-b6bf-1cc8b1139292}, !- Handle
  Registers/Aisle_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {14cadcb2-e116-47b8-9078-d97d2f246ebe}, !- Inlet Port
  {b990f9b1-9bde-4557-996c-39995471925f}; !- Outlet Port

OS:Node,
  {998fb29a-5615-4f50-ba9c-92d2a0ee419b}, !- Handle
  Registers/Aisle_SupplyFan Outlet Node,  !- Name
  {f976755c-097f-4e84-92a2-ae0223c67969}, !- Inlet Port
  {c374fa20-4aec-431f-9c05-6e18161032a3}; !- Outlet Port

OS:Connection,
  {14cadcb2-e116-47b8-9078-d97d2f246ebe}, !- Handle
  {f607625a-e30c-4c3f-ba55-738c85671062}, !- Name
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- Source Object
  9,                                      !- Outlet Port
  {c6ddaeb7-1a95-442b-b6bf-1cc8b1139292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c374fa20-4aec-431f-9c05-6e18161032a3}, !- Handle
  {7dfca056-a255-495b-aa08-9bd660dc4cd8}, !- Name
  {998fb29a-5615-4f50-ba9c-92d2a0ee419b}, !- Source Object
  3,                                      !- Outlet Port
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {81600692-6f6e-47e6-b6db-a71f393b1678}, !- Handle
  Registers/Aisle_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {16909537-f837-47ce-a32b-6b0d5bdd1f34}, !- Inlet Port
  {e1b32a7e-6097-42a4-8213-4640cc74aa2f}; !- Outlet Port

OS:Node,
  {992261cd-3e95-4ea3-b528-a7730be91784}, !- Handle
  Registers/Aisle_SZVAV Zone Mixer Outlet Node, !- Name
  {7196480b-4866-4027-aea2-b63d7a7dc773}, !- Inlet Port
  {e889953e-9004-4361-b0e9-0b2305353d67}; !- Outlet Port

OS:Node,
  {b2518ad0-1959-4fd5-8456-64e4de0c0680}, !- Handle
  Registers/Aisle_TU Outlet Node,         !- Name
  {c78a7646-fe72-4f4a-b37a-2fe99e42b9b2}, !- Inlet Port
  {14427bba-f1dd-47c0-8c75-795bf168785f}; !- Outlet Port

OS:Connection,
  {16909537-f837-47ce-a32b-6b0d5bdd1f34}, !- Handle
  {43b1889a-dc59-4422-afbc-15c563c6c103}, !- Name
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- Source Object
  11,                                     !- Outlet Port
  {81600692-6f6e-47e6-b6db-a71f393b1678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e889953e-9004-4361-b0e9-0b2305353d67}, !- Handle
  {0489f59f-683c-4d0e-beb1-140ea02f34db}, !- Name
  {992261cd-3e95-4ea3-b528-a7730be91784}, !- Source Object
  3,                                      !- Outlet Port
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d82fda48-1bf7-4637-ad8f-83cf87218cc8}, !- Handle
  Registers/Aisle_SZVAV Zone Splitter,    !- Name
  {e1b32a7e-6097-42a4-8213-4640cc74aa2f}, !- Inlet Node Name
  {78d6bf71-1ca4-49e4-9ebf-3d57eafe5d20}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea8922dc-a47c-4863-adbf-332ce825f00d}, !- Handle
  Registers/Aisle_SZVAV Zone Mixer,       !- Name
  {7196480b-4866-4027-aea2-b63d7a7dc773}, !- Outlet Node Name
  {cb0074a0-e6c0-48b2-92d4-1317b21e6f7d}; !- Inlet Node Name 1

OS:Connection,
  {e1b32a7e-6097-42a4-8213-4640cc74aa2f}, !- Handle
  {e0574863-1c60-456d-9ade-c0f37d54ac35}, !- Name
  {81600692-6f6e-47e6-b6db-a71f393b1678}, !- Source Object
  3,                                      !- Outlet Port
  {d82fda48-1bf7-4637-ad8f-83cf87218cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7196480b-4866-4027-aea2-b63d7a7dc773}, !- Handle
  {e43bee2f-8d2a-4de4-a88f-dd6e8e628de1}, !- Name
  {ea8922dc-a47c-4863-adbf-332ce825f00d}, !- Source Object
  2,                                      !- Outlet Port
  {992261cd-3e95-4ea3-b528-a7730be91784}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a200611-1376-474d-a721-ff4f520842d5}, !- Handle
  {277409d8-0477-44bb-ba15-4b702eeb3dd8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4e6b0b56-c031-4a3d-bc3d-29db7c20a970}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {b8c56312-6181-4cc6-bb80-3f478d815986}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {b8c56312-6181-4cc6-bb80-3f478d815986}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {554a332d-353b-445b-9fed-88e712602cab}, !- Control Zone or Zone List Name
  {0fd108f1-b266-41f0-b912-63b1c920b1c6}, !- Cooling Control Zone or Zone List Name
  {59fd3a96-5862-497f-8279-7ea5467ec69b}, !- Heating Control Zone or Zone List Name
  {3bc648ac-1ed8-45a4-b8d8-7b1dc3ba5e6d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {554a332d-353b-445b-9fed-88e712602cab}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {2ba8726b-c626-49aa-bbdb-eea32cc16e10}; !- Model Object 1

OS:ModelObjectList,
  {0fd108f1-b266-41f0-b912-63b1c920b1c6}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {59fd3a96-5862-497f-8279-7ea5467ec69b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3bc648ac-1ed8-45a4-b8d8-7b1dc3ba5e6d}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {9b450519-ef74-48db-86ce-51f682c9fe30}, !- Handle
  Registers/Aisle_SupplyFan,              !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  909.769807471,                          !- Pressure Rise {Pa}
  31.3665709699584,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  15.6832854849792,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8787bcf6-f43e-49b7-8fda-efdd6882811b}, !- Air Inlet Node Name
  {f976755c-097f-4e84-92a2-ae0223c67969}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {f976755c-097f-4e84-92a2-ae0223c67969}, !- Handle
  {1b9fb331-d9b6-48df-a645-79603e6b01eb}, !- Name
  {9b450519-ef74-48db-86ce-51f682c9fe30}, !- Source Object
  17,                                     !- Outlet Port
  {998fb29a-5615-4f50-ba9c-92d2a0ee419b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {27f3d534-240c-4829-a061-a881612cb727}, !- Handle
  Registers/Aisle_SuppCoilHtg AvailSch,   !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {46f0de5a-7f75-4abc-8d7d-57a107943465}, !- Handle
  Registers/Aisle_SuppCoilHtg,            !- Name
  {27f3d534-240c-4829-a061-a881612cb727}, !- Availability Schedule Name
  ,                                       !- Efficiency
  521267.928251121,                       !- Nominal Capacity {W}
  {41d7fea1-d8eb-4e36-ae8b-967348b357d3}, !- Air Inlet Node Name
  {38fe9565-29df-4844-b77b-d0b34a05f588}; !- Air Outlet Node Name

OS:Node,
  {38f3cbe0-8fb4-4d33-9a43-4a922dec9732}, !- Handle
  Registers/Aisle_SuppCoilHtg Outlet Node, !- Name
  {38fe9565-29df-4844-b77b-d0b34a05f588}, !- Inlet Port
  {8787bcf6-f43e-49b7-8fda-efdd6882811b}; !- Outlet Port

OS:Connection,
  {38fe9565-29df-4844-b77b-d0b34a05f588}, !- Handle
  {5d08e5bd-1e4c-41fb-9ae2-e50e8a199b3b}, !- Name
  {46f0de5a-7f75-4abc-8d7d-57a107943465}, !- Source Object
  6,                                      !- Outlet Port
  {38f3cbe0-8fb4-4d33-9a43-4a922dec9732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8787bcf6-f43e-49b7-8fda-efdd6882811b}, !- Handle
  {2c601f9e-182b-4730-8724-a56fe1b8a7f7}, !- Name
  {38f3cbe0-8fb4-4d33-9a43-4a922dec9732}, !- Source Object
  3,                                      !- Outlet Port
  {9b450519-ef74-48db-86ce-51f682c9fe30}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {e18601a9-91a5-43e7-8a88-785bbd5b6698}, !- Handle
  Registers/Aisle_CoilHtg,                !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  574293.276977382,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  31.3665709699584,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {08e2ba12-ccdb-4cb2-b1c5-4024c1924c07}, !- Air Inlet Node Name
  {827b27c7-63d3-4fe7-a512-aa620bfed060}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {33a37820-d661-492f-beb4-82b6560f1481}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1565.11967385844,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {33a37820-d661-492f-beb4-82b6560f1481}, !- Handle
  Registers/Aisle_CoilHtg Defrost Curve,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {5a4635c6-f35a-443a-8c13-61ee965685d0}, !- Handle
  Registers/Aisle_CoilHtg Outlet Node,    !- Name
  {827b27c7-63d3-4fe7-a512-aa620bfed060}, !- Inlet Port
  {41d7fea1-d8eb-4e36-ae8b-967348b357d3}; !- Outlet Port

OS:Connection,
  {827b27c7-63d3-4fe7-a512-aa620bfed060}, !- Handle
  {3a160936-3d8c-44ce-83d8-63f4f8f948ff}, !- Name
  {e18601a9-91a5-43e7-8a88-785bbd5b6698}, !- Source Object
  8,                                      !- Outlet Port
  {5a4635c6-f35a-443a-8c13-61ee965685d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d7fea1-d8eb-4e36-ae8b-967348b357d3}, !- Handle
  {e935b5aa-db3c-4368-ad52-654ae2d4520d}, !- Name
  {5a4635c6-f35a-443a-8c13-61ee965685d0}, !- Source Object
  3,                                      !- Outlet Port
  {46f0de5a-7f75-4abc-8d7d-57a107943465}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {bb5bbb66-8390-4de1-a78c-3a96db29ac3c}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 5,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7a94174c-c2bc-4796-9682-94debfac4cf1}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 5,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {31901532-8710-4991-82e6-679ab934351f}, !- Handle
  Registers/Aisle_CoilClg,                !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  574293.276977382,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  31.3665709699584,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {6376465a-77e9-4fca-85fe-f97071b1c4a5}, !- Air Inlet Node Name
  {b2cf9835-97c7-4bc3-8a88-8fcbaf68ecb5}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  287146.638488691,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  15.6832854849792,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {7a94174c-c2bc-4796-9682-94debfac4cf1}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {bb5bbb66-8390-4de1-a78c-3a96db29ac3c}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a00e3dd9-4e9a-4f1d-bceb-a0dad2926556}, !- Handle
  Registers/Aisle_CoilClg Outlet Node,    !- Name
  {b2cf9835-97c7-4bc3-8a88-8fcbaf68ecb5}, !- Inlet Port
  {08e2ba12-ccdb-4cb2-b1c5-4024c1924c07}; !- Outlet Port

OS:Connection,
  {b2cf9835-97c7-4bc3-8a88-8fcbaf68ecb5}, !- Handle
  {7a06c40e-5222-4d6f-b5f9-d45a3f9f3b2f}, !- Name
  {31901532-8710-4991-82e6-679ab934351f}, !- Source Object
  9,                                      !- Outlet Port
  {a00e3dd9-4e9a-4f1d-bceb-a0dad2926556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e2ba12-ccdb-4cb2-b1c5-4024c1924c07}, !- Handle
  {acf32ceb-72e9-4267-b1de-201fe420f1d9}, !- Name
  {a00e3dd9-4e9a-4f1d-bceb-a0dad2926556}, !- Source Object
  3,                                      !- Outlet Port
  {e18601a9-91a5-43e7-8a88-785bbd5b6698}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e3f83f0b-fa9c-4518-9e3e-00b51c8c7911}, !- Handle
  Registers/Aisle_OACtrl,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee477409-5872-4304-8335-98f6f6a5498c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7fbcaa0a-1ec8-47c3-b245-4e4fee7482f2}, !- Maximum Fraction of Outdoor Air Schedule Name
  {84f428da-bfef-4874-932d-9c56ac0ca9a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {84f428da-bfef-4874-932d-9c56ac0ca9a8}, !- Handle
  Registers/Aisle_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {20dc078a-afb0-48cb-abfa-ff8ec7337985}, !- Handle
  Registers/Aisle_OACtrl OA System,       !- Name
  {e3f83f0b-fa9c-4518-9e3e-00b51c8c7911}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a36bc711-fbf3-410b-a82b-baca74e654f3}, !- Mixed Air Node Name
  {3e21feac-1eae-483d-aedc-87c93ebfc9c8}, !- Outdoor Air Stream Node Name
  {f9920962-1263-469c-b517-068a798dc039}, !- Relief Air Stream Node Name
  {b990f9b1-9bde-4557-996c-39995471925f}; !- Return Air Stream Node Name

OS:Node,
  {b3030af0-9dae-464d-96ec-eb06d5261dd6}, !- Handle
  Registers/Aisle_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {3e21feac-1eae-483d-aedc-87c93ebfc9c8}; !- Outlet Port

OS:Connection,
  {3e21feac-1eae-483d-aedc-87c93ebfc9c8}, !- Handle
  {bc05b408-9d09-4ae8-a0b9-252dcf8ea75c}, !- Name
  {b3030af0-9dae-464d-96ec-eb06d5261dd6}, !- Source Object
  3,                                      !- Outlet Port
  {20dc078a-afb0-48cb-abfa-ff8ec7337985}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {48b66b21-c915-4dac-9cb4-8fed0a76380c}, !- Handle
  Registers/Aisle_OACtrl OA System Relief Node, !- Name
  {f9920962-1263-469c-b517-068a798dc039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9920962-1263-469c-b517-068a798dc039}, !- Handle
  {4ce6592a-a70c-465b-a434-0d231e80239a}, !- Name
  {20dc078a-afb0-48cb-abfa-ff8ec7337985}, !- Source Object
  7,                                      !- Outlet Port
  {48b66b21-c915-4dac-9cb4-8fed0a76380c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85f65697-1767-4874-be66-571bdf0d6a83}, !- Handle
  Registers/Aisle_OACtrl OA System Mixed Air Node, !- Name
  {a36bc711-fbf3-410b-a82b-baca74e654f3}, !- Inlet Port
  {6376465a-77e9-4fca-85fe-f97071b1c4a5}; !- Outlet Port

OS:Connection,
  {b990f9b1-9bde-4557-996c-39995471925f}, !- Handle
  {56554af1-9e16-4310-bb6e-108b489ad68f}, !- Name
  {c6ddaeb7-1a95-442b-b6bf-1cc8b1139292}, !- Source Object
  3,                                      !- Outlet Port
  {20dc078a-afb0-48cb-abfa-ff8ec7337985}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a36bc711-fbf3-410b-a82b-baca74e654f3}, !- Handle
  {f0c6e707-ab83-4a68-bda9-2fc168801dbe}, !- Name
  {20dc078a-afb0-48cb-abfa-ff8ec7337985}, !- Source Object
  5,                                      !- Outlet Port
  {85f65697-1767-4874-be66-571bdf0d6a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6376465a-77e9-4fca-85fe-f97071b1c4a5}, !- Handle
  {2a5e2c4e-abf5-4731-b1b1-d5c29ec21977}, !- Name
  {85f65697-1767-4874-be66-571bdf0d6a83}, !- Source Object
  3,                                      !- Outlet Port
  {31901532-8710-4991-82e6-679ab934351f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7fbcaa0a-1ec8-47c3-b245-4e4fee7482f2}, !- Handle
  Registers/Aisle_OACtrl Max OA Schedule, !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {8e2ed96b-da05-442d-a160-540b7b93353d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e2ed96b-da05-442d-a160-540b7b93353d}, !- Handle
  Schedule Day 5,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {ee477409-5872-4304-8335-98f6f6a5498c}, !- Handle
  Registers/Aisle_OACtrl Schedule,        !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3708e106-1efa-4212-8820-1f8555bb3f45}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {3708e106-1efa-4212-8820-1f8555bb3f45}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {9e93fe08-b129-4784-9992-2a53f9552cef}, !- Sunday Schedule:Day Name
  {67b5f2ba-15cb-4a7d-bcc2-c35cf02fc3a2}, !- Monday Schedule:Day Name
  {71fa5a7e-493f-4115-850a-f4629080dfc0}, !- Tuesday Schedule:Day Name
  {0b15b745-d357-45c9-8abe-02211930fc34}, !- Wednesday Schedule:Day Name
  {5e99c4b4-2f4d-418d-ba68-e375db4bc215}, !- Thursday Schedule:Day Name
  {9cc874f0-b5b6-46d1-8ec5-ee34507a2473}, !- Friday Schedule:Day Name
  {3cc8bb61-42bc-4cf3-a16f-53f1ac3de039}, !- Saturday Schedule:Day Name
  {7580ec5f-7f66-4ecd-9dc1-ffbfd4ffa342}, !- Holiday Schedule:Day Name
  {3b56727c-2d9a-47a0-b922-acb185c3bf30}, !- SummerDesignDay Schedule:Day Name
  {184e1aff-fd38-4357-8335-3403826486f2}, !- WinterDesignDay Schedule:Day Name
  {7998d573-bdef-41d7-b573-44ec13c5a5a7}, !- CustomDay1 Schedule:Day Name
  {0f2efd62-0be1-4e6f-96d3-f708d353f079}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9e93fe08-b129-4784-9992-2a53f9552cef}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {67b5f2ba-15cb-4a7d-bcc2-c35cf02fc3a2}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {71fa5a7e-493f-4115-850a-f4629080dfc0}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0b15b745-d357-45c9-8abe-02211930fc34}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5e99c4b4-2f4d-418d-ba68-e375db4bc215}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9cc874f0-b5b6-46d1-8ec5-ee34507a2473}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3cc8bb61-42bc-4cf3-a16f-53f1ac3de039}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7580ec5f-7f66-4ecd-9dc1-ffbfd4ffa342}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3b56727c-2d9a-47a0-b922-acb185c3bf30}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {184e1aff-fd38-4357-8335-3403826486f2}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7998d573-bdef-41d7-b573-44ec13c5a5a7}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f2efd62-0be1-4e6f-96d3-f708d353f079}, !- Handle
  Registers/Aisle_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {8443e2ff-5531-43ee-948c-88083637b2f0}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2ba8726b-c626-49aa-bbdb-eea32cc16e10}, !- Control Zone Name
  {998fb29a-5615-4f50-ba9c-92d2a0ee419b}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- Handle
  Side_Entry_1_SZVAV,                     !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {21bc06cb-7816-4aa6-aa90-8d52d5bd5c08}, !- Availability Manager List Name
  4.51032620307149,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6aeb0c26-e875-4b56-b649-b7f5f646a1fe}, !- Supply Side Inlet Node Name
  {748b8c4b-95f1-4083-bea7-23cc69b5228e}, !- Demand Side Outlet Node Name
  {43bac729-8703-417b-b991-9cd028131c0a}, !- Demand Side Inlet Node A
  {c0740404-b42b-46bd-9045-c40b85811ebd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {de3ffa15-32db-4036-96b2-a785e71f7f2e}, !- Demand Mixer Name
  {7e69cb3d-3eeb-4d38-b6b2-b09bfc2593d0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb93f9b6-8138-42d0-9375-81f1f3cfca20}, !- Handle
  Side_Entry_1_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {6aeb0c26-e875-4b56-b649-b7f5f646a1fe}, !- Inlet Port
  {716661e0-6355-45cb-b7bd-e082a6ffc8e2}; !- Outlet Port

OS:Node,
  {f2dab4e0-f57a-4d01-8b40-a64e109a82b4}, !- Handle
  Side_Entry_1_SupplyFan Outlet Node,     !- Name
  {1cc4f056-4fb6-4eca-aa8d-c9d72879c277}, !- Inlet Port
  {c0740404-b42b-46bd-9045-c40b85811ebd}; !- Outlet Port

OS:Connection,
  {6aeb0c26-e875-4b56-b649-b7f5f646a1fe}, !- Handle
  {533fab5f-3424-4556-a5dd-a39c4d7a454b}, !- Name
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- Source Object
  9,                                      !- Outlet Port
  {fb93f9b6-8138-42d0-9375-81f1f3cfca20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0740404-b42b-46bd-9045-c40b85811ebd}, !- Handle
  {9b3d0d2c-0d6b-4971-841f-d454c138a979}, !- Name
  {f2dab4e0-f57a-4d01-8b40-a64e109a82b4}, !- Source Object
  3,                                      !- Outlet Port
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {160fff53-a3f2-4a5b-891d-923e038906a6}, !- Handle
  Side_Entry_1_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {43bac729-8703-417b-b991-9cd028131c0a}, !- Inlet Port
  {735f1c85-742f-480f-bb6a-54c26ab64a22}; !- Outlet Port

OS:Node,
  {1c39f195-8f9a-4701-9dc3-5fa0c65c6228}, !- Handle
  Side_Entry_1_SZVAV Zone Mixer Outlet Node, !- Name
  {aada2f57-cdbd-4c39-aef0-cbd097f577e8}, !- Inlet Port
  {748b8c4b-95f1-4083-bea7-23cc69b5228e}; !- Outlet Port

OS:Node,
  {c98a94ae-d6ce-47fb-9431-96da18275d4f}, !- Handle
  Side_Entry_1_TU Outlet Node,            !- Name
  {dd67aebe-ba1d-4a6c-b745-18c8e3054d3b}, !- Inlet Port
  {2154ce9a-99ba-4acd-b87b-7fb7b092fd25}; !- Outlet Port

OS:Connection,
  {43bac729-8703-417b-b991-9cd028131c0a}, !- Handle
  {2a15b74a-4213-4d64-a986-c09245897bc0}, !- Name
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- Source Object
  11,                                     !- Outlet Port
  {160fff53-a3f2-4a5b-891d-923e038906a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748b8c4b-95f1-4083-bea7-23cc69b5228e}, !- Handle
  {20df1981-c0ee-40f6-b006-1ce1bbfbc3e2}, !- Name
  {1c39f195-8f9a-4701-9dc3-5fa0c65c6228}, !- Source Object
  3,                                      !- Outlet Port
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e69cb3d-3eeb-4d38-b6b2-b09bfc2593d0}, !- Handle
  Side_Entry_1_SZVAV Zone Splitter,       !- Name
  {735f1c85-742f-480f-bb6a-54c26ab64a22}, !- Inlet Node Name
  {b0e27e44-2313-453e-94c1-6fea97cf02dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de3ffa15-32db-4036-96b2-a785e71f7f2e}, !- Handle
  Side_Entry_1_SZVAV Zone Mixer,          !- Name
  {aada2f57-cdbd-4c39-aef0-cbd097f577e8}, !- Outlet Node Name
  {e3fbdfdc-0fca-42f7-b173-bdb3a09ca67c}; !- Inlet Node Name 1

OS:Connection,
  {735f1c85-742f-480f-bb6a-54c26ab64a22}, !- Handle
  {3fb8453b-e8aa-40ef-8afd-0d47b48e9fc8}, !- Name
  {160fff53-a3f2-4a5b-891d-923e038906a6}, !- Source Object
  3,                                      !- Outlet Port
  {7e69cb3d-3eeb-4d38-b6b2-b09bfc2593d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aada2f57-cdbd-4c39-aef0-cbd097f577e8}, !- Handle
  {5984740b-1002-4ca6-964a-b0065a4540fa}, !- Name
  {de3ffa15-32db-4036-96b2-a785e71f7f2e}, !- Source Object
  2,                                      !- Outlet Port
  {1c39f195-8f9a-4701-9dc3-5fa0c65c6228}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74e2bb6e-7cd3-4b62-b486-863640a52ef9}, !- Handle
  {75df7014-6929-465f-b35f-b7e2f539c585}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21bc06cb-7816-4aa6-aa90-8d52d5bd5c08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {31aac56e-ddab-4d64-9a7d-8172024f6a32}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {31aac56e-ddab-4d64-9a7d-8172024f6a32}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {56a67f99-2de0-406d-86b8-112646baf10f}, !- Control Zone or Zone List Name
  {4739a21d-6060-4ba3-afd7-0a4c317490e7}, !- Cooling Control Zone or Zone List Name
  {e3ced7ff-ac51-42e3-88f0-6ce8be1251e8}, !- Heating Control Zone or Zone List Name
  {282152ed-a09d-4fd8-853e-96a278417534}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56a67f99-2de0-406d-86b8-112646baf10f}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List, !- Name
  {8b80fe0c-4ed3-4da8-b084-38cc480bf85b}; !- Model Object 1

OS:ModelObjectList,
  {4739a21d-6060-4ba3-afd7-0a4c317490e7}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e3ced7ff-ac51-42e3-88f0-6ce8be1251e8}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {282152ed-a09d-4fd8-853e-96a278417534}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {adf5aa49-f31d-4d04-a27e-e59c1784e33d}, !- Handle
  Side_Entry_1_SupplyFan,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  4.51032620307149,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.25516310153574,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ec55f871-b030-4a53-a15a-664c0cb4f472}, !- Air Inlet Node Name
  {1cc4f056-4fb6-4eca-aa8d-c9d72879c277}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {1cc4f056-4fb6-4eca-aa8d-c9d72879c277}, !- Handle
  {98307dfb-0712-443a-b661-86d0352b44d7}, !- Name
  {adf5aa49-f31d-4d04-a27e-e59c1784e33d}, !- Source Object
  17,                                     !- Outlet Port
  {f2dab4e0-f57a-4d01-8b40-a64e109a82b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {db1839d1-26c3-4e61-a77d-8cf99700e683}, !- Handle
  Side_Entry_1_SuppCoilHtg AvailSch,      !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {4089c5e6-fbfd-4305-9ad2-3d50f7c34202}, !- Handle
  Side_Entry_1_SuppCoilHtg,               !- Name
  {db1839d1-26c3-4e61-a77d-8cf99700e683}, !- Availability Schedule Name
  ,                                       !- Efficiency
  93148.2435881883,                       !- Nominal Capacity {W}
  {4aefb97b-d81e-4bef-a6df-11c970855d9f}, !- Air Inlet Node Name
  {98558fe0-6c04-4410-8c70-42421e3f8d81}; !- Air Outlet Node Name

OS:Node,
  {79b26f93-cd7b-4a46-b5ed-f52a11629820}, !- Handle
  Side_Entry_1_SuppCoilHtg Outlet Node,   !- Name
  {98558fe0-6c04-4410-8c70-42421e3f8d81}, !- Inlet Port
  {ec55f871-b030-4a53-a15a-664c0cb4f472}; !- Outlet Port

OS:Connection,
  {98558fe0-6c04-4410-8c70-42421e3f8d81}, !- Handle
  {c6d84d77-fe15-4288-8f0c-921a9c6d8a42}, !- Name
  {4089c5e6-fbfd-4305-9ad2-3d50f7c34202}, !- Source Object
  6,                                      !- Outlet Port
  {79b26f93-cd7b-4a46-b5ed-f52a11629820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec55f871-b030-4a53-a15a-664c0cb4f472}, !- Handle
  {2c9932d7-cc60-4060-8463-cef069ebc59e}, !- Name
  {79b26f93-cd7b-4a46-b5ed-f52a11629820}, !- Source Object
  3,                                      !- Outlet Port
  {adf5aa49-f31d-4d04-a27e-e59c1784e33d}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {a9a1c379-6641-4f41-8b20-baf38b7b53cc}, !- Handle
  Side_Entry_1_CoilHtg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  86093.1437159323,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  4.51032620307149,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9661c234-895e-4c82-b4bf-45cf3bb44784}, !- Air Inlet Node Name
  {2970a509-9323-4e33-9432-5e4af8109204}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {aec10c60-686f-4c85-becd-ed66f547b97f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  234.629474998109,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {aec10c60-686f-4c85-becd-ed66f547b97f}, !- Handle
  Side_Entry_1_CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {072e7709-ca5b-4559-88a4-3b9b690c3087}, !- Handle
  Side_Entry_1_CoilHtg Outlet Node,       !- Name
  {2970a509-9323-4e33-9432-5e4af8109204}, !- Inlet Port
  {4aefb97b-d81e-4bef-a6df-11c970855d9f}; !- Outlet Port

OS:Connection,
  {2970a509-9323-4e33-9432-5e4af8109204}, !- Handle
  {ff5310c0-b408-4c37-9c55-ae30cf03a89c}, !- Name
  {a9a1c379-6641-4f41-8b20-baf38b7b53cc}, !- Source Object
  8,                                      !- Outlet Port
  {072e7709-ca5b-4559-88a4-3b9b690c3087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aefb97b-d81e-4bef-a6df-11c970855d9f}, !- Handle
  {96dcd49e-2693-465c-9e4d-422afb7f5de3}, !- Name
  {072e7709-ca5b-4559-88a4-3b9b690c3087}, !- Source Object
  3,                                      !- Outlet Port
  {4089c5e6-fbfd-4305-9ad2-3d50f7c34202}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {11cc4573-44a0-46a6-8f1d-d55e71ad17a5}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 6,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {7f858f8c-dc74-4f2a-9652-13cf0021c7df}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 6,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {25c9a5bd-0e51-4e7c-909c-8fbb55e0e00a}, !- Handle
  Side_Entry_1_CoilClg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  86093.1437159323,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  4.51032620307149,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {734b2729-3a8b-4c56-9692-886999b5999e}, !- Air Inlet Node Name
  {db1324cd-5f44-46c5-a918-7adb891b980c}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  43046.5718579662,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  2.25516310153574,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {7f858f8c-dc74-4f2a-9652-13cf0021c7df}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {11cc4573-44a0-46a6-8f1d-d55e71ad17a5}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {802e4cf2-074e-4b75-81bc-af26e010b437}, !- Handle
  Side_Entry_1_CoilClg Outlet Node,       !- Name
  {db1324cd-5f44-46c5-a918-7adb891b980c}, !- Inlet Port
  {9661c234-895e-4c82-b4bf-45cf3bb44784}; !- Outlet Port

OS:Connection,
  {db1324cd-5f44-46c5-a918-7adb891b980c}, !- Handle
  {d0682a3e-7fbb-4b77-a6c4-1728a8e0732b}, !- Name
  {25c9a5bd-0e51-4e7c-909c-8fbb55e0e00a}, !- Source Object
  9,                                      !- Outlet Port
  {802e4cf2-074e-4b75-81bc-af26e010b437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9661c234-895e-4c82-b4bf-45cf3bb44784}, !- Handle
  {eb473dbf-6bca-4c2e-a912-17e7a2def300}, !- Name
  {802e4cf2-074e-4b75-81bc-af26e010b437}, !- Source Object
  3,                                      !- Outlet Port
  {a9a1c379-6641-4f41-8b20-baf38b7b53cc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {06305455-a133-4c42-b252-bc42004164cf}, !- Handle
  Side_Entry_1_OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9df6ea07-dcbc-4309-acf3-820186df627f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {acf8d2c1-55c0-44a2-8ceb-95f0ee719a1b}, !- Maximum Fraction of Outdoor Air Schedule Name
  {ea71d1cb-cf2d-4b4a-a10e-dcdfde9fdcdf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea71d1cb-cf2d-4b4a-a10e-dcdfde9fdcdf}, !- Handle
  Side_Entry_1_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b894e92e-3434-40cf-9ab5-3a20955328e7}, !- Handle
  Side_Entry_1_OACtrl OA System,          !- Name
  {06305455-a133-4c42-b252-bc42004164cf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6597639e-283d-4729-b91f-e0bdfaaaa590}, !- Mixed Air Node Name
  {8bf8c212-cd18-434c-bf08-f275eae19988}, !- Outdoor Air Stream Node Name
  {5fe3abc2-b73a-45e5-82ff-03aa348057d0}, !- Relief Air Stream Node Name
  {716661e0-6355-45cb-b7bd-e082a6ffc8e2}; !- Return Air Stream Node Name

OS:Node,
  {b2835513-3da3-4ecf-99a9-2bddc45d6403}, !- Handle
  Side_Entry_1_OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {8bf8c212-cd18-434c-bf08-f275eae19988}; !- Outlet Port

OS:Connection,
  {8bf8c212-cd18-434c-bf08-f275eae19988}, !- Handle
  {2c714fa7-dd12-4768-b86e-60ed168fba44}, !- Name
  {b2835513-3da3-4ecf-99a9-2bddc45d6403}, !- Source Object
  3,                                      !- Outlet Port
  {b894e92e-3434-40cf-9ab5-3a20955328e7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca2d502c-c86f-4f6e-a427-ae15127bdb8d}, !- Handle
  Side_Entry_1_OACtrl OA System Relief Node, !- Name
  {5fe3abc2-b73a-45e5-82ff-03aa348057d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fe3abc2-b73a-45e5-82ff-03aa348057d0}, !- Handle
  {6cfa2f8a-535d-4bee-a51d-f7386e049e8f}, !- Name
  {b894e92e-3434-40cf-9ab5-3a20955328e7}, !- Source Object
  7,                                      !- Outlet Port
  {ca2d502c-c86f-4f6e-a427-ae15127bdb8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0810f577-0fcd-45c8-8e35-6dab6c20eaa4}, !- Handle
  Side_Entry_1_OACtrl OA System Mixed Air Node, !- Name
  {6597639e-283d-4729-b91f-e0bdfaaaa590}, !- Inlet Port
  {734b2729-3a8b-4c56-9692-886999b5999e}; !- Outlet Port

OS:Connection,
  {716661e0-6355-45cb-b7bd-e082a6ffc8e2}, !- Handle
  {7a486c86-ff31-480f-9056-126cfe30b3f5}, !- Name
  {fb93f9b6-8138-42d0-9375-81f1f3cfca20}, !- Source Object
  3,                                      !- Outlet Port
  {b894e92e-3434-40cf-9ab5-3a20955328e7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6597639e-283d-4729-b91f-e0bdfaaaa590}, !- Handle
  {4cf720c6-747a-4bf5-bf2d-4169313fdaea}, !- Name
  {b894e92e-3434-40cf-9ab5-3a20955328e7}, !- Source Object
  5,                                      !- Outlet Port
  {0810f577-0fcd-45c8-8e35-6dab6c20eaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734b2729-3a8b-4c56-9692-886999b5999e}, !- Handle
  {f37757f9-2841-4222-9f1a-c0619112fe3e}, !- Name
  {0810f577-0fcd-45c8-8e35-6dab6c20eaa4}, !- Source Object
  3,                                      !- Outlet Port
  {25c9a5bd-0e51-4e7c-909c-8fbb55e0e00a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {acf8d2c1-55c0-44a2-8ceb-95f0ee719a1b}, !- Handle
  Side_Entry_1_OACtrl Max OA Schedule,    !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {00b82f9f-167b-4248-aad4-cba7d2a4e31d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00b82f9f-167b-4248-aad4-cba7d2a4e31d}, !- Handle
  Schedule Day 6,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {9df6ea07-dcbc-4309-acf3-820186df627f}, !- Handle
  Side_Entry_1_OACtrl Schedule,           !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {eba71b63-3e98-4852-a641-6c70d49dc757}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {eba71b63-3e98-4852-a641-6c70d49dc757}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {bba1bb3c-8812-41d8-89c0-dc1dfd07a6ac}, !- Sunday Schedule:Day Name
  {389e6923-7410-4482-b0c3-5e0e30db3d6e}, !- Monday Schedule:Day Name
  {068ca181-99c1-4b80-8772-16886aea802e}, !- Tuesday Schedule:Day Name
  {7d330c1e-a45f-4eec-8e76-927c47db7494}, !- Wednesday Schedule:Day Name
  {22aeab15-58fd-447b-b2c3-3b2ad0fded34}, !- Thursday Schedule:Day Name
  {e4d499d0-4aef-484e-ab54-2ea56b2a8cf8}, !- Friday Schedule:Day Name
  {18abd35b-a5ce-44ce-9134-e826d5d9fc9e}, !- Saturday Schedule:Day Name
  {b5bb97aa-cfb7-49e7-9b01-89fd8524b512}, !- Holiday Schedule:Day Name
  {5fa39af9-7b96-47e1-ab6a-934ba048c30c}, !- SummerDesignDay Schedule:Day Name
  {fb429ae2-6867-4406-b9de-0c6fe674b1f7}, !- WinterDesignDay Schedule:Day Name
  {7f525431-fac1-40fa-bbc0-986aa107f290}, !- CustomDay1 Schedule:Day Name
  {ceaf0d65-03d6-4618-863e-899ee9cc1149}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bba1bb3c-8812-41d8-89c0-dc1dfd07a6ac}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {389e6923-7410-4482-b0c3-5e0e30db3d6e}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {068ca181-99c1-4b80-8772-16886aea802e}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d330c1e-a45f-4eec-8e76-927c47db7494}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {22aeab15-58fd-447b-b2c3-3b2ad0fded34}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e4d499d0-4aef-484e-ab54-2ea56b2a8cf8}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {18abd35b-a5ce-44ce-9134-e826d5d9fc9e}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b5bb97aa-cfb7-49e7-9b01-89fd8524b512}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5fa39af9-7b96-47e1-ab6a-934ba048c30c}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fb429ae2-6867-4406-b9de-0c6fe674b1f7}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f525431-fac1-40fa-bbc0-986aa107f290}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ceaf0d65-03d6-4618-863e-899ee9cc1149}, !- Handle
  Side_Entry_1_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {a65960cc-41e0-42d3-b1ce-29483bb98fdc}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8b80fe0c-4ed3-4da8-b084-38cc480bf85b}, !- Control Zone Name
  {f2dab4e0-f57a-4d01-8b40-a64e109a82b4}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- Handle
  Side_Entry_2_SZVAV,                     !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {d0419d70-fed5-4c41-b7e3-b13529296897}, !- Availability Manager List Name
  4.68951048883123,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a719b8c-b22f-465c-b0c4-d173ec53f4ad}, !- Supply Side Inlet Node Name
  {6aa177f6-bd78-4f75-9065-b1c72bec1d86}, !- Demand Side Outlet Node Name
  {328288cf-6bbe-434f-b9c7-4dacec258eb8}, !- Demand Side Inlet Node A
  {059caca2-0e43-48b3-b7da-4f5fe8db8020}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f3c0b5c4-5c57-43f2-b6ca-8bf9a825c8c1}, !- Demand Mixer Name
  {40105202-13c4-46a2-a56c-f90e717bcb82}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aaf59597-4a13-4592-af70-9c11b58447b8}, !- Handle
  Side_Entry_2_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {8a719b8c-b22f-465c-b0c4-d173ec53f4ad}, !- Inlet Port
  {af115945-2029-4527-8e8e-400272a4adb6}; !- Outlet Port

OS:Node,
  {d8c2d351-fead-4bbf-ad38-324d3b939438}, !- Handle
  Side_Entry_2_SupplyFan Outlet Node,     !- Name
  {873d0d63-a3f2-4e75-9a16-60ac5b874328}, !- Inlet Port
  {059caca2-0e43-48b3-b7da-4f5fe8db8020}; !- Outlet Port

OS:Connection,
  {8a719b8c-b22f-465c-b0c4-d173ec53f4ad}, !- Handle
  {12b0625c-f3a7-4051-898a-19b7195bda62}, !- Name
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- Source Object
  9,                                      !- Outlet Port
  {aaf59597-4a13-4592-af70-9c11b58447b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {059caca2-0e43-48b3-b7da-4f5fe8db8020}, !- Handle
  {20fd8d3b-39ff-4753-8c70-74fa9b7f0e9a}, !- Name
  {d8c2d351-fead-4bbf-ad38-324d3b939438}, !- Source Object
  3,                                      !- Outlet Port
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e76abeb-7bda-415c-b2a3-85c43c0306b1}, !- Handle
  Side_Entry_2_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {328288cf-6bbe-434f-b9c7-4dacec258eb8}, !- Inlet Port
  {586cf1c9-8fdb-4b41-9f2c-be077c129647}; !- Outlet Port

OS:Node,
  {7ac794d0-a481-4866-bd09-ee2ed7c4e017}, !- Handle
  Side_Entry_2_SZVAV Zone Mixer Outlet Node, !- Name
  {1e0b0ece-c814-4d12-9d64-0a35386b0ca3}, !- Inlet Port
  {6aa177f6-bd78-4f75-9065-b1c72bec1d86}; !- Outlet Port

OS:Node,
  {7146dba1-8707-41e6-9907-1091572a0e8f}, !- Handle
  Side_Entry_2_TU Outlet Node,            !- Name
  {cf7ac4c1-894c-46d9-9027-1f6eeed57331}, !- Inlet Port
  {84c82d7b-9961-4d2f-9055-cb589bd0a34d}; !- Outlet Port

OS:Connection,
  {328288cf-6bbe-434f-b9c7-4dacec258eb8}, !- Handle
  {76cb334d-7d46-442a-8d65-8990f247cf07}, !- Name
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- Source Object
  11,                                     !- Outlet Port
  {2e76abeb-7bda-415c-b2a3-85c43c0306b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aa177f6-bd78-4f75-9065-b1c72bec1d86}, !- Handle
  {e627dc6f-a1f4-4684-aedd-0a6479ae463a}, !- Name
  {7ac794d0-a481-4866-bd09-ee2ed7c4e017}, !- Source Object
  3,                                      !- Outlet Port
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {40105202-13c4-46a2-a56c-f90e717bcb82}, !- Handle
  Side_Entry_2_SZVAV Zone Splitter,       !- Name
  {586cf1c9-8fdb-4b41-9f2c-be077c129647}, !- Inlet Node Name
  {f1998df4-f1ec-4f24-9e26-d1a6569e2361}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f3c0b5c4-5c57-43f2-b6ca-8bf9a825c8c1}, !- Handle
  Side_Entry_2_SZVAV Zone Mixer,          !- Name
  {1e0b0ece-c814-4d12-9d64-0a35386b0ca3}, !- Outlet Node Name
  {2c02f9f8-a77f-49c2-a974-d7f38d2395ef}; !- Inlet Node Name 1

OS:Connection,
  {586cf1c9-8fdb-4b41-9f2c-be077c129647}, !- Handle
  {9f51ab05-f65d-44a7-b8ea-91489ad048f1}, !- Name
  {2e76abeb-7bda-415c-b2a3-85c43c0306b1}, !- Source Object
  3,                                      !- Outlet Port
  {40105202-13c4-46a2-a56c-f90e717bcb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e0b0ece-c814-4d12-9d64-0a35386b0ca3}, !- Handle
  {9531671a-8418-4e47-a1b5-7658f3e501e6}, !- Name
  {f3c0b5c4-5c57-43f2-b6ca-8bf9a825c8c1}, !- Source Object
  2,                                      !- Outlet Port
  {7ac794d0-a481-4866-bd09-ee2ed7c4e017}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db288982-aab1-47ea-a25e-adf0a4a4b30a}, !- Handle
  {48cd9713-3852-4512-ba9c-688da792f43b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d0419d70-fed5-4c41-b7e3-b13529296897}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {98dfad49-f4cf-4887-a0e4-1e05728a3665}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {98dfad49-f4cf-4887-a0e4-1e05728a3665}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {4b6d86c7-b566-4ecf-9e06-6f0980d7eab7}, !- Control Zone or Zone List Name
  {e160f162-3c5d-48f5-9b83-27bbb5d0e209}, !- Cooling Control Zone or Zone List Name
  {6958d93f-973a-4ba5-bac0-8bc80c7a16b0}, !- Heating Control Zone or Zone List Name
  {ae1af9ce-17b9-4c92-8794-8d7983ada55f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4b6d86c7-b566-4ecf-9e06-6f0980d7eab7}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List, !- Name
  {6064010f-35d5-42c6-9419-73c0b03f7984}; !- Model Object 1

OS:ModelObjectList,
  {e160f162-3c5d-48f5-9b83-27bbb5d0e209}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6958d93f-973a-4ba5-bac0-8bc80c7a16b0}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae1af9ce-17b9-4c92-8794-8d7983ada55f}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {077940ae-2615-4d6d-81b7-32557943c225}, !- Handle
  Side_Entry_2_SupplyFan,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  4.68951048883123,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.34475760415283,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {21e436b6-84f3-4abb-8ed2-c3b2daf7ecd3}, !- Air Inlet Node Name
  {873d0d63-a3f2-4e75-9a16-60ac5b874328}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {873d0d63-a3f2-4e75-9a16-60ac5b874328}, !- Handle
  {dc0288c8-fdbb-4819-a926-bdd1ab1cdd5d}, !- Name
  {077940ae-2615-4d6d-81b7-32557943c225}, !- Source Object
  17,                                     !- Outlet Port
  {d8c2d351-fead-4bbf-ad38-324d3b939438}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {be34c96c-b063-4610-b347-949495ff68eb}, !- Handle
  Side_Entry_2_SuppCoilHtg AvailSch,      !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {71d1f611-cbcc-40dd-9614-f7c660c0e29b}, !- Handle
  Side_Entry_2_SuppCoilHtg,               !- Name
  {be34c96c-b063-4610-b347-949495ff68eb}, !- Availability Schedule Name
  ,                                       !- Efficiency
  94875.3114047132,                       !- Nominal Capacity {W}
  {6a7d23e0-9801-40fd-bc87-cd042118a045}, !- Air Inlet Node Name
  {71b69ae3-0f0d-425c-991d-9e662b3bff3c}; !- Air Outlet Node Name

OS:Node,
  {d38d4412-50c8-43ab-be7d-63be2d11635e}, !- Handle
  Side_Entry_2_SuppCoilHtg Outlet Node,   !- Name
  {71b69ae3-0f0d-425c-991d-9e662b3bff3c}, !- Inlet Port
  {21e436b6-84f3-4abb-8ed2-c3b2daf7ecd3}; !- Outlet Port

OS:Connection,
  {71b69ae3-0f0d-425c-991d-9e662b3bff3c}, !- Handle
  {b6fc7025-d9ca-41a8-b8a3-97ac0271df8e}, !- Name
  {71d1f611-cbcc-40dd-9614-f7c660c0e29b}, !- Source Object
  6,                                      !- Outlet Port
  {d38d4412-50c8-43ab-be7d-63be2d11635e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e436b6-84f3-4abb-8ed2-c3b2daf7ecd3}, !- Handle
  {d07a4515-e9ff-476b-9491-d8cbcdf2092d}, !- Name
  {d38d4412-50c8-43ab-be7d-63be2d11635e}, !- Source Object
  3,                                      !- Outlet Port
  {077940ae-2615-4d6d-81b7-32557943c225}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {216e6481-65da-4cfa-b2c5-40c612666ca0}, !- Handle
  Side_Entry_2_CoilHtg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  89243.9507913539,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  4.68951048883123,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {21596ed7-139d-4430-a7f0-1b5c83f67e9b}, !- Air Inlet Node Name
  {2dcb3558-b3b3-4af9-9c24-c1c460c82a95}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {232e7390-3b16-4628-bbf9-bdb2cecce2f9}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  243.216164283085,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {232e7390-3b16-4628-bbf9-bdb2cecce2f9}, !- Handle
  Side_Entry_2_CoilHtg Defrost Curve,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {1dcaf446-37a7-4db7-bf40-860d856139e3}, !- Handle
  Side_Entry_2_CoilHtg Outlet Node,       !- Name
  {2dcb3558-b3b3-4af9-9c24-c1c460c82a95}, !- Inlet Port
  {6a7d23e0-9801-40fd-bc87-cd042118a045}; !- Outlet Port

OS:Connection,
  {2dcb3558-b3b3-4af9-9c24-c1c460c82a95}, !- Handle
  {996baa4b-9bb1-4c86-affd-0f8e5c1864f3}, !- Name
  {216e6481-65da-4cfa-b2c5-40c612666ca0}, !- Source Object
  8,                                      !- Outlet Port
  {1dcaf446-37a7-4db7-bf40-860d856139e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a7d23e0-9801-40fd-bc87-cd042118a045}, !- Handle
  {7d1e6b42-f4a0-4a64-aa52-741cd8b39c24}, !- Name
  {1dcaf446-37a7-4db7-bf40-860d856139e3}, !- Source Object
  3,                                      !- Outlet Port
  {71d1f611-cbcc-40dd-9614-f7c660c0e29b}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {fd379beb-b81c-4eaa-be7c-4f94e93a7c79}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 7,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {51aa228a-0de8-43f9-9b21-8b1338de2405}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 7,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {41b25986-3e90-40ce-9014-1f00f76b266b}, !- Handle
  Side_Entry_2_CoilClg,                   !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  89243.9507913539,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  4.68951048883123,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {a601097e-214b-46c5-b38b-4557099c3f6a}, !- Air Inlet Node Name
  {fc6026d6-d5a6-4239-8b83-243ea0dff0d7}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  44621.9753956769,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  2.34475524441562,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {51aa228a-0de8-43f9-9b21-8b1338de2405}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {fd379beb-b81c-4eaa-be7c-4f94e93a7c79}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {5fc3fecc-f37d-4ac3-b611-239065c4266c}, !- Handle
  Side_Entry_2_CoilClg Outlet Node,       !- Name
  {fc6026d6-d5a6-4239-8b83-243ea0dff0d7}, !- Inlet Port
  {21596ed7-139d-4430-a7f0-1b5c83f67e9b}; !- Outlet Port

OS:Connection,
  {fc6026d6-d5a6-4239-8b83-243ea0dff0d7}, !- Handle
  {00060590-6996-4685-bd88-45570d677e1c}, !- Name
  {41b25986-3e90-40ce-9014-1f00f76b266b}, !- Source Object
  9,                                      !- Outlet Port
  {5fc3fecc-f37d-4ac3-b611-239065c4266c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21596ed7-139d-4430-a7f0-1b5c83f67e9b}, !- Handle
  {b4715124-fb05-4c24-9ea5-801d1aef7c38}, !- Name
  {5fc3fecc-f37d-4ac3-b611-239065c4266c}, !- Source Object
  3,                                      !- Outlet Port
  {216e6481-65da-4cfa-b2c5-40c612666ca0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {32535309-0de3-4a92-8312-f471a15fa033}, !- Handle
  Side_Entry_2_OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e925767b-7914-41bc-8562-e12cd5b43327}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {4f69fae3-7318-49d4-b0cc-545288ec92fb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c69dfbf1-216f-44a0-9883-aa812dc59546}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c69dfbf1-216f-44a0-9883-aa812dc59546}, !- Handle
  Side_Entry_2_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d5d5ad5-6062-4a79-96a3-430c50f4bb98}, !- Handle
  Side_Entry_2_OACtrl OA System,          !- Name
  {32535309-0de3-4a92-8312-f471a15fa033}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6ec32c62-20a8-4fd2-8cd5-d8b47ada9ea8}, !- Mixed Air Node Name
  {b64a94e5-e13c-40de-9b42-37f0174853b2}, !- Outdoor Air Stream Node Name
  {7b7d902f-2239-4184-95b5-e550f4a72aa3}, !- Relief Air Stream Node Name
  {af115945-2029-4527-8e8e-400272a4adb6}; !- Return Air Stream Node Name

OS:Node,
  {00b40352-0e3c-4656-b27d-55ac4aa689cd}, !- Handle
  Side_Entry_2_OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {b64a94e5-e13c-40de-9b42-37f0174853b2}; !- Outlet Port

OS:Connection,
  {b64a94e5-e13c-40de-9b42-37f0174853b2}, !- Handle
  {6d3c5525-16ea-4b7a-885d-2c465b6e3ee0}, !- Name
  {00b40352-0e3c-4656-b27d-55ac4aa689cd}, !- Source Object
  3,                                      !- Outlet Port
  {2d5d5ad5-6062-4a79-96a3-430c50f4bb98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f899cf2-5917-483b-a9ec-50f56d0b2efb}, !- Handle
  Side_Entry_2_OACtrl OA System Relief Node, !- Name
  {7b7d902f-2239-4184-95b5-e550f4a72aa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b7d902f-2239-4184-95b5-e550f4a72aa3}, !- Handle
  {0b8cab2f-0e5a-40f6-ad32-125ac8b63c29}, !- Name
  {2d5d5ad5-6062-4a79-96a3-430c50f4bb98}, !- Source Object
  7,                                      !- Outlet Port
  {6f899cf2-5917-483b-a9ec-50f56d0b2efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c3ad1ff-5094-4eeb-9516-e062071ddfcf}, !- Handle
  Side_Entry_2_OACtrl OA System Mixed Air Node, !- Name
  {6ec32c62-20a8-4fd2-8cd5-d8b47ada9ea8}, !- Inlet Port
  {a601097e-214b-46c5-b38b-4557099c3f6a}; !- Outlet Port

OS:Connection,
  {af115945-2029-4527-8e8e-400272a4adb6}, !- Handle
  {588e690a-6b97-4ba9-bc2c-6e89bdbaa433}, !- Name
  {aaf59597-4a13-4592-af70-9c11b58447b8}, !- Source Object
  3,                                      !- Outlet Port
  {2d5d5ad5-6062-4a79-96a3-430c50f4bb98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ec32c62-20a8-4fd2-8cd5-d8b47ada9ea8}, !- Handle
  {3632de0b-348c-42ef-8cb2-99a37b62f083}, !- Name
  {2d5d5ad5-6062-4a79-96a3-430c50f4bb98}, !- Source Object
  5,                                      !- Outlet Port
  {2c3ad1ff-5094-4eeb-9516-e062071ddfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a601097e-214b-46c5-b38b-4557099c3f6a}, !- Handle
  {525891a5-6fdd-4716-8922-3d6389c583b8}, !- Name
  {2c3ad1ff-5094-4eeb-9516-e062071ddfcf}, !- Source Object
  3,                                      !- Outlet Port
  {41b25986-3e90-40ce-9014-1f00f76b266b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4f69fae3-7318-49d4-b0cc-545288ec92fb}, !- Handle
  Side_Entry_2_OACtrl Max OA Schedule,    !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {18523ff6-8c1f-41d5-a4cc-640310adfc9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18523ff6-8c1f-41d5-a4cc-640310adfc9e}, !- Handle
  Schedule Day 7,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {e925767b-7914-41bc-8562-e12cd5b43327}, !- Handle
  Side_Entry_2_OACtrl Schedule,           !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {264f3193-3781-4a3a-b39a-7b5750c84dd8}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {264f3193-3781-4a3a-b39a-7b5750c84dd8}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {d08d7a0c-2f70-417c-8948-a36764ac0f78}, !- Sunday Schedule:Day Name
  {9e6d6b88-a871-48e5-8c17-68254fec3b69}, !- Monday Schedule:Day Name
  {7efdf244-7ea1-45eb-b304-ba68bafee7f7}, !- Tuesday Schedule:Day Name
  {3651977a-fb58-4575-b36b-1b345688f054}, !- Wednesday Schedule:Day Name
  {babc591e-60be-48b3-83fd-266ce48e5e35}, !- Thursday Schedule:Day Name
  {36405652-2737-4cfe-b0e7-d0178ab57c3d}, !- Friday Schedule:Day Name
  {401f9888-8af7-4dc7-ba0d-3e72f120037c}, !- Saturday Schedule:Day Name
  {6925b34f-d885-499b-994c-398a4d58481a}, !- Holiday Schedule:Day Name
  {1175ec3a-27ed-4fe3-9d97-ce893966c352}, !- SummerDesignDay Schedule:Day Name
  {0a475676-b073-485f-b71a-f59164ac1099}, !- WinterDesignDay Schedule:Day Name
  {c14319c5-77d2-4c11-a79c-e73c9583f82e}, !- CustomDay1 Schedule:Day Name
  {8e25cf6e-dc2d-4819-b377-afa615574752}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {d08d7a0c-2f70-417c-8948-a36764ac0f78}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e6d6b88-a871-48e5-8c17-68254fec3b69}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7efdf244-7ea1-45eb-b304-ba68bafee7f7}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3651977a-fb58-4575-b36b-1b345688f054}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {babc591e-60be-48b3-83fd-266ce48e5e35}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36405652-2737-4cfe-b0e7-d0178ab57c3d}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {401f9888-8af7-4dc7-ba0d-3e72f120037c}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6925b34f-d885-499b-994c-398a4d58481a}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1175ec3a-27ed-4fe3-9d97-ce893966c352}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a475676-b073-485f-b71a-f59164ac1099}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c14319c5-77d2-4c11-a79c-e73c9583f82e}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8e25cf6e-dc2d-4819-b377-afa615574752}, !- Handle
  Side_Entry_2_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {7a98486a-2d79-4640-a175-03e6e4749ce5}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6064010f-35d5-42c6-9419-73c0b03f7984}, !- Control Zone Name
  {d8c2d351-fead-4bbf-ad38-324d3b939438}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- Handle
  Side_Shelving_East_SZVAV,               !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {99652c52-ad6d-478f-acb1-4bc2f9dc8b54}, !- Availability Manager List Name
  15.4916276282957,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ece8333e-c4b8-476e-81db-98bf4eaad713}, !- Supply Side Inlet Node Name
  {8492932b-49d9-4ac6-af9b-306c4c8f055c}, !- Demand Side Outlet Node Name
  {06bb9ad7-f9e0-48d2-a343-0c8d27a29354}, !- Demand Side Inlet Node A
  {913d9238-d3ea-420d-b655-3cecd6280767}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9eed12a1-aaaf-45dc-83c3-a98c8bf70120}, !- Demand Mixer Name
  {797902a4-5fb6-402d-b7a1-35fba6e24872}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b482f1d0-a497-4ee4-8772-89a6e71fc6ef}, !- Handle
  Side_Shelving_East_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {ece8333e-c4b8-476e-81db-98bf4eaad713}, !- Inlet Port
  {2ad019f6-cc13-4c8e-9e1b-0f7f1f65f3cb}; !- Outlet Port

OS:Node,
  {3047cc41-0079-4e7c-824e-1c31286f10dc}, !- Handle
  Side_Shelving_East_SupplyFan Outlet Node, !- Name
  {3ba7aac4-fb41-44d3-80b4-617a011943c3}, !- Inlet Port
  {913d9238-d3ea-420d-b655-3cecd6280767}; !- Outlet Port

OS:Connection,
  {ece8333e-c4b8-476e-81db-98bf4eaad713}, !- Handle
  {a2aa67fd-0b29-49b6-9beb-d931a4b80a39}, !- Name
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- Source Object
  9,                                      !- Outlet Port
  {b482f1d0-a497-4ee4-8772-89a6e71fc6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {913d9238-d3ea-420d-b655-3cecd6280767}, !- Handle
  {b9253511-4156-46a7-8a29-11dd1cd27215}, !- Name
  {3047cc41-0079-4e7c-824e-1c31286f10dc}, !- Source Object
  3,                                      !- Outlet Port
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21a2c1ab-e6a8-4a16-aa44-dd71150c76b3}, !- Handle
  Side_Shelving_East_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {06bb9ad7-f9e0-48d2-a343-0c8d27a29354}, !- Inlet Port
  {f8310b8d-89db-461a-936d-59bc5fc12103}; !- Outlet Port

OS:Node,
  {f7b3253c-d88e-46aa-a656-6aa66aa409de}, !- Handle
  Side_Shelving_East_SZVAV Zone Mixer Outlet Node, !- Name
  {532fcae1-6e83-4e25-af1b-dd0077fa8898}, !- Inlet Port
  {8492932b-49d9-4ac6-af9b-306c4c8f055c}; !- Outlet Port

OS:Node,
  {60f58060-9713-4444-b902-6503575de1ec}, !- Handle
  Side_Shelving_East_TU Outlet Node,      !- Name
  {44a7ce56-46f9-4dbd-9281-86e2b4dc070f}, !- Inlet Port
  {ed716ddf-9182-45de-a486-eda0f202bf7e}; !- Outlet Port

OS:Connection,
  {06bb9ad7-f9e0-48d2-a343-0c8d27a29354}, !- Handle
  {8786acd6-e487-4e49-88ae-25fef7d74dad}, !- Name
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- Source Object
  11,                                     !- Outlet Port
  {21a2c1ab-e6a8-4a16-aa44-dd71150c76b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8492932b-49d9-4ac6-af9b-306c4c8f055c}, !- Handle
  {ea1cc1dd-c98f-4d35-b045-274d928c8d51}, !- Name
  {f7b3253c-d88e-46aa-a656-6aa66aa409de}, !- Source Object
  3,                                      !- Outlet Port
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {797902a4-5fb6-402d-b7a1-35fba6e24872}, !- Handle
  Side_Shelving_East_SZVAV Zone Splitter, !- Name
  {f8310b8d-89db-461a-936d-59bc5fc12103}, !- Inlet Node Name
  {40046532-cebb-4111-ac07-f62786070611}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9eed12a1-aaaf-45dc-83c3-a98c8bf70120}, !- Handle
  Side_Shelving_East_SZVAV Zone Mixer,    !- Name
  {532fcae1-6e83-4e25-af1b-dd0077fa8898}, !- Outlet Node Name
  {661c4fcd-3f47-49bc-8bb7-960a099c7f59}; !- Inlet Node Name 1

OS:Connection,
  {f8310b8d-89db-461a-936d-59bc5fc12103}, !- Handle
  {902aed06-7bb5-4473-90ac-5b81e4f049aa}, !- Name
  {21a2c1ab-e6a8-4a16-aa44-dd71150c76b3}, !- Source Object
  3,                                      !- Outlet Port
  {797902a4-5fb6-402d-b7a1-35fba6e24872}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {532fcae1-6e83-4e25-af1b-dd0077fa8898}, !- Handle
  {91d95a76-5a76-4166-ba6a-cac2dcf2d502}, !- Name
  {9eed12a1-aaaf-45dc-83c3-a98c8bf70120}, !- Source Object
  2,                                      !- Outlet Port
  {f7b3253c-d88e-46aa-a656-6aa66aa409de}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {23f0e5ca-658a-49ef-be05-e18bba844c38}, !- Handle
  {3eaf8b4e-d8cb-47d7-9039-7637073f97b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {99652c52-ad6d-478f-acb1-4bc2f9dc8b54}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {ca46dd3a-169e-4c44-b6c0-4a46b88153cb}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {ca46dd3a-169e-4c44-b6c0-4a46b88153cb}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {388efdb1-5902-4106-b1af-3e7cc13b7e6c}, !- Control Zone or Zone List Name
  {e697a509-f513-4b0c-99b2-734d59f6e0ea}, !- Cooling Control Zone or Zone List Name
  {90b69c91-37c5-424c-8acf-d036159f575c}, !- Heating Control Zone or Zone List Name
  {77aade71-010d-4fa3-92fa-4956b38dbe7b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {388efdb1-5902-4106-b1af-3e7cc13b7e6c}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List, !- Name
  {a924cf2c-2412-4cc8-8836-b01857f0dbfc}; !- Model Object 1

OS:ModelObjectList,
  {e697a509-f513-4b0c-99b2-734d59f6e0ea}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {90b69c91-37c5-424c-8acf-d036159f575c}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77aade71-010d-4fa3-92fa-4956b38dbe7b}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {1607aaab-db7d-421e-93cc-fec827c522dd}, !- Handle
  Side_Shelving_East_SupplyFan,           !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  909.769807471,                          !- Pressure Rise {Pa}
  15.4916276282957,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  7.74579021677568,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {daa5c755-2710-470c-9e8c-57c470705842}, !- Air Inlet Node Name
  {3ba7aac4-fb41-44d3-80b4-617a011943c3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3ba7aac4-fb41-44d3-80b4-617a011943c3}, !- Handle
  {5ec64d62-6121-49d2-bb78-e19dd1314fc0}, !- Name
  {1607aaab-db7d-421e-93cc-fec827c522dd}, !- Source Object
  17,                                     !- Outlet Port
  {3047cc41-0079-4e7c-824e-1c31286f10dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6f5d6048-99c4-4629-83fc-6f33c4cddbf1}, !- Handle
  Side_Shelving_East_SuppCoilHtg AvailSch, !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {4eef4953-2f08-4b73-99a2-11cadd2aa079}, !- Handle
  Side_Shelving_East_SuppCoilHtg,         !- Name
  {6f5d6048-99c4-4629-83fc-6f33c4cddbf1}, !- Availability Schedule Name
  ,                                       !- Efficiency
  259304.300680189,                       !- Nominal Capacity {W}
  {002c185b-ca87-41fd-8fc9-27ed7d1c9d45}, !- Air Inlet Node Name
  {35c0e1b5-6ea4-454f-905e-b7e568821d5a}; !- Air Outlet Node Name

OS:Node,
  {63cc64f2-0243-4b12-9849-327b4d23a56d}, !- Handle
  Side_Shelving_East_SuppCoilHtg Outlet Node, !- Name
  {35c0e1b5-6ea4-454f-905e-b7e568821d5a}, !- Inlet Port
  {daa5c755-2710-470c-9e8c-57c470705842}; !- Outlet Port

OS:Connection,
  {35c0e1b5-6ea4-454f-905e-b7e568821d5a}, !- Handle
  {49b40a07-c439-4517-9c9e-17c771806a0a}, !- Name
  {4eef4953-2f08-4b73-99a2-11cadd2aa079}, !- Source Object
  6,                                      !- Outlet Port
  {63cc64f2-0243-4b12-9849-327b4d23a56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa5c755-2710-470c-9e8c-57c470705842}, !- Handle
  {06ea8b84-6ef6-4881-a035-5287c9b2dd86}, !- Name
  {63cc64f2-0243-4b12-9849-327b4d23a56d}, !- Source Object
  3,                                      !- Outlet Port
  {1607aaab-db7d-421e-93cc-fec827c522dd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {17d63a1c-f8ac-4e11-a086-89fc004c0fcd}, !- Handle
  Side_Shelving_East_CoilHtg,             !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  283637.112423378,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  15.4916276282957,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1ee27801-7ded-4435-ab35-b4c32a91659d}, !- Air Inlet Node Name
  {827eacec-5332-4396-93ae-e29dca1f35e9}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {785df2a3-1e6d-4737-af3f-f6b4e40fa2f1}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  772.995462554148,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {785df2a3-1e6d-4737-af3f-f6b4e40fa2f1}, !- Handle
  Side_Shelving_East_CoilHtg Defrost Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {26184907-d84f-4baf-aecd-e2372c507599}, !- Handle
  Side_Shelving_East_CoilHtg Outlet Node, !- Name
  {827eacec-5332-4396-93ae-e29dca1f35e9}, !- Inlet Port
  {002c185b-ca87-41fd-8fc9-27ed7d1c9d45}; !- Outlet Port

OS:Connection,
  {827eacec-5332-4396-93ae-e29dca1f35e9}, !- Handle
  {4c05c993-3656-4525-a5b0-92c7d21b0739}, !- Name
  {17d63a1c-f8ac-4e11-a086-89fc004c0fcd}, !- Source Object
  8,                                      !- Outlet Port
  {26184907-d84f-4baf-aecd-e2372c507599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002c185b-ca87-41fd-8fc9-27ed7d1c9d45}, !- Handle
  {19fa86ee-acf1-496d-b2bd-df1ac43aed54}, !- Name
  {26184907-d84f-4baf-aecd-e2372c507599}, !- Source Object
  3,                                      !- Outlet Port
  {4eef4953-2f08-4b73-99a2-11cadd2aa079}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {a1cdf15b-ca78-45f3-a32d-7b97203b1030}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 8,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {53172c50-71c1-4a09-acc5-c30a39ae066f}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 8,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {40bf974e-db40-40b5-bf45-d741b93ee3f4}, !- Handle
  Side_Shelving_East_CoilClg,             !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  283637.112423378,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  15.4916276282957,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {dcaa167d-387b-487e-a12d-a8b02067aa0b}, !- Air Inlet Node Name
  {5eeacffa-7d47-40ea-8ad2-136450d54828}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  141818.556211689,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  7.74581381414784,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {53172c50-71c1-4a09-acc5-c30a39ae066f}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {a1cdf15b-ca78-45f3-a32d-7b97203b1030}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ffa49e40-08b1-4a14-a8e9-6a3f93225c73}, !- Handle
  Side_Shelving_East_CoilClg Outlet Node, !- Name
  {5eeacffa-7d47-40ea-8ad2-136450d54828}, !- Inlet Port
  {1ee27801-7ded-4435-ab35-b4c32a91659d}; !- Outlet Port

OS:Connection,
  {5eeacffa-7d47-40ea-8ad2-136450d54828}, !- Handle
  {1fad799c-347a-4f2c-b48b-5d4d91fbecd8}, !- Name
  {40bf974e-db40-40b5-bf45-d741b93ee3f4}, !- Source Object
  9,                                      !- Outlet Port
  {ffa49e40-08b1-4a14-a8e9-6a3f93225c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ee27801-7ded-4435-ab35-b4c32a91659d}, !- Handle
  {1df76855-538f-4505-8dbd-bf1068cf6a82}, !- Name
  {ffa49e40-08b1-4a14-a8e9-6a3f93225c73}, !- Source Object
  3,                                      !- Outlet Port
  {17d63a1c-f8ac-4e11-a086-89fc004c0fcd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7252881d-a479-4f7c-86d4-27b34e115de9}, !- Handle
  Side_Shelving_East_OACtrl,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e6859f27-2750-40de-a139-ab6cbc66f3b8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ec728e8e-cf66-4824-948a-8264c343f9e0}, !- Maximum Fraction of Outdoor Air Schedule Name
  {74a6347b-1e1f-4744-a4da-85f53f7fa071}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {74a6347b-1e1f-4744-a4da-85f53f7fa071}, !- Handle
  Side_Shelving_East_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ccd0aedb-58e5-4cf8-9f0c-24f779d7a409}, !- Handle
  Side_Shelving_East_OACtrl OA System,    !- Name
  {7252881d-a479-4f7c-86d4-27b34e115de9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0c6ee405-becf-476b-95dc-0a3a047021cb}, !- Mixed Air Node Name
  {8167e6fe-5651-455d-a0d0-3bf5ef05e1af}, !- Outdoor Air Stream Node Name
  {ca6b9dfc-c12d-4bd9-9cc1-ceaeaa0ddbbf}, !- Relief Air Stream Node Name
  {2ad019f6-cc13-4c8e-9e1b-0f7f1f65f3cb}; !- Return Air Stream Node Name

OS:Node,
  {552f3d66-2d87-4806-94d1-32d5adda36de}, !- Handle
  Side_Shelving_East_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {8167e6fe-5651-455d-a0d0-3bf5ef05e1af}; !- Outlet Port

OS:Connection,
  {8167e6fe-5651-455d-a0d0-3bf5ef05e1af}, !- Handle
  {c4cc0a22-eb10-4b11-bead-ef378f408328}, !- Name
  {552f3d66-2d87-4806-94d1-32d5adda36de}, !- Source Object
  3,                                      !- Outlet Port
  {ccd0aedb-58e5-4cf8-9f0c-24f779d7a409}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fa947a2-029c-4a75-b5f1-80414e6a1f58}, !- Handle
  Side_Shelving_East_OACtrl OA System Relief Node, !- Name
  {ca6b9dfc-c12d-4bd9-9cc1-ceaeaa0ddbbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca6b9dfc-c12d-4bd9-9cc1-ceaeaa0ddbbf}, !- Handle
  {d95b5c53-285c-401c-af72-16855cc6a2aa}, !- Name
  {ccd0aedb-58e5-4cf8-9f0c-24f779d7a409}, !- Source Object
  7,                                      !- Outlet Port
  {0fa947a2-029c-4a75-b5f1-80414e6a1f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31092a0c-2cae-4392-8459-2b2f6726e262}, !- Handle
  Side_Shelving_East_OACtrl OA System Mixed Air Node, !- Name
  {0c6ee405-becf-476b-95dc-0a3a047021cb}, !- Inlet Port
  {dcaa167d-387b-487e-a12d-a8b02067aa0b}; !- Outlet Port

OS:Connection,
  {2ad019f6-cc13-4c8e-9e1b-0f7f1f65f3cb}, !- Handle
  {0da25e3b-c31f-4735-9416-7c90c0203859}, !- Name
  {b482f1d0-a497-4ee4-8772-89a6e71fc6ef}, !- Source Object
  3,                                      !- Outlet Port
  {ccd0aedb-58e5-4cf8-9f0c-24f779d7a409}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0c6ee405-becf-476b-95dc-0a3a047021cb}, !- Handle
  {dd77d6e3-3921-4418-b854-767a1c939f6e}, !- Name
  {ccd0aedb-58e5-4cf8-9f0c-24f779d7a409}, !- Source Object
  5,                                      !- Outlet Port
  {31092a0c-2cae-4392-8459-2b2f6726e262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcaa167d-387b-487e-a12d-a8b02067aa0b}, !- Handle
  {3d270472-4406-4c3e-8f34-029e5b5e9ce8}, !- Name
  {31092a0c-2cae-4392-8459-2b2f6726e262}, !- Source Object
  3,                                      !- Outlet Port
  {40bf974e-db40-40b5-bf45-d741b93ee3f4}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec728e8e-cf66-4824-948a-8264c343f9e0}, !- Handle
  Side_Shelving_East_OACtrl Max OA Schedule, !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {ae83e19d-b7e0-49b5-9df8-cd73a5eabe2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae83e19d-b7e0-49b5-9df8-cd73a5eabe2c}, !- Handle
  Schedule Day 8,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {e6859f27-2750-40de-a139-ab6cbc66f3b8}, !- Handle
  Side_Shelving_East_OACtrl Schedule,     !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {53fa38fe-e472-4b02-9bb1-344109bb0471}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {53fa38fe-e472-4b02-9bb1-344109bb0471}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {40f5cf11-b01c-4ea1-9f3c-26a84c542c5e}, !- Sunday Schedule:Day Name
  {96548237-8ac8-4574-b932-885395dabcaf}, !- Monday Schedule:Day Name
  {f40c8807-54bd-46d3-84b6-cc84ca06d476}, !- Tuesday Schedule:Day Name
  {ed9289e9-7634-4ff0-9099-0fac1fb85249}, !- Wednesday Schedule:Day Name
  {55c1210c-b5d0-402e-afd0-920e2bd575cc}, !- Thursday Schedule:Day Name
  {eb548501-788c-403d-87ee-4c14d550a010}, !- Friday Schedule:Day Name
  {fb099723-c159-43cd-82a0-2ffa8fa15cd1}, !- Saturday Schedule:Day Name
  {58f2546c-0d6b-48d3-9c40-41d9ef720827}, !- Holiday Schedule:Day Name
  {569494a1-eb26-4acd-a22b-abae87f0a97d}, !- SummerDesignDay Schedule:Day Name
  {8382e8a5-a8a0-4f56-8a31-ffcd807cb452}, !- WinterDesignDay Schedule:Day Name
  {b61507b3-83c1-44ad-a682-31e88003e337}, !- CustomDay1 Schedule:Day Name
  {295a4fdd-ee51-4b46-8f50-ca8ba789e29d}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {40f5cf11-b01c-4ea1-9f3c-26a84c542c5e}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {96548237-8ac8-4574-b932-885395dabcaf}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f40c8807-54bd-46d3-84b6-cc84ca06d476}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ed9289e9-7634-4ff0-9099-0fac1fb85249}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {55c1210c-b5d0-402e-afd0-920e2bd575cc}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eb548501-788c-403d-87ee-4c14d550a010}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fb099723-c159-43cd-82a0-2ffa8fa15cd1}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {58f2546c-0d6b-48d3-9c40-41d9ef720827}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {569494a1-eb26-4acd-a22b-abae87f0a97d}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8382e8a5-a8a0-4f56-8a31-ffcd807cb452}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b61507b3-83c1-44ad-a682-31e88003e337}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {295a4fdd-ee51-4b46-8f50-ca8ba789e29d}, !- Handle
  Side_Shelving_East_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {11d900ed-ab56-4844-8d7e-4452289546f9}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a924cf2c-2412-4cc8-8836-b01857f0dbfc}, !- Control Zone Name
  {3047cc41-0079-4e7c-824e-1c31286f10dc}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- Handle
  Side_Shelving_West_SZVAV,               !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {07fdee89-c94c-4f83-9316-3c038ac7a93f}, !- Availability Manager List Name
  15.4227704963328,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf0d27d5-ea45-4abb-8c32-908615b5ac9e}, !- Supply Side Inlet Node Name
  {4f6d8dd2-8105-418a-b1c3-7109ed63a186}, !- Demand Side Outlet Node Name
  {dff11595-906e-47ff-a5a1-bbb251aaeecc}, !- Demand Side Inlet Node A
  {4b0ef3ab-cdc3-4c01-8069-b3cff9b190d9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1cbdf9e9-8274-450b-9a60-44f003cdf15b}, !- Demand Mixer Name
  {292c5f7f-c893-4c13-9caa-413e3daf6f80}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {efe2f070-2cd7-4cf2-9966-cf6d89d39eb5}, !- Handle
  Side_Shelving_West_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {cf0d27d5-ea45-4abb-8c32-908615b5ac9e}, !- Inlet Port
  {d8b1d625-f037-49de-860b-34182c345162}; !- Outlet Port

OS:Node,
  {3ba5b5ea-64a6-414e-b1e2-0379b7626a31}, !- Handle
  Side_Shelving_West_SupplyFan Outlet Node, !- Name
  {3b4f200b-e926-4416-aac9-0198cf83f984}, !- Inlet Port
  {4b0ef3ab-cdc3-4c01-8069-b3cff9b190d9}; !- Outlet Port

OS:Connection,
  {cf0d27d5-ea45-4abb-8c32-908615b5ac9e}, !- Handle
  {929293db-f6da-47f1-888b-87edb0ab15bb}, !- Name
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- Source Object
  9,                                      !- Outlet Port
  {efe2f070-2cd7-4cf2-9966-cf6d89d39eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0ef3ab-cdc3-4c01-8069-b3cff9b190d9}, !- Handle
  {d8011342-4ed1-43c1-b027-8ab393c7e91f}, !- Name
  {3ba5b5ea-64a6-414e-b1e2-0379b7626a31}, !- Source Object
  3,                                      !- Outlet Port
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b431fa0-610a-432f-a9e5-82efecf115da}, !- Handle
  Side_Shelving_West_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {dff11595-906e-47ff-a5a1-bbb251aaeecc}, !- Inlet Port
  {0a30fd96-17de-478d-876c-6f2fe3d26ce3}; !- Outlet Port

OS:Node,
  {07804d2b-d7cf-4366-9efc-c99559184caa}, !- Handle
  Side_Shelving_West_SZVAV Zone Mixer Outlet Node, !- Name
  {4bf8eef2-1d07-4c8e-b881-ba55a21ebed4}, !- Inlet Port
  {4f6d8dd2-8105-418a-b1c3-7109ed63a186}; !- Outlet Port

OS:Node,
  {ff84f2f5-84b5-4f71-affd-1250aff08443}, !- Handle
  Side_Shelving_West_TU Outlet Node,      !- Name
  {0bfb64fa-0dc0-4dbc-ab71-ae9ab5b37c3e}, !- Inlet Port
  {45f3b05d-89c1-4bef-b395-a0a00adc9fef}; !- Outlet Port

OS:Connection,
  {dff11595-906e-47ff-a5a1-bbb251aaeecc}, !- Handle
  {75a4190d-ca76-4671-b085-02f0779f200e}, !- Name
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- Source Object
  11,                                     !- Outlet Port
  {5b431fa0-610a-432f-a9e5-82efecf115da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6d8dd2-8105-418a-b1c3-7109ed63a186}, !- Handle
  {2b7e45d4-248f-4151-9664-62a4aa674442}, !- Name
  {07804d2b-d7cf-4366-9efc-c99559184caa}, !- Source Object
  3,                                      !- Outlet Port
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {292c5f7f-c893-4c13-9caa-413e3daf6f80}, !- Handle
  Side_Shelving_West_SZVAV Zone Splitter, !- Name
  {0a30fd96-17de-478d-876c-6f2fe3d26ce3}, !- Inlet Node Name
  {0ec5ce6a-0ea6-44ae-8ea2-74bd6b54ee40}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1cbdf9e9-8274-450b-9a60-44f003cdf15b}, !- Handle
  Side_Shelving_West_SZVAV Zone Mixer,    !- Name
  {4bf8eef2-1d07-4c8e-b881-ba55a21ebed4}, !- Outlet Node Name
  {533314f0-c422-4951-bff3-d15c927cf57f}; !- Inlet Node Name 1

OS:Connection,
  {0a30fd96-17de-478d-876c-6f2fe3d26ce3}, !- Handle
  {c7537139-f453-4b1a-aa47-d33d35b3ebf3}, !- Name
  {5b431fa0-610a-432f-a9e5-82efecf115da}, !- Source Object
  3,                                      !- Outlet Port
  {292c5f7f-c893-4c13-9caa-413e3daf6f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf8eef2-1d07-4c8e-b881-ba55a21ebed4}, !- Handle
  {81bb8153-70e2-41cc-88a6-e5f331d524f9}, !- Name
  {1cbdf9e9-8274-450b-9a60-44f003cdf15b}, !- Source Object
  2,                                      !- Outlet Port
  {07804d2b-d7cf-4366-9efc-c99559184caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c2bf3c05-11a6-4326-b8e7-45b9ad1895dc}, !- Handle
  {5073e15a-cc2c-4cce-bbcf-0c652b1e3081}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {07fdee89-c94c-4f83-9316-3c038ac7a93f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {97dc11ed-1f53-4fb0-b426-dff9f507f9e3}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {97dc11ed-1f53-4fb0-b426-dff9f507f9e3}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {89caa9b6-b2d4-4045-b6f1-bb697bc14593}, !- Control Zone or Zone List Name
  {35fbfe4d-0d6f-4b09-bf7f-c24a12f3519d}, !- Cooling Control Zone or Zone List Name
  {16f8293d-87dc-435e-a060-22e13002e5cc}, !- Heating Control Zone or Zone List Name
  {131a135d-7161-4cd9-8c26-57bc08ece9e3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {89caa9b6-b2d4-4045-b6f1-bb697bc14593}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List, !- Name
  {0ee4f052-276f-4547-8a93-aa4090fec1af}; !- Model Object 1

OS:ModelObjectList,
  {35fbfe4d-0d6f-4b09-bf7f-c24a12f3519d}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {16f8293d-87dc-435e-a060-22e13002e5cc}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {131a135d-7161-4cd9-8c26-57bc08ece9e3}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {177705ec-3d88-4831-8fcc-0cf00aefd103}, !- Handle
  Side_Shelving_West_SupplyFan,           !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  909.769807471,                          !- Pressure Rise {Pa}
  15.4227704963328,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  7.7113852481664,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a5838d2b-3ba3-4f2d-90e7-b9a5a9f3d78c}, !- Air Inlet Node Name
  {3b4f200b-e926-4416-aac9-0198cf83f984}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {3b4f200b-e926-4416-aac9-0198cf83f984}, !- Handle
  {7e6889ad-d24d-4e56-8bc0-9115c2c0624e}, !- Name
  {177705ec-3d88-4831-8fcc-0cf00aefd103}, !- Source Object
  17,                                     !- Outlet Port
  {3ba5b5ea-64a6-414e-b1e2-0379b7626a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {728dcfa0-4b7e-4065-80cb-8ed38106c5a8}, !- Handle
  Side_Shelving_West_SuppCoilHtg AvailSch, !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {3625aa77-2e8c-4840-ba14-8eca9687899f}, !- Handle
  Side_Shelving_West_SuppCoilHtg,         !- Name
  {728dcfa0-4b7e-4065-80cb-8ed38106c5a8}, !- Availability Schedule Name
  ,                                       !- Efficiency
  258758.309276458,                       !- Nominal Capacity {W}
  {117e3b73-043b-4abe-9d01-9e50bf2b98ea}, !- Air Inlet Node Name
  {4fd385c1-51c3-4ec9-bdd4-c6a137347687}; !- Air Outlet Node Name

OS:Node,
  {13faec66-831b-423a-9145-173d6b5f1b9b}, !- Handle
  Side_Shelving_West_SuppCoilHtg Outlet Node, !- Name
  {4fd385c1-51c3-4ec9-bdd4-c6a137347687}, !- Inlet Port
  {a5838d2b-3ba3-4f2d-90e7-b9a5a9f3d78c}; !- Outlet Port

OS:Connection,
  {4fd385c1-51c3-4ec9-bdd4-c6a137347687}, !- Handle
  {3a88ddb7-2f49-414b-9b7c-3239bff2d300}, !- Name
  {3625aa77-2e8c-4840-ba14-8eca9687899f}, !- Source Object
  6,                                      !- Outlet Port
  {13faec66-831b-423a-9145-173d6b5f1b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5838d2b-3ba3-4f2d-90e7-b9a5a9f3d78c}, !- Handle
  {afa6cd9c-ff42-406c-9143-aa833c880bb8}, !- Name
  {13faec66-831b-423a-9145-173d6b5f1b9b}, !- Source Object
  3,                                      !- Outlet Port
  {177705ec-3d88-4831-8fcc-0cf00aefd103}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {80bc9a0a-452c-485a-af8c-8a83d132feaa}, !- Handle
  Side_Shelving_West_CoilHtg,             !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  282376.906821638,                       !- Rated Total Heating Capacity {W}
  3.64834346964761,                       !- Rated COP {W/W}
  15.4227704963328,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a2ef6c81-1b47-4d6b-b9de-e60dd105591f}, !- Air Inlet Node Name
  {90c39330-b250-419e-a7e2-6e758bc65568}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {15d0b816-ace1-4038-b237-c6ab3e097a1c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  769.56066961173,                        !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {15d0b816-ace1-4038-b237-c6ab3e097a1c}, !- Handle
  Side_Shelving_West_CoilHtg Defrost Curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {09e6c44a-5a62-47ec-978f-a34a52ec456e}, !- Handle
  Side_Shelving_West_CoilHtg Outlet Node, !- Name
  {90c39330-b250-419e-a7e2-6e758bc65568}, !- Inlet Port
  {117e3b73-043b-4abe-9d01-9e50bf2b98ea}; !- Outlet Port

OS:Connection,
  {90c39330-b250-419e-a7e2-6e758bc65568}, !- Handle
  {0712c711-237e-4416-9fe4-424e8aed9d5b}, !- Name
  {80bc9a0a-452c-485a-af8c-8a83d132feaa}, !- Source Object
