  8,                                      !- Outlet Port
  {09e6c44a-5a62-47ec-978f-a34a52ec456e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117e3b73-043b-4abe-9d01-9e50bf2b98ea}, !- Handle
  {55995ec2-32f0-44ce-bc02-f752930b3902}, !- Name
  {09e6c44a-5a62-47ec-978f-a34a52ec456e}, !- Source Object
  3,                                      !- Outlet Port
  {3625aa77-2e8c-4840-ba14-8eca9687899f}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {f491b475-473e-4460-8e8b-247eec4967b9}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 9,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {72f249db-f2b5-4635-8741-c09a74c79c69}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 9,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {d76b0d41-2dff-4020-8bde-8066f6f797bc}, !- Handle
  Side_Shelving_West_CoilClg,             !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  282376.906821638,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated High Speed COP {W/W}
  15.4227704963328,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f8e4e4a1-2a19-44ac-a8b6-92ffaa3b42a9}, !- Air Inlet Node Name
  {9cdff3b9-e6c3-4b07-8a8e-cb7a0fe7476e}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  141188.453410819,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.74515003071023,                       !- Rated Low Speed COP {W/W}
  7.7113852481664,                        !- Rated Low Speed Air Flow Rate {m3/s}
  {72f249db-f2b5-4635-8741-c09a74c79c69}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f491b475-473e-4460-8e8b-247eec4967b9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {84275a0a-d4bf-4998-b4b7-ab74e1fa2cd4}, !- Handle
  Side_Shelving_West_CoilClg Outlet Node, !- Name
  {9cdff3b9-e6c3-4b07-8a8e-cb7a0fe7476e}, !- Inlet Port
  {a2ef6c81-1b47-4d6b-b9de-e60dd105591f}; !- Outlet Port

OS:Connection,
  {9cdff3b9-e6c3-4b07-8a8e-cb7a0fe7476e}, !- Handle
  {206d3bb6-d559-4b6a-add7-689a0219315e}, !- Name
  {d76b0d41-2dff-4020-8bde-8066f6f797bc}, !- Source Object
  9,                                      !- Outlet Port
  {84275a0a-d4bf-4998-b4b7-ab74e1fa2cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ef6c81-1b47-4d6b-b9de-e60dd105591f}, !- Handle
  {5a2b6e2a-c749-4484-bd62-dd58e4431084}, !- Name
  {84275a0a-d4bf-4998-b4b7-ab74e1fa2cd4}, !- Source Object
  3,                                      !- Outlet Port
  {80bc9a0a-452c-485a-af8c-8a83d132feaa}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0a98f85-92be-4653-9f07-def27809748d}, !- Handle
  Side_Shelving_West_OACtrl,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1a09ad2-707a-47bf-a5ff-ecd83f672a5a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {78b5855e-1584-432a-a6f9-a6930c432b59}, !- Maximum Fraction of Outdoor Air Schedule Name
  {64372de9-eed0-4ff8-a231-be16e574b77c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {64372de9-eed0-4ff8-a231-be16e574b77c}, !- Handle
  Side_Shelving_West_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {213d5a8f-038e-4d35-9b46-51557e128466}, !- Handle
  Side_Shelving_West_OACtrl OA System,    !- Name
  {b0a98f85-92be-4653-9f07-def27809748d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cdfed85-2584-4048-8e79-6570944e6022}, !- Mixed Air Node Name
  {e6e34109-252e-4998-96b0-36ee4f07fa2a}, !- Outdoor Air Stream Node Name
  {8f34ff89-0a09-4e24-b343-7e16b9caa39d}, !- Relief Air Stream Node Name
  {d8b1d625-f037-49de-860b-34182c345162}; !- Return Air Stream Node Name

OS:Node,
  {e23317e2-dab2-4395-b0c6-d9ea76c44ca8}, !- Handle
  Side_Shelving_West_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {e6e34109-252e-4998-96b0-36ee4f07fa2a}; !- Outlet Port

OS:Connection,
  {e6e34109-252e-4998-96b0-36ee4f07fa2a}, !- Handle
  {479a53e7-f029-49d5-bf20-b0fc9dd533bf}, !- Name
  {e23317e2-dab2-4395-b0c6-d9ea76c44ca8}, !- Source Object
  3,                                      !- Outlet Port
  {213d5a8f-038e-4d35-9b46-51557e128466}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80668c5f-ade6-41bd-9bdd-d8bb6dc542bd}, !- Handle
  Side_Shelving_West_OACtrl OA System Relief Node, !- Name
  {8f34ff89-0a09-4e24-b343-7e16b9caa39d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f34ff89-0a09-4e24-b343-7e16b9caa39d}, !- Handle
  {2b7c98c8-d084-40b8-81f2-cfbcc9b5889c}, !- Name
  {213d5a8f-038e-4d35-9b46-51557e128466}, !- Source Object
  7,                                      !- Outlet Port
  {80668c5f-ade6-41bd-9bdd-d8bb6dc542bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ee817fc-af88-4898-b5b2-cfe8d896ec31}, !- Handle
  Side_Shelving_West_OACtrl OA System Mixed Air Node, !- Name
  {8cdfed85-2584-4048-8e79-6570944e6022}, !- Inlet Port
  {f8e4e4a1-2a19-44ac-a8b6-92ffaa3b42a9}; !- Outlet Port

OS:Connection,
  {d8b1d625-f037-49de-860b-34182c345162}, !- Handle
  {32097826-e287-47a8-9852-787d0d3e34f0}, !- Name
  {efe2f070-2cd7-4cf2-9966-cf6d89d39eb5}, !- Source Object
  3,                                      !- Outlet Port
  {213d5a8f-038e-4d35-9b46-51557e128466}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cdfed85-2584-4048-8e79-6570944e6022}, !- Handle
  {40bf78f7-59a9-4362-9504-3f01f1dd5fca}, !- Name
  {213d5a8f-038e-4d35-9b46-51557e128466}, !- Source Object
  5,                                      !- Outlet Port
  {6ee817fc-af88-4898-b5b2-cfe8d896ec31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e4e4a1-2a19-44ac-a8b6-92ffaa3b42a9}, !- Handle
  {c892ec32-c0b2-4aa2-bcb0-e656ce802a7e}, !- Name
  {6ee817fc-af88-4898-b5b2-cfe8d896ec31}, !- Source Object
  3,                                      !- Outlet Port
  {d76b0d41-2dff-4020-8bde-8066f6f797bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {78b5855e-1584-432a-a6f9-a6930c432b59}, !- Handle
  Side_Shelving_West_OACtrl Max OA Schedule, !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {553fa54e-26b0-442a-9909-d427a098ede9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {553fa54e-26b0-442a-9909-d427a098ede9}, !- Handle
  Schedule Day 9,                         !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {e1a09ad2-707a-47bf-a5ff-ecd83f672a5a}, !- Handle
  Side_Shelving_West_OACtrl Schedule,     !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ba39a9b0-e272-428c-900b-0699e169a9ca}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {ba39a9b0-e272-428c-900b-0699e169a9ca}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {7eeca207-df40-44e3-949c-56ff16606a54}, !- Sunday Schedule:Day Name
  {bbd08746-810a-4328-964d-7e7d6113edbd}, !- Monday Schedule:Day Name
  {355130f8-ac5e-4789-903e-ba872a80cc92}, !- Tuesday Schedule:Day Name
  {aa4b2f36-6360-4795-87b1-d236501119c5}, !- Wednesday Schedule:Day Name
  {2115472b-0097-4d2c-8e44-8a550e86b9c8}, !- Thursday Schedule:Day Name
  {c7ace027-ca02-4ce0-9d35-0f7160eb6e74}, !- Friday Schedule:Day Name
  {c6768547-04b7-475f-a9a1-7642d032de14}, !- Saturday Schedule:Day Name
  {426eb465-7334-48eb-9d7a-c70870ec7f14}, !- Holiday Schedule:Day Name
  {9974fab0-3f8a-4440-8e5f-f163e8e197df}, !- SummerDesignDay Schedule:Day Name
  {25933d29-16df-4c14-a7fd-be6945bcd454}, !- WinterDesignDay Schedule:Day Name
  {fe1a9db9-d690-4d58-9924-d7ab8f761aa9}, !- CustomDay1 Schedule:Day Name
  {7f98e9d5-b0c5-4500-9593-f7ef03724170}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {7eeca207-df40-44e3-949c-56ff16606a54}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bbd08746-810a-4328-964d-7e7d6113edbd}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {355130f8-ac5e-4789-903e-ba872a80cc92}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aa4b2f36-6360-4795-87b1-d236501119c5}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2115472b-0097-4d2c-8e44-8a550e86b9c8}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7ace027-ca02-4ce0-9d35-0f7160eb6e74}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c6768547-04b7-475f-a9a1-7642d032de14}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {426eb465-7334-48eb-9d7a-c70870ec7f14}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9974fab0-3f8a-4440-8e5f-f163e8e197df}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {25933d29-16df-4c14-a7fd-be6945bcd454}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fe1a9db9-d690-4d58-9924-d7ab8f761aa9}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7f98e9d5-b0c5-4500-9593-f7ef03724170}, !- Handle
  Side_Shelving_West_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {9eb275e2-c843-4e4f-b777-3bd2b1bd024d}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0ee4f052-276f-4547-8a93-aa4090fec1af}, !- Control Zone Name
  {3ba5b5ea-64a6-414e-b1e2-0379b7626a31}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- Handle
  Side_Storage_1_SZVAV,                   !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {05e8f3f9-c02a-4ee5-b2e6-b47cb6b0fc3c}, !- Availability Manager List Name
  4.29344275554893,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c680bbfe-9194-4514-957a-5c15efb3c504}, !- Supply Side Inlet Node Name
  {10d60769-225a-4cb6-979c-ed14754f00cf}, !- Demand Side Outlet Node Name
  {0c2aa5d6-d864-4022-9901-631ce1661485}, !- Demand Side Inlet Node A
  {f7d10053-fb61-4b51-b851-ff64d6ab4065}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0b739829-fb96-4fa1-8c0c-4bca8f89bea4}, !- Demand Mixer Name
  {44d5da60-cca3-4dfe-9ec2-ea31273905dd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {baeb8914-22bc-471c-9ba3-1f51fad625f6}, !- Handle
  Side_Storage_1_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {c680bbfe-9194-4514-957a-5c15efb3c504}, !- Inlet Port
  {00cea399-20b1-459f-99eb-d0f8ec839a89}; !- Outlet Port

OS:Node,
  {6eec54b8-943a-4426-8d24-08107f56e6e8}, !- Handle
  Side_Storage_1_SupplyFan Outlet Node,   !- Name
  {ea2a24ea-8b5a-40b4-8368-8949e5b81291}, !- Inlet Port
  {f7d10053-fb61-4b51-b851-ff64d6ab4065}; !- Outlet Port

OS:Connection,
  {c680bbfe-9194-4514-957a-5c15efb3c504}, !- Handle
  {36ccfca9-cf68-44be-b62c-129f94e78cf1}, !- Name
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- Source Object
  9,                                      !- Outlet Port
  {baeb8914-22bc-471c-9ba3-1f51fad625f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d10053-fb61-4b51-b851-ff64d6ab4065}, !- Handle
  {4e6e1180-470b-4979-a84d-e48d5c61aeda}, !- Name
  {6eec54b8-943a-4426-8d24-08107f56e6e8}, !- Source Object
  3,                                      !- Outlet Port
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {74937b29-b953-45fc-852f-0924f48a9bd6}, !- Handle
  Side_Storage_1_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {0c2aa5d6-d864-4022-9901-631ce1661485}, !- Inlet Port
  {41222d8e-7360-4263-9b3c-d9f7ab62a880}; !- Outlet Port

OS:Node,
  {6e57e176-4b89-42b8-a7b1-76fdf039d56c}, !- Handle
  Side_Storage_1_SZVAV Zone Mixer Outlet Node, !- Name
  {086d5148-0242-43eb-8a79-986cbd50c3e4}, !- Inlet Port
  {10d60769-225a-4cb6-979c-ed14754f00cf}; !- Outlet Port

OS:Node,
  {0954b125-27ee-4c9f-9a35-88cb364def52}, !- Handle
  Side_Storage_1_TU Outlet Node,          !- Name
  {7ef6a46b-4c41-47a1-a2b1-8277df8c962b}, !- Inlet Port
  {51d604b2-babd-4e19-a5ae-e6f38b01e630}; !- Outlet Port

OS:Connection,
  {0c2aa5d6-d864-4022-9901-631ce1661485}, !- Handle
  {4afa3531-4b41-4132-87ca-fc63b34fcbfd}, !- Name
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- Source Object
  11,                                     !- Outlet Port
  {74937b29-b953-45fc-852f-0924f48a9bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d60769-225a-4cb6-979c-ed14754f00cf}, !- Handle
  {32b1506f-9b4d-408c-b5af-479c4ff4eee0}, !- Name
  {6e57e176-4b89-42b8-a7b1-76fdf039d56c}, !- Source Object
  3,                                      !- Outlet Port
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44d5da60-cca3-4dfe-9ec2-ea31273905dd}, !- Handle
  Side_Storage_1_SZVAV Zone Splitter,     !- Name
  {41222d8e-7360-4263-9b3c-d9f7ab62a880}, !- Inlet Node Name
  {03a97477-ef3b-4b1a-ab9c-01b01da8ce7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0b739829-fb96-4fa1-8c0c-4bca8f89bea4}, !- Handle
  Side_Storage_1_SZVAV Zone Mixer,        !- Name
  {086d5148-0242-43eb-8a79-986cbd50c3e4}, !- Outlet Node Name
  {752a75a1-4520-442f-a3a3-0ee119aac59f}; !- Inlet Node Name 1

OS:Connection,
  {41222d8e-7360-4263-9b3c-d9f7ab62a880}, !- Handle
  {4cf1b72a-fdee-44ee-935f-d7637682047a}, !- Name
  {74937b29-b953-45fc-852f-0924f48a9bd6}, !- Source Object
  3,                                      !- Outlet Port
  {44d5da60-cca3-4dfe-9ec2-ea31273905dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086d5148-0242-43eb-8a79-986cbd50c3e4}, !- Handle
  {b6558f15-e228-4b31-a6ab-89b23ba968b0}, !- Name
  {0b739829-fb96-4fa1-8c0c-4bca8f89bea4}, !- Source Object
  2,                                      !- Outlet Port
  {6e57e176-4b89-42b8-a7b1-76fdf039d56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9d5cd4a3-2d45-4f2e-b832-4d900ed20615}, !- Handle
  {2796efbf-7fa3-40d8-afc5-869ff6c13e1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {05e8f3f9-c02a-4ee5-b2e6-b47cb6b0fc3c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {6b2fe666-c98c-4560-9718-1b014fa324f6}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6b2fe666-c98c-4560-9718-1b014fa324f6}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {c8cfd8ce-059e-4e5e-9fa4-226a5330c53e}, !- Control Zone or Zone List Name
  {05a44a36-09d0-49fc-bb77-9fcc104c26e9}, !- Cooling Control Zone or Zone List Name
  {3fdd2db5-d5af-412e-b086-b2b9d0836f03}, !- Heating Control Zone or Zone List Name
  {5002cf27-d4d9-49df-948e-f9c98a86807f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8cfd8ce-059e-4e5e-9fa4-226a5330c53e}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List, !- Name
  {3b2c6442-b6d2-4b94-927f-aab379d35789}; !- Model Object 1

OS:ModelObjectList,
  {05a44a36-09d0-49fc-bb77-9fcc104c26e9}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3fdd2db5-d5af-412e-b086-b2b9d0836f03}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5002cf27-d4d9-49df-948e-f9c98a86807f}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {3345f950-ac3e-4480-ad37-55b383ebd7fc}, !- Handle
  Side_Storage_1_SupplyFan,               !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  4.29344275554893,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  2.14671901803725,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ecb72125-f893-41ee-8902-fbc6e801d271}, !- Air Inlet Node Name
  {ea2a24ea-8b5a-40b4-8368-8949e5b81291}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {ea2a24ea-8b5a-40b4-8368-8949e5b81291}, !- Handle
  {22d775d2-4b9e-4392-9e11-1a9392fb4078}, !- Name
  {3345f950-ac3e-4480-ad37-55b383ebd7fc}, !- Source Object
  17,                                     !- Outlet Port
  {6eec54b8-943a-4426-8d24-08107f56e6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {44ea0abb-c6a8-4138-8b8e-3f49320e794e}, !- Handle
  Side_Storage_1_SuppCoilHtg AvailSch,    !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {f2d366d5-0e8f-4827-a1d8-492feaf0b92b}, !- Handle
  Side_Storage_1_SuppCoilHtg,             !- Name
  {44ea0abb-c6a8-4138-8b8e-3f49320e794e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  66287.4007936936,                       !- Nominal Capacity {W}
  {98941de7-596c-4cf9-becd-5d082cb3658d}, !- Air Inlet Node Name
  {a773504e-b57f-4f56-8311-1b9538b4a861}; !- Air Outlet Node Name

OS:Node,
  {8b3052f7-6cd0-481b-b391-38342f6fe5f6}, !- Handle
  Side_Storage_1_SuppCoilHtg Outlet Node, !- Name
  {a773504e-b57f-4f56-8311-1b9538b4a861}, !- Inlet Port
  {ecb72125-f893-41ee-8902-fbc6e801d271}; !- Outlet Port

OS:Connection,
  {a773504e-b57f-4f56-8311-1b9538b4a861}, !- Handle
  {0c782f03-b95b-4fd9-88f1-3ebc693a3f0a}, !- Name
  {f2d366d5-0e8f-4827-a1d8-492feaf0b92b}, !- Source Object
  6,                                      !- Outlet Port
  {8b3052f7-6cd0-481b-b391-38342f6fe5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecb72125-f893-41ee-8902-fbc6e801d271}, !- Handle
  {65501937-4117-4d82-9f6d-9c5e34f231d6}, !- Name
  {8b3052f7-6cd0-481b-b391-38342f6fe5f6}, !- Source Object
  3,                                      !- Outlet Port
  {3345f950-ac3e-4480-ad37-55b383ebd7fc}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {6f7c17a6-b2e7-4960-9ae4-8163aa4bc96f}, !- Handle
  Side_Storage_1_CoilHtg,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  72489.6638517483,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  4.29344275554893,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {595ad92e-5da1-4e04-bada-9c15af88e4a8}, !- Air Inlet Node Name
  {98c29a7f-f3b2-44ca-80b5-38a3901c55f5}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {be10966c-de4b-492c-8438-83d2a854e449}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  197.556277692393,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {be10966c-de4b-492c-8438-83d2a854e449}, !- Handle
  Side_Storage_1_CoilHtg Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {48a0d1b9-de5b-43d0-a0f3-74ff79970a3b}, !- Handle
  Side_Storage_1_CoilHtg Outlet Node,     !- Name
  {98c29a7f-f3b2-44ca-80b5-38a3901c55f5}, !- Inlet Port
  {98941de7-596c-4cf9-becd-5d082cb3658d}; !- Outlet Port

OS:Connection,
  {98c29a7f-f3b2-44ca-80b5-38a3901c55f5}, !- Handle
  {6acdb91a-096f-4d07-bbd3-f5598c3dc7e5}, !- Name
  {6f7c17a6-b2e7-4960-9ae4-8163aa4bc96f}, !- Source Object
  8,                                      !- Outlet Port
  {48a0d1b9-de5b-43d0-a0f3-74ff79970a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98941de7-596c-4cf9-becd-5d082cb3658d}, !- Handle
  {0408c82d-775f-4e29-bc57-43e9b3cbd99c}, !- Name
  {48a0d1b9-de5b-43d0-a0f3-74ff79970a3b}, !- Source Object
  3,                                      !- Outlet Port
  {f2d366d5-0e8f-4827-a1d8-492feaf0b92b}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {4035c7f3-1566-4163-ad2f-d009f20468fb}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 10,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {cfd951d5-c813-48d2-a6cd-bdd8caef8e10}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 10,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {f01fa408-e59f-44d1-b918-2705ced949e0}, !- Handle
  Side_Storage_1_CoilClg,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  72489.6638517483,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  4.29344275554893,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {ca94e3d8-7f9e-4661-be05-3a665ef0808b}, !- Air Inlet Node Name
  {feb526bf-0018-43db-8cb8-13e32d5dcedf}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  36244.8319258742,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  2.14672137777446,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {cfd951d5-c813-48d2-a6cd-bdd8caef8e10}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {4035c7f3-1566-4163-ad2f-d009f20468fb}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {71f730e7-a0e4-4d53-892e-71e5453e535d}, !- Handle
  Side_Storage_1_CoilClg Outlet Node,     !- Name
  {feb526bf-0018-43db-8cb8-13e32d5dcedf}, !- Inlet Port
  {595ad92e-5da1-4e04-bada-9c15af88e4a8}; !- Outlet Port

OS:Connection,
  {feb526bf-0018-43db-8cb8-13e32d5dcedf}, !- Handle
  {9ce35fc0-5df5-4d02-a5b5-55c3000b8c76}, !- Name
  {f01fa408-e59f-44d1-b918-2705ced949e0}, !- Source Object
  9,                                      !- Outlet Port
  {71f730e7-a0e4-4d53-892e-71e5453e535d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595ad92e-5da1-4e04-bada-9c15af88e4a8}, !- Handle
  {f6a1dc9f-e4a9-45ee-a0c9-6230c80e4f2e}, !- Name
  {71f730e7-a0e4-4d53-892e-71e5453e535d}, !- Source Object
  3,                                      !- Outlet Port
  {6f7c17a6-b2e7-4960-9ae4-8163aa4bc96f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {00cbc20e-a9dd-4c00-9a1b-39e69eefb88c}, !- Handle
  Side_Storage_1_OACtrl,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {18a609ab-455c-4615-9673-803b806b611f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7dbf3dd4-e45e-4635-9741-5e3584c917d3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c63d664c-282b-4211-a969-7870a6b00c44}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c63d664c-282b-4211-a969-7870a6b00c44}, !- Handle
  Side_Storage_1_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec1749b5-86d3-4e19-b207-30d8578bc5a3}, !- Handle
  Side_Storage_1_OACtrl OA System,        !- Name
  {00cbc20e-a9dd-4c00-9a1b-39e69eefb88c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11bda7ec-8f63-4e8a-81f9-7fbfa35312f8}, !- Mixed Air Node Name
  {d4a1ab33-0efb-465a-8bc4-bb0829e135cc}, !- Outdoor Air Stream Node Name
  {62222661-45e3-466d-b302-c74bce4389e4}, !- Relief Air Stream Node Name
  {00cea399-20b1-459f-99eb-d0f8ec839a89}; !- Return Air Stream Node Name

OS:Node,
  {b8b31c2b-a853-436b-bd80-e56c72ddb255}, !- Handle
  Side_Storage_1_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {d4a1ab33-0efb-465a-8bc4-bb0829e135cc}; !- Outlet Port

OS:Connection,
  {d4a1ab33-0efb-465a-8bc4-bb0829e135cc}, !- Handle
  {66b56e06-2f6f-4393-a9c5-3e6a223f0208}, !- Name
  {b8b31c2b-a853-436b-bd80-e56c72ddb255}, !- Source Object
  3,                                      !- Outlet Port
  {ec1749b5-86d3-4e19-b207-30d8578bc5a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aef0a88d-d9e0-4cc5-a741-f3fa383de740}, !- Handle
  Side_Storage_1_OACtrl OA System Relief Node, !- Name
  {62222661-45e3-466d-b302-c74bce4389e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62222661-45e3-466d-b302-c74bce4389e4}, !- Handle
  {c59cb91d-4fb0-4c3e-a945-2f3009cbcc77}, !- Name
  {ec1749b5-86d3-4e19-b207-30d8578bc5a3}, !- Source Object
  7,                                      !- Outlet Port
  {aef0a88d-d9e0-4cc5-a741-f3fa383de740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fd35811-d254-401d-8365-15f23182b5de}, !- Handle
  Side_Storage_1_OACtrl OA System Mixed Air Node, !- Name
  {11bda7ec-8f63-4e8a-81f9-7fbfa35312f8}, !- Inlet Port
  {ca94e3d8-7f9e-4661-be05-3a665ef0808b}; !- Outlet Port

OS:Connection,
  {00cea399-20b1-459f-99eb-d0f8ec839a89}, !- Handle
  {8444eb16-7e84-46ce-bb71-90fd518d62e6}, !- Name
  {baeb8914-22bc-471c-9ba3-1f51fad625f6}, !- Source Object
  3,                                      !- Outlet Port
  {ec1749b5-86d3-4e19-b207-30d8578bc5a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {11bda7ec-8f63-4e8a-81f9-7fbfa35312f8}, !- Handle
  {430e5f0d-7f0e-46fc-aa75-6b458c912221}, !- Name
  {ec1749b5-86d3-4e19-b207-30d8578bc5a3}, !- Source Object
  5,                                      !- Outlet Port
  {7fd35811-d254-401d-8365-15f23182b5de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca94e3d8-7f9e-4661-be05-3a665ef0808b}, !- Handle
  {1919d2a5-069d-4ff7-bcf3-e9a9631d127a}, !- Name
  {7fd35811-d254-401d-8365-15f23182b5de}, !- Source Object
  3,                                      !- Outlet Port
  {f01fa408-e59f-44d1-b918-2705ced949e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7dbf3dd4-e45e-4635-9741-5e3584c917d3}, !- Handle
  Side_Storage_1_OACtrl Max OA Schedule,  !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {5858f22e-d85e-47c2-8115-165776cda460}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5858f22e-d85e-47c2-8115-165776cda460}, !- Handle
  Schedule Day 10,                        !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {18a609ab-455c-4615-9673-803b806b611f}, !- Handle
  Side_Storage_1_OACtrl Schedule,         !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {47bf7fca-05af-4907-b42a-1608c396bebe}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {47bf7fca-05af-4907-b42a-1608c396bebe}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {f698e29d-a8c2-4e5e-bb5a-7dfe03e4450a}, !- Sunday Schedule:Day Name
  {acadacb5-3f1e-44f6-96fc-aa844238997b}, !- Monday Schedule:Day Name
  {ecebf40c-5bb9-4d43-8b81-680a20bc3286}, !- Tuesday Schedule:Day Name
  {ad60eecb-57b6-41c2-ac30-592bf50d27b4}, !- Wednesday Schedule:Day Name
  {74d37eea-f4a9-43fd-8823-487ad6f89140}, !- Thursday Schedule:Day Name
  {70fefd83-f0cb-4c69-aded-51cff86e1420}, !- Friday Schedule:Day Name
  {abcb59c5-98c3-4d23-9b08-c8265305b43a}, !- Saturday Schedule:Day Name
  {3ad6c48a-d87e-4827-9ec4-5c28204fa613}, !- Holiday Schedule:Day Name
  {86365062-44b8-4ba6-a6e3-3b77d53889af}, !- SummerDesignDay Schedule:Day Name
  {a584365a-ae0e-4c98-97c9-61853d535b85}, !- WinterDesignDay Schedule:Day Name
  {766076db-368d-4ad9-973c-4bf38e14579f}, !- CustomDay1 Schedule:Day Name
  {bbf71c5f-0d64-4d26-b8ed-e34cf4faeba4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {f698e29d-a8c2-4e5e-bb5a-7dfe03e4450a}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acadacb5-3f1e-44f6-96fc-aa844238997b}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ecebf40c-5bb9-4d43-8b81-680a20bc3286}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ad60eecb-57b6-41c2-ac30-592bf50d27b4}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {74d37eea-f4a9-43fd-8823-487ad6f89140}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {70fefd83-f0cb-4c69-aded-51cff86e1420}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {abcb59c5-98c3-4d23-9b08-c8265305b43a}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3ad6c48a-d87e-4827-9ec4-5c28204fa613}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {86365062-44b8-4ba6-a6e3-3b77d53889af}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a584365a-ae0e-4c98-97c9-61853d535b85}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {766076db-368d-4ad9-973c-4bf38e14579f}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bbf71c5f-0d64-4d26-b8ed-e34cf4faeba4}, !- Handle
  Side_Storage_1_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {97da6515-d08e-405d-b489-0f4a0fdfdc5a}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3b2c6442-b6d2-4b94-927f-aab379d35789}, !- Control Zone Name
  {6eec54b8-943a-4426-8d24-08107f56e6e8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- Handle
  Side_Storage_2_SZVAV,                   !- Name
  ,                                       !- Controller List Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule
  {c0269993-5a56-489c-9ac4-930ff2425126}, !- Availability Manager List Name
  2.21577436792627,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df1f77bc-affc-4169-a900-7bd5b07b55d6}, !- Supply Side Inlet Node Name
  {989b9d88-3e62-4030-833b-7acabad8ff99}, !- Demand Side Outlet Node Name
  {c1a36c47-dba3-445b-bbf8-7983c139e7ba}, !- Demand Side Inlet Node A
  {1431060c-b65c-4b55-96f3-04562d1d68d6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99328f45-306b-4eb3-80f7-79f037839586}, !- Demand Mixer Name
  {493d4f50-2f43-41f3-bc35-8071deba670a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5629b189-f9d1-410e-81b9-f3d1bd7c026f}, !- Handle
  Side_Storage_2_SZVAV Supply Side (Return Air) Inlet Node, !- Name
  {df1f77bc-affc-4169-a900-7bd5b07b55d6}, !- Inlet Port
  {bbc46633-5773-4686-856a-55ac54f30a53}; !- Outlet Port

OS:Node,
  {69bf9ba6-7433-4963-b5f3-ef5dc1ce142e}, !- Handle
  Side_Storage_2_SupplyFan Outlet Node,   !- Name
  {dae00c27-cee3-40c6-ab6a-df391bc5c80a}, !- Inlet Port
  {1431060c-b65c-4b55-96f3-04562d1d68d6}; !- Outlet Port

OS:Connection,
  {df1f77bc-affc-4169-a900-7bd5b07b55d6}, !- Handle
  {b5144a7e-ae92-4866-9df6-5c6864c51b97}, !- Name
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- Source Object
  9,                                      !- Outlet Port
  {5629b189-f9d1-410e-81b9-f3d1bd7c026f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1431060c-b65c-4b55-96f3-04562d1d68d6}, !- Handle
  {db3cbfd2-549a-49c5-9de3-291d94be1f3e}, !- Name
  {69bf9ba6-7433-4963-b5f3-ef5dc1ce142e}, !- Source Object
  3,                                      !- Outlet Port
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f1152213-4cbc-43ba-816a-648070ca53e8}, !- Handle
  Side_Storage_2_SZVAV Demand Side (Supply Air) Inlet Node, !- Name
  {c1a36c47-dba3-445b-bbf8-7983c139e7ba}, !- Inlet Port
  {694fde75-1df0-476c-86f9-a7c8eb68bdad}; !- Outlet Port

OS:Node,
  {66a30523-8c24-4183-b9b2-de01127039cf}, !- Handle
  Side_Storage_2_SZVAV Zone Mixer Outlet Node, !- Name
  {b2272730-7f45-46bf-8040-c95594108dde}, !- Inlet Port
  {989b9d88-3e62-4030-833b-7acabad8ff99}; !- Outlet Port

OS:Node,
  {7b7fc77e-a47d-4f37-92ad-3a0344bef581}, !- Handle
  Side_Storage_2_TU Outlet Node,          !- Name
  {b95b8c11-1a2f-4a41-bef4-1cde887b887a}, !- Inlet Port
  {65c07cde-09de-42c9-8fb1-859d90546496}; !- Outlet Port

OS:Connection,
  {c1a36c47-dba3-445b-bbf8-7983c139e7ba}, !- Handle
  {7539fe05-1df3-45ba-9b50-b20acb58964f}, !- Name
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- Source Object
  11,                                     !- Outlet Port
  {f1152213-4cbc-43ba-816a-648070ca53e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989b9d88-3e62-4030-833b-7acabad8ff99}, !- Handle
  {17905827-8ccc-4f5d-819f-0245fa564639}, !- Name
  {66a30523-8c24-4183-b9b2-de01127039cf}, !- Source Object
  3,                                      !- Outlet Port
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {493d4f50-2f43-41f3-bc35-8071deba670a}, !- Handle
  Side_Storage_2_SZVAV Zone Splitter,     !- Name
  {694fde75-1df0-476c-86f9-a7c8eb68bdad}, !- Inlet Node Name
  {47aa860a-cbf7-4805-b66a-ff6991b531d0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99328f45-306b-4eb3-80f7-79f037839586}, !- Handle
  Side_Storage_2_SZVAV Zone Mixer,        !- Name
  {b2272730-7f45-46bf-8040-c95594108dde}, !- Outlet Node Name
  {23b5b245-ef81-4104-b411-ea6556728926}; !- Inlet Node Name 1

OS:Connection,
  {694fde75-1df0-476c-86f9-a7c8eb68bdad}, !- Handle
  {bd3ec9d1-a1d8-4237-ab51-7d683c5538b5}, !- Name
  {f1152213-4cbc-43ba-816a-648070ca53e8}, !- Source Object
  3,                                      !- Outlet Port
  {493d4f50-2f43-41f3-bc35-8071deba670a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2272730-7f45-46bf-8040-c95594108dde}, !- Handle
  {a0535dd6-a33d-449f-a141-31174cb714d2}, !- Name
  {99328f45-306b-4eb3-80f7-79f037839586}, !- Source Object
  2,                                      !- Outlet Port
  {66a30523-8c24-4183-b9b2-de01127039cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72e14318-18a1-4a27-b830-2c4a0d4eb98b}, !- Handle
  {c9746242-bcc3-49bc-8269-94bd4f8a8eff}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c0269993-5a56-489c-9ac4-930ff2425126}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {8c7309a0-4d79-4217-bfdd-c22a811c4f78}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {8c7309a0-4d79-4217-bfdd-c22a811c4f78}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {f69ea7c8-9c5f-4331-942e-ccadcf00590a}, !- Control Zone or Zone List Name
  {2e437a0b-5653-40fe-befc-a7f9fd163903}, !- Cooling Control Zone or Zone List Name
  {20d5d91d-36d9-45d5-86bf-12df5fc6c3e7}, !- Heating Control Zone or Zone List Name
  {1a88efdd-c409-4c7d-8036-810fffbefc82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f69ea7c8-9c5f-4331-942e-ccadcf00590a}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List, !- Name
  {40418cc4-6cf3-402c-906e-0951b2fb1c88}; !- Model Object 1

OS:ModelObjectList,
  {2e437a0b-5653-40fe-befc-a7f9fd163903}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {20d5d91d-36d9-45d5-86bf-12df5fc6c3e7}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a88efdd-c409-4c7d-8036-810fffbefc82}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {dd2be3eb-100b-4fa4-93fe-66d488951211}, !- Handle
  Side_Storage_2_SupplyFan,               !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  917.541381151,                          !- Pressure Rise {Pa}
  2.21577436792627,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.10788718396314,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7682a177-c0db-4858-a938-e6bdf7eb4d22}, !- Air Inlet Node Name
  {dae00c27-cee3-40c6-ab6a-df391bc5c80a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {dae00c27-cee3-40c6-ab6a-df391bc5c80a}, !- Handle
  {600ad11f-ee86-4dca-9df6-fa544e5f2b30}, !- Name
  {dd2be3eb-100b-4fa4-93fe-66d488951211}, !- Source Object
  17,                                     !- Outlet Port
  {69bf9ba6-7433-4963-b5f3-ef5dc1ce142e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {148ec25b-b2ff-4ef6-8af3-018f5fb1e64d}, !- Handle
  Side_Storage_2_SuppCoilHtg AvailSch,    !- Name
  {d5f84d4d-d1e3-4810-b15d-18be78a612fc}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Coil:Heating:Electric,
  {3004fbe8-e979-410d-ac29-643ca1dab8fe}, !- Handle
  Side_Storage_2_SuppCoilHtg,             !- Name
  {148ec25b-b2ff-4ef6-8af3-018f5fb1e64d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  32486.6350575207,                       !- Nominal Capacity {W}
  {6ff54d75-ce81-499e-81b5-2944c7a81491}, !- Air Inlet Node Name
  {3c77c9b3-4c06-4d0a-94c5-bc5a20e6d20c}; !- Air Outlet Node Name

OS:Node,
  {d7d66f2f-ce43-40c3-9522-dea527a03885}, !- Handle
  Side_Storage_2_SuppCoilHtg Outlet Node, !- Name
  {3c77c9b3-4c06-4d0a-94c5-bc5a20e6d20c}, !- Inlet Port
  {7682a177-c0db-4858-a938-e6bdf7eb4d22}; !- Outlet Port

OS:Connection,
  {3c77c9b3-4c06-4d0a-94c5-bc5a20e6d20c}, !- Handle
  {878689df-1bec-4aef-a462-dfc6623c984c}, !- Name
  {3004fbe8-e979-410d-ac29-643ca1dab8fe}, !- Source Object
  6,                                      !- Outlet Port
  {d7d66f2f-ce43-40c3-9522-dea527a03885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7682a177-c0db-4858-a938-e6bdf7eb4d22}, !- Handle
  {7feb37e1-c9ae-4759-a615-552cb1452662}, !- Name
  {d7d66f2f-ce43-40c3-9522-dea527a03885}, !- Source Object
  3,                                      !- Outlet Port
  {dd2be3eb-100b-4fa4-93fe-66d488951211}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:DX:SingleSpeed,
  {da31aaf8-fb9a-48ad-ad82-50664956291f}, !- Handle
  Side_Storage_2_CoilHtg,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  40698.1933726762,                       !- Rated Total Heating Capacity {W}
  3.7762211355097,                        !- Rated COP {W/W}
  2.21577436792627,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {182084c8-e686-4e12-9c8b-d496bf2e8ea4}, !- Air Inlet Node Name
  {60106ac9-da82-4810-bcfc-b76320869169}, !- Air Outlet Node Name
  {02c0088d-03c2-434d-bbdf-b4f041433403}, !- Total Heating Capacity Function of Temperature Curve Name
  {b6802891-5664-4a0b-842d-fe888d9e50f6}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {144dba30-b5c6-40fa-9b26-c928ff829de8}, !- Energy Input Ratio Function of Temperature Curve Name
  {913f82b0-429a-488f-9c61-96438d0325c6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1e25cff0-2b97-4aa2-b0b7-27486a5aa5b0}, !- Part Load Fraction Correlation Curve Name
  {ba411a2a-1934-4359-9f97-a7b72b4163de}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -8.33333333333331,                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  110.915091075239,                       !- Crankcase Heater Capacity {W}
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.058333,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {ba411a2a-1934-4359-9f97-a7b72b4163de}, !- Handle
  Side_Storage_2_CoilHtg Defrost Curve,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Node,
  {cd881089-5ab4-4e05-8cc7-45e59978cbdc}, !- Handle
  Side_Storage_2_CoilHtg Outlet Node,     !- Name
  {60106ac9-da82-4810-bcfc-b76320869169}, !- Inlet Port
  {6ff54d75-ce81-499e-81b5-2944c7a81491}; !- Outlet Port

OS:Connection,
  {60106ac9-da82-4810-bcfc-b76320869169}, !- Handle
  {e06dd056-8fe4-4b9a-b455-8dfe081093f5}, !- Name
  {da31aaf8-fb9a-48ad-ad82-50664956291f}, !- Source Object
  8,                                      !- Outlet Port
  {cd881089-5ab4-4e05-8cc7-45e59978cbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ff54d75-ce81-499e-81b5-2944c7a81491}, !- Handle
  {e1ffb7a4-e2a3-41a7-b49d-2fcc992d85fc}, !- Name
  {cd881089-5ab4-4e05-8cc7-45e59978cbdc}, !- Source Object
  3,                                      !- Outlet Port
  {3004fbe8-e979-410d-ac29-643ca1dab8fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Biquadratic,
  {8504a54d-1a75-4321-9834-c5f9d7fba1f2}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 11,       !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {393211bb-d324-4548-8eb8-c3212c06b974}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 11,         !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Coil:Cooling:DX:TwoSpeed,
  {9b2c7962-0f4f-4bfc-a4ed-884e4cc0af61}, !- Handle
  Side_Storage_2_CoilClg,                 !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  40698.1933726762,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated High Speed COP {W/W}
  2.21577436792627,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {691440a2-32f5-4516-850c-d1dd2a10c630}, !- Air Inlet Node Name
  {ec49451d-d168-49bb-882f-42bc5881eefe}, !- Air Outlet Node Name
  {bcf0d4d8-c0a4-45e4-9787-51ec7befb7f6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9dd628bb-9424-476a-95bb-78e158d6f702}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a7eb8397-cef0-457d-8eb3-f5e321813270}, !- Energy Input Ratio Function of Temperature Curve Name
  {2eb59b75-2b0a-4d0e-b8df-89fee1f2b260}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a07e11bd-ea6a-445b-996f-4f863f81a817}, !- Part Load Fraction Correlation Curve Name
  20349.0966863381,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.90941112540218,                       !- Rated Low Speed COP {W/W}
  1.10788718396314,                       !- Rated Low Speed Air Flow Rate {m3/s}
  {393211bb-d324-4548-8eb8-c3212c06b974}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {8504a54d-1a75-4321-9834-c5f9d7fba1f2}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {4911e93d-dd07-4413-9ef5-7ef319acd235}, !- Handle
  Side_Storage_2_CoilClg Outlet Node,     !- Name
  {ec49451d-d168-49bb-882f-42bc5881eefe}, !- Inlet Port
  {182084c8-e686-4e12-9c8b-d496bf2e8ea4}; !- Outlet Port

OS:Connection,
  {ec49451d-d168-49bb-882f-42bc5881eefe}, !- Handle
  {ccbb13a0-85a2-4fec-8a20-2c1f521ed371}, !- Name
  {9b2c7962-0f4f-4bfc-a4ed-884e4cc0af61}, !- Source Object
  9,                                      !- Outlet Port
  {4911e93d-dd07-4413-9ef5-7ef319acd235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182084c8-e686-4e12-9c8b-d496bf2e8ea4}, !- Handle
  {23ac4f67-163f-4890-a36c-0b4fa404e2a1}, !- Name
  {4911e93d-dd07-4413-9ef5-7ef319acd235}, !- Source Object
  3,                                      !- Outlet Port
  {da31aaf8-fb9a-48ad-ad82-50664956291f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2b4e8e7f-90d2-4f40-a875-ec3b84d83cff}, !- Handle
  Side_Storage_2_OACtrl,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa7bd0c3-6523-49fb-aaf4-ca75788bc5b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {159ea320-0236-463c-9405-278734786476}, !- Maximum Fraction of Outdoor Air Schedule Name
  {004a1a2f-9591-4b04-9304-a89899ca130a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {004a1a2f-9591-4b04-9304-a89899ca130a}, !- Handle
  Side_Storage_2_OACtrl Mech Vent Controller, !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3aba9cfe-a8ee-4212-8830-234510a83012}, !- Handle
  Side_Storage_2_OACtrl OA System,        !- Name
  {2b4e8e7f-90d2-4f40-a875-ec3b84d83cff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {58dc2fcc-3454-4aa4-a004-e7e28ef62b67}, !- Mixed Air Node Name
  {238cc465-f563-4a04-a21d-70782326eacd}, !- Outdoor Air Stream Node Name
  {a588b626-27d0-4a99-b76f-eb5671673dd7}, !- Relief Air Stream Node Name
  {bbc46633-5773-4686-856a-55ac54f30a53}; !- Return Air Stream Node Name

OS:Node,
  {67a62823-6fc0-4249-885a-fbe8588a5120}, !- Handle
  Side_Storage_2_OACtrl OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {238cc465-f563-4a04-a21d-70782326eacd}; !- Outlet Port

OS:Connection,
  {238cc465-f563-4a04-a21d-70782326eacd}, !- Handle
  {9146ca48-ad74-4619-b4d3-779e801ce0a3}, !- Name
  {67a62823-6fc0-4249-885a-fbe8588a5120}, !- Source Object
  3,                                      !- Outlet Port
  {3aba9cfe-a8ee-4212-8830-234510a83012}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {53726927-c4b4-4ad4-873c-dc3df68a9c78}, !- Handle
  Side_Storage_2_OACtrl OA System Relief Node, !- Name
  {a588b626-27d0-4a99-b76f-eb5671673dd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a588b626-27d0-4a99-b76f-eb5671673dd7}, !- Handle
  {4812c229-8d87-4b3f-83c8-c002383125eb}, !- Name
  {3aba9cfe-a8ee-4212-8830-234510a83012}, !- Source Object
  7,                                      !- Outlet Port
  {53726927-c4b4-4ad4-873c-dc3df68a9c78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0253620b-b1cc-44c8-8c38-eff7067aee15}, !- Handle
  Side_Storage_2_OACtrl OA System Mixed Air Node, !- Name
  {58dc2fcc-3454-4aa4-a004-e7e28ef62b67}, !- Inlet Port
  {691440a2-32f5-4516-850c-d1dd2a10c630}; !- Outlet Port

OS:Connection,
  {bbc46633-5773-4686-856a-55ac54f30a53}, !- Handle
  {30a29e30-1d50-4b16-9360-7dbe5bfbd1c0}, !- Name
  {5629b189-f9d1-410e-81b9-f3d1bd7c026f}, !- Source Object
  3,                                      !- Outlet Port
  {3aba9cfe-a8ee-4212-8830-234510a83012}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {58dc2fcc-3454-4aa4-a004-e7e28ef62b67}, !- Handle
  {dd282469-6c6b-49a2-9f65-2ee0ad08f19d}, !- Name
  {3aba9cfe-a8ee-4212-8830-234510a83012}, !- Source Object
  5,                                      !- Outlet Port
  {0253620b-b1cc-44c8-8c38-eff7067aee15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691440a2-32f5-4516-850c-d1dd2a10c630}, !- Handle
  {dbfcd12d-4025-4bbc-8805-3bab80324a68}, !- Name
  {0253620b-b1cc-44c8-8c38-eff7067aee15}, !- Source Object
  3,                                      !- Outlet Port
  {9b2c7962-0f4f-4bfc-a4ed-884e4cc0af61}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {159ea320-0236-463c-9405-278734786476}, !- Handle
  Side_Storage_2_OACtrl Max OA Schedule,  !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  {745b2ea7-86d6-4109-b5db-77bded381534}; !- Default Day Schedule Name

OS:Schedule:Day,
  {745b2ea7-86d6-4109-b5db-77bded381534}, !- Handle
  Schedule Day 11,                        !- Name
  {566968ba-1bbd-41f2-b8a9-a5027ecb210b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {fa7bd0c3-6523-49fb-aaf4-ca75788bc5b3}, !- Handle
  Side_Storage_2_OACtrl Schedule,         !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {99fd73f4-51a5-4089-ab59-d80498dcea44}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {99fd73f4-51a5-4089-ab59-d80498dcea44}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {96c728d8-05ef-460d-8f1c-68593374e246}, !- Sunday Schedule:Day Name
  {9848c634-0867-40c2-b65a-8789a543839b}, !- Monday Schedule:Day Name
  {69568cb4-5e26-43fb-a741-d3404547d543}, !- Tuesday Schedule:Day Name
  {335a8abe-fe20-4b0f-b369-aeeed99cced5}, !- Wednesday Schedule:Day Name
  {f9c6e3ef-b60d-4c46-bbd6-c34adf364313}, !- Thursday Schedule:Day Name
  {129be030-2621-48a1-ab31-40ce4cf2a2fd}, !- Friday Schedule:Day Name
  {a5378499-75f3-4fb9-8ad6-dcb252c99c5d}, !- Saturday Schedule:Day Name
  {7d535b60-f204-4c22-9ac1-661f6c863a68}, !- Holiday Schedule:Day Name
  {f6ff7690-7b8e-43df-9ca7-dbefb9a7e0ca}, !- SummerDesignDay Schedule:Day Name
  {0e5c6e4f-21ee-463b-b53c-066435768c9f}, !- WinterDesignDay Schedule:Day Name
  {86857f32-8a72-434c-b697-4e826a5335ec}, !- CustomDay1 Schedule:Day Name
  {b8f01446-ef41-4a2e-ba40-30da5a474f0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {96c728d8-05ef-460d-8f1c-68593374e246}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Sunday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9848c634-0867-40c2-b65a-8789a543839b}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Monday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {69568cb4-5e26-43fb-a741-d3404547d543}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Tuesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {335a8abe-fe20-4b0f-b369-aeeed99cced5}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Wednesday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f9c6e3ef-b60d-4c46-bbd6-c34adf364313}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Thursday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {129be030-2621-48a1-ab31-40ce4cf2a2fd}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Friday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a5378499-75f3-4fb9-8ad6-dcb252c99c5d}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Saturday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d535b60-f204-4c22-9ac1-661f6c863a68}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Holiday, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f6ff7690-7b8e-43df-9ca7-dbefb9a7e0ca}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Summer, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0e5c6e4f-21ee-463b-b53c-066435768c9f}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Winter, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {86857f32-8a72-434c-b697-4e826a5335ec}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Custom 1, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b8f01446-ef41-4a2e-ba40-30da5a474f0a}, !- Handle
  Side_Storage_2_OACtrl Schedule Week 1 Custom 2, !- Name
  {74d5108e-f59f-440c-889c-6ec1a7dc1455}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {9f8f89ab-844e-479b-adac-edb9020ce574}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {40418cc4-6cf3-402c-906e-0951b2fb1c88}, !- Control Zone Name
  {69bf9ba6-7433-4963-b5f3-ef5dc1ce142e}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d2a63f5-2835-4068-98d1-ba679c89687e}, !- Handle
  Back_Office Zone Thermostat,            !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b371b4f1-7909-499d-931b-8a93fac868c0}, !- Handle
  Back_Office Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {879f8ff4-eb70-4c92-9e9e-1e09ee2e9caf}, !- Handle
  Back_Office_TU,                         !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {581a0c92-76c9-4acb-9008-dd91fdab0d71}, !- Air Outlet Node Name
  {f9b4d1b8-7ff4-4773-9f95-7735eb8eb55f}, !- Air Inlet Node Name
  1.67713131205325,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.838565656026624,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f01fd2ad-0eae-4c73-bf13-edf7c1d4728d}, !- Handle
  Back_Office Zone Return Air Node,       !- Name
  {e2ca494f-dd65-4428-948f-8126c6c9f4a2}, !- Inlet Port
  {7388d3c7-19e3-4b48-83af-6e1e1932b0e4}; !- Outlet Port

OS:Connection,
  {a2975c18-52b1-4ea0-b991-44a4c35dc830}, !- Handle
  {d7032add-2f18-4c91-a1a1-6ba5603cb502}, !- Name
  {8764e1b2-e3c1-4500-ba81-63b5406321d5}, !- Source Object
  3,                                      !- Outlet Port
  {4547c23c-cead-445a-9c58-fde1f0e7db8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2ca494f-dd65-4428-948f-8126c6c9f4a2}, !- Handle
  {56aade0b-59dd-440b-863a-6f00dc45a0ae}, !- Name
  {0e5b923c-043a-47c7-975c-15d3d811bbc4}, !- Source Object
  3,                                      !- Outlet Port
  {f01fd2ad-0eae-4c73-bf13-edf7c1d4728d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7388d3c7-19e3-4b48-83af-6e1e1932b0e4}, !- Handle
  {a33e67ac-73de-471b-8c42-d383d4f8c43e}, !- Name
  {f01fd2ad-0eae-4c73-bf13-edf7c1d4728d}, !- Source Object
  3,                                      !- Outlet Port
  {6c3cab85-b020-4bb5-9a85-df77a1648ba8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c90ea24-8cdc-4b72-893c-460a48702abe}, !- Handle
  Back_Office_SZVAV Zone Splitter Outlet Node 1, !- Name
  {5360f522-e886-4439-85d8-122e70169953}, !- Inlet Port
  {f9b4d1b8-7ff4-4773-9f95-7735eb8eb55f}; !- Outlet Port

OS:Connection,
  {5360f522-e886-4439-85d8-122e70169953}, !- Handle
  {db2989ab-0ec6-47ba-a202-269205fac9c3}, !- Name
  {d16dda9c-c311-4149-9a19-4745a9d3338b}, !- Source Object
  3,                                      !- Outlet Port
  {5c90ea24-8cdc-4b72-893c-460a48702abe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b4d1b8-7ff4-4773-9f95-7735eb8eb55f}, !- Handle
  {a7a10964-fc81-4537-a4b4-ff9730857e0f}, !- Name
  {5c90ea24-8cdc-4b72-893c-460a48702abe}, !- Source Object
  3,                                      !- Outlet Port
  {879f8ff4-eb70-4c92-9e9e-1e09ee2e9caf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {581a0c92-76c9-4acb-9008-dd91fdab0d71}, !- Handle
  {17aa53f5-f5a9-4cfc-b465-366fd133c8bb}, !- Name
  {879f8ff4-eb70-4c92-9e9e-1e09ee2e9caf}, !- Source Object
  3,                                      !- Outlet Port
  {8764e1b2-e3c1-4500-ba81-63b5406321d5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {696d3c3e-7cf2-4dda-8a2e-694645f1b595}, !- Handle
  Back_Shelving/Refrig Zone Thermostat,   !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cfd08369-bc27-4072-9c72-b70b289ddb4f}, !- Handle
  Back_Shelving/Refrig Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {fa4a61d7-9d99-4fd0-b8dd-23f6fc3973ac}, !- Handle
  Daylighting Control 1,                  !- Name
  {858c75af-55ee-4b45-ad8b-731c6869bfdc}, !- Space Name
  93.5736,                                !- Position X-Coordinate {m}
  88.8492,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {377dcbca-15d9-444f-bded-a899ccbdd234}, !- Handle
  Back_Shelving/Refrig_TU,                !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {d4179bbd-3769-49f3-9241-461e8c1da922}, !- Air Outlet Node Name
  {80a444cc-930c-4240-8159-ae7a76966ba3}, !- Air Inlet Node Name
  24.0275522544768,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  12.0137997246106,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fa26fec-d2bf-457e-8a01-ebbbb10b6642}, !- Handle
  Back_Shelving/Refrig Zone Return Air Node, !- Name
  {7e66cb24-6160-4ad8-a70d-14c20ca8f527}, !- Inlet Port
  {c4714207-b95b-47e5-b91a-5279bc719bd5}; !- Outlet Port

OS:Connection,
  {118fa43c-c4bc-4769-a06a-c9a14bb96538}, !- Handle
  {3409008a-ff1e-4d12-9e75-9722e9817661}, !- Name
  {b1d8893d-00da-4f48-a5a0-6c357ddca15a}, !- Source Object
  3,                                      !- Outlet Port
  {b4684dd7-1432-47bd-a43e-dcfba72f5ce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e66cb24-6160-4ad8-a70d-14c20ca8f527}, !- Handle
  {e6d81fce-be79-405b-9358-50afef07b807}, !- Name
  {82923fef-00f9-44be-af80-2668e2e06462}, !- Source Object
  3,                                      !- Outlet Port
  {4fa26fec-d2bf-457e-8a01-ebbbb10b6642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4714207-b95b-47e5-b91a-5279bc719bd5}, !- Handle
  {7d6105bb-dcda-45e8-bf39-2b6df24c3457}, !- Name
  {4fa26fec-d2bf-457e-8a01-ebbbb10b6642}, !- Source Object
  3,                                      !- Outlet Port
  {dd5c6e5d-24c5-4aff-a9c6-ed52cc94d927}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbfe2f29-580e-47b6-a242-79ecc8360c56}, !- Handle
  Back_Shelving/Refrig_SZVAV Zone Splitter Outlet Node 1, !- Name
  {99aeb593-ace7-46f8-bf53-85cb738a1d94}, !- Inlet Port
  {80a444cc-930c-4240-8159-ae7a76966ba3}; !- Outlet Port

OS:Connection,
  {99aeb593-ace7-46f8-bf53-85cb738a1d94}, !- Handle
  {f2ce54f9-f27d-4fc2-a1d5-f64bc6e31033}, !- Name
  {d95619a6-e02e-4922-b8b0-517937b8dd90}, !- Source Object
  3,                                      !- Outlet Port
  {fbfe2f29-580e-47b6-a242-79ecc8360c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a444cc-930c-4240-8159-ae7a76966ba3}, !- Handle
  {6640dd40-b4e4-40e5-afaa-7c2615b35b24}, !- Name
  {fbfe2f29-580e-47b6-a242-79ecc8360c56}, !- Source Object
  3,                                      !- Outlet Port
  {377dcbca-15d9-444f-bded-a899ccbdd234}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4179bbd-3769-49f3-9241-461e8c1da922}, !- Handle
  {0533aeea-354b-4f80-95eb-b9141ebf7b67}, !- Name
  {377dcbca-15d9-444f-bded-a899ccbdd234}, !- Source Object
  3,                                      !- Outlet Port
  {b1d8893d-00da-4f48-a5a0-6c357ddca15a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9f0c0c00-ef12-4c29-920c-7f6e0c092b7f}, !- Handle
  Back_Storage Zone Thermostat,           !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a9ab1f8e-819b-44f3-941d-ef6c31eb581f}, !- Handle
  Back_Storage Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {1e63b50b-921b-4fcb-aa92-6adeb2da1e8a}, !- Handle
  Daylighting Control 2,                  !- Name
  {9f3a74bb-cc51-487f-9abb-0229067176c3}, !- Space Name
  58.3692,                                !- Position X-Coordinate {m}
  114.3,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  175,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1b49314c-0d62-40d5-a903-5f7ddc432798}, !- Handle
  Back_Storage_TU,                        !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {d8635b3c-efe5-4768-a747-700a217b3c7c}, !- Air Outlet Node Name
  {a1917174-a4a0-439f-88bf-adeb30a7cff2}, !- Air Inlet Node Name
  8.64716263854336,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.32359075822054,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {40de4617-c20b-412f-8227-bf7d268be1bb}, !- Handle
  Back_Storage Zone Return Air Node,      !- Name
  {aab45748-0ca8-4c1e-bc53-3f16840a6539}, !- Inlet Port
  {5643cabd-464a-4b6b-9d7a-0fec10a6cec3}; !- Outlet Port

OS:Connection,
  {ac1c59c0-a353-4200-a147-feeb396376ee}, !- Handle
  {aa0aff08-2ded-4517-a5ca-931f5f7ef38a}, !- Name
  {8c298e75-ca03-41ce-8692-07463e16a593}, !- Source Object
  3,                                      !- Outlet Port
  {10e66cf1-a105-471f-b176-9643d68df958}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aab45748-0ca8-4c1e-bc53-3f16840a6539}, !- Handle
  {3fdc3eaf-955a-496c-9d03-142e7061c8be}, !- Name
  {24ef7354-e4a3-468b-bd28-1999f3b786f9}, !- Source Object
  3,                                      !- Outlet Port
  {40de4617-c20b-412f-8227-bf7d268be1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5643cabd-464a-4b6b-9d7a-0fec10a6cec3}, !- Handle
  {3ef70126-b422-481b-825a-abd251be8996}, !- Name
  {40de4617-c20b-412f-8227-bf7d268be1bb}, !- Source Object
  3,                                      !- Outlet Port
  {ed454931-f4d4-4753-9ad7-d28210fb9d1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {031d2d8f-26e5-4304-ae28-6b0fe42ae2ac}, !- Handle
  Back_Storage_SZVAV Zone Splitter Outlet Node 1, !- Name
  {da853e1f-be45-480a-9338-57b0c065257a}, !- Inlet Port
  {a1917174-a4a0-439f-88bf-adeb30a7cff2}; !- Outlet Port

OS:Connection,
  {da853e1f-be45-480a-9338-57b0c065257a}, !- Handle
  {18a7bc3d-6041-4a13-b58b-b40aa80c0106}, !- Name
  {04cea00c-1134-4a51-ab94-568a19d77101}, !- Source Object
  3,                                      !- Outlet Port
  {031d2d8f-26e5-4304-ae28-6b0fe42ae2ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1917174-a4a0-439f-88bf-adeb30a7cff2}, !- Handle
  {fb3465fb-a2bc-4c8f-8899-34d061addfcb}, !- Name
  {031d2d8f-26e5-4304-ae28-6b0fe42ae2ac}, !- Source Object
  3,                                      !- Outlet Port
  {1b49314c-0d62-40d5-a903-5f7ddc432798}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d8635b3c-efe5-4768-a747-700a217b3c7c}, !- Handle
  {bff5d5db-9c78-4d2a-8020-4552bc6db092}, !- Name
  {1b49314c-0d62-40d5-a903-5f7ddc432798}, !- Source Object
  3,                                      !- Outlet Port
  {8c298e75-ca03-41ce-8692-07463e16a593}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {687664e4-d129-48cc-add2-60c50f393380}, !- Handle
  Main_Entry Zone Thermostat,             !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cc9a6997-883d-4a40-86b0-0bef9c2649a4}, !- Handle
  Main_Entry Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {33bca3cc-c32c-45c5-a9ba-f111e8bbe49f}, !- Handle
  Daylighting Control 3,                  !- Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  91.44,                                  !- Position X-Coordinate {m}
  3.67031016,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {662b4d54-235b-44e7-b742-c2db7f2f5a66}, !- Handle
  Daylighting Control 4,                  !- Name
  {79c12ec6-18af-4e68-821c-0be69d9bc83c}, !- Space Name
  91.44,                                  !- Position X-Coordinate {m}
  7.34062032,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7507f7e1-f0b8-480c-a37c-9446407950fa}, !- Handle
  Main_Entry_TU,                          !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {207371ee-9df4-4e2d-8eeb-cd5e02ec1c9c}, !- Air Outlet Node Name
  {845d1d3c-a1ce-4a5f-8d17-8b71247c57c9}, !- Air Inlet Node Name
  4.54727968787405,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.27363984393702,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26ebc5a7-bc48-4017-8eb6-6c49e364e955}, !- Handle
  Main_Entry Zone Return Air Node,        !- Name
  {24be3ef3-ed39-41eb-91f9-961fac409401}, !- Inlet Port
  {9862e31b-3b87-4045-8bf7-136a7797a4f2}; !- Outlet Port

OS:Connection,
  {4c52e7b5-85f6-4ab7-825d-6ccf23c05638}, !- Handle
  {d3679cc9-ee7c-4f0c-9e05-1e0f3a9fc363}, !- Name
  {2677e6d0-d529-4eeb-b1ff-b1fa9d5ab706}, !- Source Object
  3,                                      !- Outlet Port
  {b3010df2-7a20-48de-b8dc-86487d20c8d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24be3ef3-ed39-41eb-91f9-961fac409401}, !- Handle
  {6cfccfc0-e1ba-49a6-812f-ba014fbd87c9}, !- Name
  {dca75813-778e-4e62-be6e-455ce7f8b981}, !- Source Object
  3,                                      !- Outlet Port
  {26ebc5a7-bc48-4017-8eb6-6c49e364e955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9862e31b-3b87-4045-8bf7-136a7797a4f2}, !- Handle
  {0cc75b8d-ef77-4970-ae39-989b663131ba}, !- Name
  {26ebc5a7-bc48-4017-8eb6-6c49e364e955}, !- Source Object
  3,                                      !- Outlet Port
  {de556642-6d8c-42ce-9927-7c93d2eba2a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ede03e4-ebe5-44bd-a0f6-a688b77905bd}, !- Handle
  Main_Entry_SZVAV Zone Splitter Outlet Node 1, !- Name
  {90e145f4-086a-49fe-9e9e-0d0e7b11342e}, !- Inlet Port
  {845d1d3c-a1ce-4a5f-8d17-8b71247c57c9}; !- Outlet Port

OS:Connection,
  {90e145f4-086a-49fe-9e9e-0d0e7b11342e}, !- Handle
  {1fd33b4c-f60c-4aa3-b641-3443069fc80e}, !- Name
  {fcbdb833-4cca-429e-8959-6175e82a29f1}, !- Source Object
  3,                                      !- Outlet Port
  {3ede03e4-ebe5-44bd-a0f6-a688b77905bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {845d1d3c-a1ce-4a5f-8d17-8b71247c57c9}, !- Handle
  {076ed64d-26a6-4734-b10f-8e9a527a949b}, !- Name
  {3ede03e4-ebe5-44bd-a0f6-a688b77905bd}, !- Source Object
  3,                                      !- Outlet Port
  {7507f7e1-f0b8-480c-a37c-9446407950fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {207371ee-9df4-4e2d-8eeb-cd5e02ec1c9c}, !- Handle
  {f69dd225-8a5a-478e-b0d2-0d7d66cc7da9}, !- Name
  {7507f7e1-f0b8-480c-a37c-9446407950fa}, !- Source Object
  3,                                      !- Outlet Port
  {2677e6d0-d529-4eeb-b1ff-b1fa9d5ab706}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8a886867-b94a-4b57-b04c-ea2cc767677c}, !- Handle
  Registers/Aisle Zone Thermostat,        !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b97cdc4-154c-4091-98c8-8a79cdefa05e}, !- Handle
  Registers/Aisle Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {92371120-09d0-4438-83d9-b3fb678f9cc7}, !- Handle
  Daylighting Control 5,                  !- Name
  {17e64b4a-dc8f-4531-95af-447671df13cd}, !- Space Name
  54.5592,                                !- Position X-Coordinate {m}
  49.8348,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1b238f9f-69dd-4c33-9837-724df3b2c1d3}, !- Handle
  Registers/Aisle_TU,                     !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {c78a7646-fe72-4f4a-b37a-2fe99e42b9b2}, !- Air Outlet Node Name
  {00166f09-3064-4f65-968a-b7f12352465c}, !- Air Inlet Node Name
  31.3665709699584,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  15.6832854849792,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0da91a2d-f489-494d-8135-85e6625103ea}, !- Handle
  Registers/Aisle Zone Return Air Node,   !- Name
  {1ffbe677-1d51-4285-8a42-b6f0ded37986}, !- Inlet Port
  {cb0074a0-e6c0-48b2-92d4-1317b21e6f7d}; !- Outlet Port

OS:Connection,
  {14427bba-f1dd-47c0-8c75-795bf168785f}, !- Handle
  {63dc62ac-37a2-4149-a580-8593804c61c5}, !- Name
  {b2518ad0-1959-4fd5-8456-64e4de0c0680}, !- Source Object
  3,                                      !- Outlet Port
  {c97a97f3-f3c3-4394-b691-d075d8b6c545}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ffbe677-1d51-4285-8a42-b6f0ded37986}, !- Handle
  {5a8570ef-91ca-498a-a8d5-e8bdabd133fd}, !- Name
  {888cc432-f2f6-40c0-afb7-216e8917bcab}, !- Source Object
  3,                                      !- Outlet Port
  {0da91a2d-f489-494d-8135-85e6625103ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb0074a0-e6c0-48b2-92d4-1317b21e6f7d}, !- Handle
  {d97eb0cb-9450-47bf-80a1-754a15d008e1}, !- Name
  {0da91a2d-f489-494d-8135-85e6625103ea}, !- Source Object
  3,                                      !- Outlet Port
  {ea8922dc-a47c-4863-adbf-332ce825f00d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {996b43c3-9344-49a6-8295-e6270bd801cf}, !- Handle
  Registers/Aisle_SZVAV Zone Splitter Outlet Node 1, !- Name
  {78d6bf71-1ca4-49e4-9ebf-3d57eafe5d20}, !- Inlet Port
  {00166f09-3064-4f65-968a-b7f12352465c}; !- Outlet Port

OS:Connection,
  {78d6bf71-1ca4-49e4-9ebf-3d57eafe5d20}, !- Handle
  {880272c0-d38f-4dde-969f-ef9a59628d98}, !- Name
  {d82fda48-1bf7-4637-ad8f-83cf87218cc8}, !- Source Object
  3,                                      !- Outlet Port
  {996b43c3-9344-49a6-8295-e6270bd801cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00166f09-3064-4f65-968a-b7f12352465c}, !- Handle
  {375dc379-95fa-43cf-a9c2-91580c4352b8}, !- Name
  {996b43c3-9344-49a6-8295-e6270bd801cf}, !- Source Object
  3,                                      !- Outlet Port
  {1b238f9f-69dd-4c33-9837-724df3b2c1d3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c78a7646-fe72-4f4a-b37a-2fe99e42b9b2}, !- Handle
  {676b928d-7eb8-4837-8a9d-64e151713f40}, !- Name
  {1b238f9f-69dd-4c33-9837-724df3b2c1d3}, !- Source Object
  3,                                      !- Outlet Port
  {b2518ad0-1959-4fd5-8456-64e4de0c0680}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {b0db4066-31e3-4174-9a0a-3e2eafe17421}, !- Handle
  Restroom_1 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ee484761-88c6-4f73-ae57-66cfbad7775c}, !- Handle
  Restroom_1 Zone PropExhFan,             !- Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  235.6273885773,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {e3d8af6c-e575-452f-b25e-d500ac138f66}, !- Air Inlet Node Name
  {4a918bad-2efb-4277-b3af-00951ab626d7}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {b23b8ac0-0d05-4735-b570-c4204d6862ff}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d515b9f0-4ec1-4315-b19b-9039e9dfd2af}, !- Handle
  Restroom_1 Zone PropExhFan Inlet Node,  !- Name
  {1aa1d7a5-e1fb-4003-8eed-14031767ab49}, !- Inlet Port
  {e3d8af6c-e575-452f-b25e-d500ac138f66}; !- Outlet Port

OS:Connection,
  {1aa1d7a5-e1fb-4003-8eed-14031767ab49}, !- Handle
  {bd1b1186-b7df-496e-af9f-b79bf1d23b0a}, !- Name
  {de851d89-fdc5-48b2-82ff-6c251425a099}, !- Source Object
  3,                                      !- Outlet Port
  {d515b9f0-4ec1-4315-b19b-9039e9dfd2af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d8af6c-e575-452f-b25e-d500ac138f66}, !- Handle
  {ebdf2bd5-8117-4d35-b187-52446aa5cc5e}, !- Name
  {d515b9f0-4ec1-4315-b19b-9039e9dfd2af}, !- Source Object
  3,                                      !- Outlet Port
  {ee484761-88c6-4f73-ae57-66cfbad7775c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e9b023c-97a0-4601-be5c-78ee83bf31f6}, !- Handle
  Restroom_1 Zone PropExhFan Outlet Node, !- Name
  {4a918bad-2efb-4277-b3af-00951ab626d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a918bad-2efb-4277-b3af-00951ab626d7}, !- Handle
  {22d6d881-34ac-42a4-88c5-c62caab2504f}, !- Name
  {ee484761-88c6-4f73-ae57-66cfbad7775c}, !- Source Object
  7,                                      !- Outlet Port
  {7e9b023c-97a0-4601-be5c-78ee83bf31f6}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {b86dd326-bf08-4ddd-8513-15a06ee8db9a}, !- Handle
  Restroom_2 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {7ca2a439-d987-4023-8508-62821d2122c3}, !- Handle
  Restroom_2 Zone PropExhFan,             !- Name
  {eb479243-1ffe-4b3a-810a-c66118e4d3a3}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  235.6273885773,                         !- Pressure Rise {Pa}
  0.2359737216,                           !- Maximum Flow Rate {m3/s}
  {dc801331-9d52-4b2f-8109-a174df24c1fa}, !- Air Inlet Node Name
  {03b26bd9-35b9-4f74-8130-26ec27fbe2bb}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {b23b8ac0-0d05-4735-b570-c4204d6862ff}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6394fb17-0a63-4e61-95c2-28c2025e0d58}, !- Handle
  Restroom_2 Zone PropExhFan Inlet Node,  !- Name
  {52d82544-995b-419b-88a5-508d1f55c50e}, !- Inlet Port
  {dc801331-9d52-4b2f-8109-a174df24c1fa}; !- Outlet Port

OS:Connection,
  {52d82544-995b-419b-88a5-508d1f55c50e}, !- Handle
  {bf8c74a0-fa32-4705-980b-70d1306a9923}, !- Name
  {c3e9b345-148c-4b54-86f7-3f1b7590d591}, !- Source Object
  3,                                      !- Outlet Port
  {6394fb17-0a63-4e61-95c2-28c2025e0d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc801331-9d52-4b2f-8109-a174df24c1fa}, !- Handle
  {5febeaac-ad8e-408e-933c-86a1afdf310a}, !- Name
  {6394fb17-0a63-4e61-95c2-28c2025e0d58}, !- Source Object
  3,                                      !- Outlet Port
  {7ca2a439-d987-4023-8508-62821d2122c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8ac9cf3d-194f-497f-8f7c-ff5db1a18782}, !- Handle
  Restroom_2 Zone PropExhFan Outlet Node, !- Name
  {03b26bd9-35b9-4f74-8130-26ec27fbe2bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03b26bd9-35b9-4f74-8130-26ec27fbe2bb}, !- Handle
  {89776d03-46ed-4991-b55f-7a304a37e9ae}, !- Name
  {7ca2a439-d987-4023-8508-62821d2122c3}, !- Source Object
  7,                                      !- Outlet Port
  {8ac9cf3d-194f-497f-8f7c-ff5db1a18782}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7dff2838-08f9-4ec4-b2a7-168d12133f8c}, !- Handle
  Side_Entry_1 Zone Thermostat,           !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {abaac79b-cf34-4fe8-affc-f01692c77219}, !- Handle
  Side_Entry_1 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {bce91cf0-1741-4852-a3d5-37f0275a6cf9}, !- Handle
  Daylighting Control 6,                  !- Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  22.86,                                  !- Position X-Coordinate {m}
  3.67031016,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {6964b483-7a17-461b-8221-94fddc548029}, !- Handle
  Daylighting Control 7,                  !- Name
  {d71f666c-9edd-420b-bec4-f904d4d551dd}, !- Space Name
  22.86,                                  !- Position X-Coordinate {m}
  7.34062032,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e6957d93-8ec9-465d-9d28-644e7b80d6fa}, !- Handle
  Side_Entry_1_TU,                        !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {dd67aebe-ba1d-4a6c-b745-18c8e3054d3b}, !- Air Outlet Node Name
  {365f2323-11d5-4c64-ad91-530aade7bfba}, !- Air Inlet Node Name
  4.51032620307149,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.25516310153574,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {86f4a9e9-0848-4f1b-9e09-0551ab4074b0}, !- Handle
  Side_Entry_1 Zone Return Air Node,      !- Name
  {64075aea-5544-4345-8407-db72cef75e90}, !- Inlet Port
  {e3fbdfdc-0fca-42f7-b173-bdb3a09ca67c}; !- Outlet Port

OS:Connection,
  {2154ce9a-99ba-4acd-b87b-7fb7b092fd25}, !- Handle
  {c18c55ef-045f-42e8-b1ae-54a9c52c9f02}, !- Name
  {c98a94ae-d6ce-47fb-9431-96da18275d4f}, !- Source Object
  3,                                      !- Outlet Port
  {40107a1e-d796-42bd-8e02-3006cb33c2f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64075aea-5544-4345-8407-db72cef75e90}, !- Handle
  {dfb8dc49-1e94-4680-8b15-ef13ad81b1ad}, !- Name
  {0fefc3f8-dea9-434e-a1dc-5f5b21a732a9}, !- Source Object
  3,                                      !- Outlet Port
  {86f4a9e9-0848-4f1b-9e09-0551ab4074b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fbdfdc-0fca-42f7-b173-bdb3a09ca67c}, !- Handle
  {7525034c-714d-4a0b-9f8b-540ea07a3f9d}, !- Name
  {86f4a9e9-0848-4f1b-9e09-0551ab4074b0}, !- Source Object
  3,                                      !- Outlet Port
  {de3ffa15-32db-4036-96b2-a785e71f7f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {006f266a-f276-4981-bda6-24402bae0804}, !- Handle
  Side_Entry_1_SZVAV Zone Splitter Outlet Node 1, !- Name
  {b0e27e44-2313-453e-94c1-6fea97cf02dc}, !- Inlet Port
  {365f2323-11d5-4c64-ad91-530aade7bfba}; !- Outlet Port

OS:Connection,
  {b0e27e44-2313-453e-94c1-6fea97cf02dc}, !- Handle
  {eff69610-c231-4750-ac1a-3eb021c79f2f}, !- Name
  {7e69cb3d-3eeb-4d38-b6b2-b09bfc2593d0}, !- Source Object
  3,                                      !- Outlet Port
  {006f266a-f276-4981-bda6-24402bae0804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365f2323-11d5-4c64-ad91-530aade7bfba}, !- Handle
  {102cdb2f-9bc2-4d22-aa2c-90229b631975}, !- Name
  {006f266a-f276-4981-bda6-24402bae0804}, !- Source Object
  3,                                      !- Outlet Port
  {e6957d93-8ec9-465d-9d28-644e7b80d6fa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd67aebe-ba1d-4a6c-b745-18c8e3054d3b}, !- Handle
  {8040fdf1-5c7e-4db0-b683-60f11312e4b9}, !- Name
  {e6957d93-8ec9-465d-9d28-644e7b80d6fa}, !- Source Object
  3,                                      !- Outlet Port
  {c98a94ae-d6ce-47fb-9431-96da18275d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {000518f2-20b2-4ad4-ac08-0750f06dcc2d}, !- Handle
  Side_Entry_2 Zone Thermostat,           !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fe1e112d-23b4-4cd3-b6ed-220de7415380}, !- Handle
  Side_Entry_2 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.00707888128478976,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {05af69fc-4fb1-4c1d-988a-2156dbb3bfe2}, !- Handle
  Daylighting Control 8,                  !- Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  160.02,                                 !- Position X-Coordinate {m}
  3.67031016,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {d64fb195-39a7-4976-a300-1955ad54d1b2}, !- Handle
  Daylighting Control 9,                  !- Name
  {6d58e3be-d5bd-4019-bf23-54220089e619}, !- Space Name
  160.02,                                 !- Position X-Coordinate {m}
  7.34062032,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0aee8099-6fc2-4340-824b-35b5fd85e134}, !- Handle
  Side_Entry_2_TU,                        !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {cf7ac4c1-894c-46d9-9027-1f6eeed57331}, !- Air Outlet Node Name
  {799703dd-9554-414c-a632-8e6036fe3806}, !- Air Inlet Node Name
  4.68951048883123,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.34475760415283,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {70551510-e58e-43a3-a92a-440fa9a05ad7}, !- Handle
  Side_Entry_2 Zone Return Air Node,      !- Name
  {7381d000-3430-46cd-afa7-bc309fa362d7}, !- Inlet Port
  {2c02f9f8-a77f-49c2-a974-d7f38d2395ef}; !- Outlet Port

OS:Connection,
  {84c82d7b-9961-4d2f-9055-cb589bd0a34d}, !- Handle
  {f6423fe6-127e-4c50-9232-2a90bcbb5dc5}, !- Name
  {7146dba1-8707-41e6-9907-1091572a0e8f}, !- Source Object
  3,                                      !- Outlet Port
  {90c090fe-cf74-40b6-a610-1fe20bd17d88}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7381d000-3430-46cd-afa7-bc309fa362d7}, !- Handle
  {f8a19004-5add-4870-ae0f-1fdb204bd37a}, !- Name
  {59e3d41b-3fb0-4a13-950b-be81444e435f}, !- Source Object
  3,                                      !- Outlet Port
  {70551510-e58e-43a3-a92a-440fa9a05ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c02f9f8-a77f-49c2-a974-d7f38d2395ef}, !- Handle
  {7b3ae762-e8d4-4499-9e2a-18bcda389a44}, !- Name
  {70551510-e58e-43a3-a92a-440fa9a05ad7}, !- Source Object
  3,                                      !- Outlet Port
  {f3c0b5c4-5c57-43f2-b6ca-8bf9a825c8c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e415713-1f25-4507-866b-b7d4c21035c3}, !- Handle
  Side_Entry_2_SZVAV Zone Splitter Outlet Node 1, !- Name
  {f1998df4-f1ec-4f24-9e26-d1a6569e2361}, !- Inlet Port
  {799703dd-9554-414c-a632-8e6036fe3806}; !- Outlet Port

OS:Connection,
  {f1998df4-f1ec-4f24-9e26-d1a6569e2361}, !- Handle
  {7068d43a-5be9-46a1-a213-ef974d5430ca}, !- Name
  {40105202-13c4-46a2-a56c-f90e717bcb82}, !- Source Object
  3,                                      !- Outlet Port
  {5e415713-1f25-4507-866b-b7d4c21035c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799703dd-9554-414c-a632-8e6036fe3806}, !- Handle
  {b56b67ad-7bdc-4c5f-aa29-e47fa9c434c9}, !- Name
  {5e415713-1f25-4507-866b-b7d4c21035c3}, !- Source Object
  3,                                      !- Outlet Port
  {0aee8099-6fc2-4340-824b-35b5fd85e134}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf7ac4c1-894c-46d9-9027-1f6eeed57331}, !- Handle
  {3cf52888-7966-47f7-9c67-b2ccc3c2bf06}, !- Name
  {0aee8099-6fc2-4340-824b-35b5fd85e134}, !- Source Object
  3,                                      !- Outlet Port
  {7146dba1-8707-41e6-9907-1091572a0e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {35140065-bdb4-4d35-acd9-238ad1c80bea}, !- Handle
  Side_Shelving_East Zone Thermostat,     !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b48509c1-a4fe-4960-aa19-991311beb679}, !- Handle
  Side_Shelving_East Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9450f3da-e67f-4a6f-973a-99322045748b}, !- Handle
  Daylighting Control 10,                 !- Name
  {18d36612-b0b4-468b-b0d8-81e432959ffd}, !- Space Name
  161.8488,                               !- Position X-Coordinate {m}
  59.5884,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a2c76334-23c3-476c-b8d1-4b864c740e62}, !- Handle
  Side_Shelving_East_TU,                  !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {44a7ce56-46f9-4dbd-9281-86e2b4dc070f}, !- Air Outlet Node Name
  {af5fcfc5-9319-4af2-9bfa-5918746492f0}, !- Air Inlet Node Name
  15.4916276282957,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  7.74579021677568,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e0775a30-5466-493f-8935-e0bf3fee15e4}, !- Handle
  Side_Shelving_East Zone Return Air Node, !- Name
  {9efd0b32-1016-468e-bd01-9df4195a8549}, !- Inlet Port
  {661c4fcd-3f47-49bc-8bb7-960a099c7f59}; !- Outlet Port

OS:Connection,
  {ed716ddf-9182-45de-a486-eda0f202bf7e}, !- Handle
  {65403789-10a5-4fbb-a710-32f495a3d82f}, !- Name
  {60f58060-9713-4444-b902-6503575de1ec}, !- Source Object
  3,                                      !- Outlet Port
  {b651f4f9-2047-4ca8-ac28-4be2715b2e19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9efd0b32-1016-468e-bd01-9df4195a8549}, !- Handle
  {075202c8-4418-470a-a224-da4719b19f5d}, !- Name
  {d0aa1651-de1b-4da3-a25a-28fca9b10316}, !- Source Object
  3,                                      !- Outlet Port
  {e0775a30-5466-493f-8935-e0bf3fee15e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661c4fcd-3f47-49bc-8bb7-960a099c7f59}, !- Handle
  {4faeec23-6ac6-4915-8092-70e81cab4ce0}, !- Name
  {e0775a30-5466-493f-8935-e0bf3fee15e4}, !- Source Object
  3,                                      !- Outlet Port
  {9eed12a1-aaaf-45dc-83c3-a98c8bf70120}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cad24792-7410-406b-95cc-42addaa480e3}, !- Handle
  Side_Shelving_East_SZVAV Zone Splitter Outlet Node 1, !- Name
  {40046532-cebb-4111-ac07-f62786070611}, !- Inlet Port
  {af5fcfc5-9319-4af2-9bfa-5918746492f0}; !- Outlet Port

OS:Connection,
  {40046532-cebb-4111-ac07-f62786070611}, !- Handle
  {2add8f7e-aa22-47d6-955f-01c05269e0b1}, !- Name
  {797902a4-5fb6-402d-b7a1-35fba6e24872}, !- Source Object
  3,                                      !- Outlet Port
  {cad24792-7410-406b-95cc-42addaa480e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5fcfc5-9319-4af2-9bfa-5918746492f0}, !- Handle
  {a3efeb4f-cfd8-4f80-9b5d-347f3dda8d7d}, !- Name
  {cad24792-7410-406b-95cc-42addaa480e3}, !- Source Object
  3,                                      !- Outlet Port
  {a2c76334-23c3-476c-b8d1-4b864c740e62}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {44a7ce56-46f9-4dbd-9281-86e2b4dc070f}, !- Handle
  {b1c89599-82a0-4022-b30a-e2676f263ac8}, !- Name
  {a2c76334-23c3-476c-b8d1-4b864c740e62}, !- Source Object
  3,                                      !- Outlet Port
  {60f58060-9713-4444-b902-6503575de1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {89298eeb-8810-4491-a69a-ab7e46f5cc27}, !- Handle
  Side_Shelving_West Zone Thermostat,     !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {932c059a-ecaa-45aa-a9da-f40d8b23fa16}, !- Handle
  Side_Shelving_West Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00127,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {34807101-7371-409a-84ff-fb39c6726e17}, !- Handle
  Daylighting Control 11,                 !- Name
  {55584e2a-02ba-4f5c-ac65-d75953eccda3}, !- Space Name
  25.2984,                                !- Position X-Coordinate {m}
  59.5884,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  550,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {20738687-e80a-448a-a645-9ba592638adf}, !- Handle
  Side_Shelving_West_TU,                  !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {0bfb64fa-0dc0-4dbc-ab71-ae9ab5b37c3e}, !- Air Outlet Node Name
  {4b1b097a-2eb2-4779-81f9-352339799bc7}, !- Air Inlet Node Name
  15.4227704963328,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  7.7113852481664,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6070535a-9580-48fb-a282-6259ecd1a4b4}, !- Handle
  Side_Shelving_West Zone Return Air Node, !- Name
  {466dfd2f-32ab-481e-bef7-2db417d63532}, !- Inlet Port
  {533314f0-c422-4951-bff3-d15c927cf57f}; !- Outlet Port

OS:Connection,
  {45f3b05d-89c1-4bef-b395-a0a00adc9fef}, !- Handle
  {b1ea54a2-dca3-4b08-ab51-5e1f47e9d3a0}, !- Name
  {ff84f2f5-84b5-4f71-affd-1250aff08443}, !- Source Object
  3,                                      !- Outlet Port
  {67d7a1a6-f42f-4b6c-bb28-a3cf7b9e156f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {466dfd2f-32ab-481e-bef7-2db417d63532}, !- Handle
  {b3864bf0-dae8-4211-93b7-52a983d5c348}, !- Name
  {3185eae5-5b8e-461c-8da6-e1487f772305}, !- Source Object
  3,                                      !- Outlet Port
  {6070535a-9580-48fb-a282-6259ecd1a4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {533314f0-c422-4951-bff3-d15c927cf57f}, !- Handle
  {be261e08-31c6-47ae-91a1-57cac30a37c3}, !- Name
  {6070535a-9580-48fb-a282-6259ecd1a4b4}, !- Source Object
  3,                                      !- Outlet Port
  {1cbdf9e9-8274-450b-9a60-44f003cdf15b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f881545d-9657-489c-9531-8fa19a5fca85}, !- Handle
  Side_Shelving_West_SZVAV Zone Splitter Outlet Node 1, !- Name
  {0ec5ce6a-0ea6-44ae-8ea2-74bd6b54ee40}, !- Inlet Port
  {4b1b097a-2eb2-4779-81f9-352339799bc7}; !- Outlet Port

OS:Connection,
  {0ec5ce6a-0ea6-44ae-8ea2-74bd6b54ee40}, !- Handle
  {a4c8f6fc-4604-419a-a2c3-cdd8f9185b94}, !- Name
  {292c5f7f-c893-4c13-9caa-413e3daf6f80}, !- Source Object
  3,                                      !- Outlet Port
  {f881545d-9657-489c-9531-8fa19a5fca85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1b097a-2eb2-4779-81f9-352339799bc7}, !- Handle
  {8fce930a-8ebd-469f-b367-d5ee7b0f12f0}, !- Name
  {f881545d-9657-489c-9531-8fa19a5fca85}, !- Source Object
  3,                                      !- Outlet Port
  {20738687-e80a-448a-a645-9ba592638adf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0bfb64fa-0dc0-4dbc-ab71-ae9ab5b37c3e}, !- Handle
  {7633eefc-1a8e-42ab-a140-e6067572ac83}, !- Name
  {20738687-e80a-448a-a645-9ba592638adf}, !- Source Object
  3,                                      !- Outlet Port
  {ff84f2f5-84b5-4f71-affd-1250aff08443}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f1d7cd08-a015-4717-9c08-7a711c4ad235}, !- Handle
  Side_Storage_1 Zone Thermostat,         !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ebb8cd30-4472-47f7-9ba0-47a34102a727}, !- Handle
  Side_Storage_1 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {b63b6c83-09dd-4d91-a916-dc6632d3e1bd}, !- Handle
  Daylighting Control 12,                 !- Name
  {15c9ad71-7390-4c94-a98b-4eb5e1fe65fd}, !- Space Name
  11.7348,                                !- Position X-Coordinate {m}
  94.7928,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  175,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {82371c63-3d4f-44bc-a49f-890a6288811e}, !- Handle
  Side_Storage_1_TU,                      !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {7ef6a46b-4c41-47a1-a2b1-8277df8c962b}, !- Air Outlet Node Name
  {41e75055-e2b6-4554-8d08-27eaccc92e51}, !- Air Inlet Node Name
  4.29344275554893,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.14671901803725,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {beac5705-5488-4fff-ae4b-9b292d920a02}, !- Handle
  Side_Storage_1 Zone Return Air Node,    !- Name
  {329e8f68-bac6-4dd1-b0ed-e493d5b97a83}, !- Inlet Port
  {752a75a1-4520-442f-a3a3-0ee119aac59f}; !- Outlet Port

OS:Connection,
  {51d604b2-babd-4e19-a5ae-e6f38b01e630}, !- Handle
  {11412a1c-fc20-4fe9-8fb8-486266db024d}, !- Name
  {0954b125-27ee-4c9f-9a35-88cb364def52}, !- Source Object
  3,                                      !- Outlet Port
  {a0a84bdc-36d1-4658-bf61-2dc64908cb2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {329e8f68-bac6-4dd1-b0ed-e493d5b97a83}, !- Handle
  {e0c553f4-572f-4433-8fa0-859e99f4110d}, !- Name
  {b903a3ac-216d-49ae-95f7-7b5499a94d0b}, !- Source Object
  3,                                      !- Outlet Port
  {beac5705-5488-4fff-ae4b-9b292d920a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752a75a1-4520-442f-a3a3-0ee119aac59f}, !- Handle
  {6b177eee-0b0b-4198-b3ed-8d72b03ea076}, !- Name
  {beac5705-5488-4fff-ae4b-9b292d920a02}, !- Source Object
  3,                                      !- Outlet Port
  {0b739829-fb96-4fa1-8c0c-4bca8f89bea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a8dd58b-af9a-4522-8453-d3d30cedd947}, !- Handle
  Side_Storage_1_SZVAV Zone Splitter Outlet Node 1, !- Name
  {03a97477-ef3b-4b1a-ab9c-01b01da8ce7b}, !- Inlet Port
  {41e75055-e2b6-4554-8d08-27eaccc92e51}; !- Outlet Port

OS:Connection,
  {03a97477-ef3b-4b1a-ab9c-01b01da8ce7b}, !- Handle
  {b913d557-8762-4aed-addb-6701d67a0b05}, !- Name
  {44d5da60-cca3-4dfe-9ec2-ea31273905dd}, !- Source Object
  3,                                      !- Outlet Port
  {8a8dd58b-af9a-4522-8453-d3d30cedd947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e75055-e2b6-4554-8d08-27eaccc92e51}, !- Handle
  {03997071-a0da-42a5-8679-ef4ed7e1804b}, !- Name
  {8a8dd58b-af9a-4522-8453-d3d30cedd947}, !- Source Object
  3,                                      !- Outlet Port
  {82371c63-3d4f-44bc-a49f-890a6288811e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ef6a46b-4c41-47a1-a2b1-8277df8c962b}, !- Handle
  {c62dc2d5-b493-48b8-a095-78814060d115}, !- Name
  {82371c63-3d4f-44bc-a49f-890a6288811e}, !- Source Object
  3,                                      !- Outlet Port
  {0954b125-27ee-4c9f-9a35-88cb364def52}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b14029a3-1c56-4aa9-90c5-c01b0c38d05a}, !- Handle
  Side_Storage_2 Zone Thermostat,         !- Name
  {da0c6787-504c-4b0e-b54a-18eed6f367bb}, !- Heating Setpoint Temperature Schedule Name
  {022948f7-7042-48db-8bd2-d921b0230d5f}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9cbaeeb6-a4ae-4c13-b0d6-32d6ab68cadf}, !- Handle
  Side_Storage_2 Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {e5aa5179-53bd-430c-b202-2a41e78b66b6}, !- Handle
  Daylighting Control 13,                 !- Name
  {4172cc69-0091-4c0d-95fd-fff6f05d8ab2}, !- Space Name
  177.0888,                               !- Position X-Coordinate {m}
  89.4588,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  175,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {504377c3-cb30-4af9-9a52-8e3ee0eee8ea}, !- Handle
  Side_Storage_2_TU,                      !- Name
  {a03eb1cb-455e-4060-a95f-9ab8126595d8}, !- Availability Schedule Name
  {b95b8c11-1a2f-4a41-bef4-1cde887b887a}, !- Air Outlet Node Name
  {b8edf2d8-5c9b-4dd3-aaaa-44b0f64a6f98}, !- Air Inlet Node Name
  2.21577436792627,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.10788718396314,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4f86c7f-b2ef-4086-96e9-4ccc5d712e47}, !- Handle
  Side_Storage_2 Zone Return Air Node,    !- Name
  {9e1390b9-44f4-4ca0-babe-add0c77b82ea}, !- Inlet Port
  {23b5b245-ef81-4104-b411-ea6556728926}; !- Outlet Port

OS:Connection,
  {65c07cde-09de-42c9-8fb1-859d90546496}, !- Handle
  {ba945b0c-707c-4231-aa85-28c8c4318ea8}, !- Name
  {7b7fc77e-a47d-4f37-92ad-3a0344bef581}, !- Source Object
  3,                                      !- Outlet Port
  {ae2c424e-a7f3-4e3e-9183-5f5e5929101b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e1390b9-44f4-4ca0-babe-add0c77b82ea}, !- Handle
  {c0914f9c-68b4-42e3-a83b-47892fbecc20}, !- Name
  {ccacd589-84da-4277-9dcf-377011c5a427}, !- Source Object
  3,                                      !- Outlet Port
  {a4f86c7f-b2ef-4086-96e9-4ccc5d712e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b5b245-ef81-4104-b411-ea6556728926}, !- Handle
  {6a4b3d0f-c1b2-40eb-8161-10cc85ffa6b6}, !- Name
  {a4f86c7f-b2ef-4086-96e9-4ccc5d712e47}, !- Source Object
  3,                                      !- Outlet Port
  {99328f45-306b-4eb3-80f7-79f037839586}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff548ca9-cf2b-49e6-8060-64ae088386a8}, !- Handle
  Side_Storage_2_SZVAV Zone Splitter Outlet Node 1, !- Name
  {47aa860a-cbf7-4805-b66a-ff6991b531d0}, !- Inlet Port
  {b8edf2d8-5c9b-4dd3-aaaa-44b0f64a6f98}; !- Outlet Port

OS:Connection,
  {47aa860a-cbf7-4805-b66a-ff6991b531d0}, !- Handle
  {195ce6c0-d1f8-4528-990e-862b2c1a990d}, !- Name
  {493d4f50-2f43-41f3-bc35-8071deba670a}, !- Source Object
  3,                                      !- Outlet Port
  {ff548ca9-cf2b-49e6-8060-64ae088386a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8edf2d8-5c9b-4dd3-aaaa-44b0f64a6f98}, !- Handle
  {945e0e7e-a6ec-4350-8a81-62f7456177f4}, !- Name
  {ff548ca9-cf2b-49e6-8060-64ae088386a8}, !- Source Object
  3,                                      !- Outlet Port
  {504377c3-cb30-4af9-9a52-8e3ee0eee8ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b95b8c11-1a2f-4a41-bef4-1cde887b887a}, !- Handle
  {cb0e1c9d-8d4c-4719-9ba4-65290b3b37d5}, !- Name
  {504377c3-cb30-4af9-9a52-8e3ee0eee8ea}, !- Source Object
  3,                                      !- Outlet Port
  {7b7fc77e-a47d-4f37-92ad-3a0344bef581}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {b3df7a6d-43cf-4119-9478-623f3cd314ed}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {84f8ba89-09ce-4a7c-a0ce-42d7eb54efd8}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dfb458dd-2b06-485c-930c-2e9aa702c4a4}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eb809ab6-df0a-444e-9ab1-18b43c4dca73}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7bb0a9bc-7f68-43ad-b2d0-13cb37d23ada}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ecc57d40-84b1-44fa-8e3b-51a652666f76}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {751aa631-b7bc-4d4a-8ff2-3d8f4f1551dc}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c0b20b1f-0b68-4105-aadf-c19e8fd128d4}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {728c003a-9065-4a4d-a23b-261008c07c9c}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c825db50-541e-4705-ba63-6667f72f126c}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {41ab7768-eb69-4346-b85e-b6811d006d2c}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3ecb6440-cd34-4e30-b73f-6b9861eb4739}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {40729f60-583b-42c9-a3e5-f92dce7c7326}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {310ca353-a7c8-4fd2-aab7-516415859271}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dae03d48-0bb6-452e-b602-69970d665811}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eac5046a-ef8f-46c4-a5b5-f5bd539d39f5}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1265601d-7f44-439f-b59d-12af6e7f3038}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c1a9ff7-ae93-457d-ba80-d6120505de00}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa4efc9f-a85b-4aee-bc82-799138cfddd0}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d6e51879-d4b6-4afd-8262-fdbefd8aaf5f}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {77424c3c-4d6c-4642-a8cd-94ef5cebcc20}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {034f94a1-0718-49b7-8bb4-5db1bfb07d45}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d635ab31-54b3-49e2-af87-9ee1f05e0c02}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22230ffc-9526-413f-93eb-44c8340dae7c}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8c617929-e7cf-4d29-9cfd-0a266227a30b}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a26319bd-f5ce-4a3c-beb9-d6d88a385932}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48683135-c79a-4fad-bc1f-a24da2d010dd}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a34cb0b-e536-4bcd-b3cc-bac26f905b40}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d4a291e0-88eb-4e1c-932f-fcf31a4a9369}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59921da4-33c0-48cd-8f76-43a8852b41f9}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bc1fb500-5e24-4098-95b0-47aa8b638ad1}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2fad3ca7-9f63-4640-ab95-4cd1aaf8ec45}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9177a533-19cd-47d9-96ca-0c13606e3121}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e8854170-4934-4410-a001-6949fd07adba}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e1f80d47-49ad-4d5d-9310-c04ecfdf4415}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {815c9e66-c8ac-486a-9277-a56e93996012}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a0bbc2e7-0b08-4c3e-af91-3c11d84903e3}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {abd22bcf-2da3-40ce-8070-8e7f1853759d}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {17f534f4-af01-4b4e-99ea-e609b9c3c51c}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48310044-ceb7-4444-b61b-07baa8ed7619}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4cef235-7532-49b9-88b9-0c3f5cbec393}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0a6e0c85-4f2d-4280-bf24-00521b248adf}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b682e1b2-a6bf-4ccf-9d8a-6487ea8994d7}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb5fddbc-cf8f-4cbc-9e91-ae37c436fd71}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3d92670-a7a9-4b5d-a501-1e7c8cbd3ffe}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9f74c175-29f6-452f-ac20-f1f32c346548}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {41062f52-40f6-4001-9a08-dfb5cab9e78c}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {64bf8a1e-0742-4429-8d7c-0bb31d1d76ba}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0f728f37-0ec7-4ffc-8701-09a4f968f317}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ec5876c3-e2ec-437c-b3e5-3d4bcf8272ea}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6668eb2c-db66-4a5f-8631-4bc5d7406114}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e543e532-71ff-4256-aca2-981bbd5f0370}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {543dac37-ee7a-42bc-ae0b-06f1782538e3}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5a2a72b-fa2a-45f4-8b87-216841c28cf3}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {37c66980-e3e7-450a-a025-2d592c4640c5}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {16986525-0e29-4f1c-9f9a-493a023308d7}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b854836f-9ced-4b2f-8699-a5720f79ac96}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {89dfebd4-6a9a-4c27-8fb9-691b63319a00}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {491b1d03-aa96-49ce-b3ad-7eb6c7f706d2}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7310681b-a71c-41c3-9f3a-87fda34ae509}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8bb2901a-fa75-45f7-99fa-a76621be1e66}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1853e237-1a68-4d31-8357-ce0f7dedd724}, !- Handle
  DistrictHeating:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d431d2e0-a3ec-4143-b553-28184f764cee}, !- Handle
  InteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4e071b31-d3d9-41db-a993-0a7020fe4dd0}, !- Handle
  ExteriorLights:DistrictHeating,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e339c92d-2ede-492e-bf70-a8ee6bc6d50a}, !- Handle
  InteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d28d5c64-93f2-4769-ae5d-2ff4116710e3}, !- Handle
  ExteriorEquipment:DistrictHeating,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5374d358-e93b-4185-811d-0948d2d51a7a}, !- Handle
  Fans:DistrictHeating,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1151f523-5849-4070-a3e9-53c48d453b53}, !- Handle
  Pumps:DistrictHeating,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f9654707-129a-4cd8-888a-84449577d230}, !- Handle
  Heating:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5bd843e-c3be-41a7-a345-d8b478788b58}, !- Handle
  Cooling:DistrictHeating,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {50dd0446-2761-4887-8de4-85e6b00638d6}, !- Handle
  HeatRejection:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {066cad8f-6c78-45c2-a0c9-58b49e9686bb}, !- Handle
  Humidifier:DistrictHeating,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {27e9b68e-5035-40f2-951b-f5c582b552c3}, !- Handle
  HeatRecovery:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {892654ab-0c7d-41c4-8025-a81ed24673fa}, !- Handle
  WaterSystems:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {09c34ed5-26ec-4824-beca-2b78e6524b84}, !- Handle
  Cogeneration:DistrictHeating,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6b47ad12-19d1-4a03-b28e-1178ed614343}, !- Handle
  Refrigeration:DistrictHeating,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d001c6da-002b-401e-b75a-59c30e2beecd}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2a12d09-d460-4a0b-8ddd-805a87b85458}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {df555d8a-8e5c-4916-be12-f966c06b11d6}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5dfc2bb5-2ee0-43ce-845d-126d5909c53f}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1122aef9-560c-45e8-a0cf-b3964004f626}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {71eb5360-d97a-4089-8b0e-a0e1a4e6a73f}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7c26397e-4d65-4b83-b35e-3565ad2ad7f4}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3e6f9eb8-4669-434f-9a74-0482cdb8345c}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab87fa21-28ff-41e8-a927-0a8c7370936e}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7b2c85bf-de9e-4075-9045-8f7500749fc7}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {905c97d9-b9a2-4382-8c41-1f5363cfce35}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3726f0c8-253d-46bc-9cc4-d443546715aa}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98668c2a-04ff-45e0-bd25-d8505dc26950}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d87c5c8c-8ec4-4a71-9b15-9f26619aba38}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d2cbe7be-0c98-442b-a81e-87e182f2638e}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4fa85629-d1e4-42dc-b027-0fc4af9e586d}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {aa1bb515-13db-4f73-8403-3330c28baf2d}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

