AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"ResBaseAirSys_SZHP","SZHP","New",1,855,26720.7,58,31.2523,292.127,29035.3,-99996,33.9594,650.486,0.760802,128.2,0.149942,"Fitness","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-2","SZHP","New",1,1018,39358.3,58,38.6624,292.127,42767.6,-99996,42.0114,958.135,0.941194,509,0.5,"Leasing-Meeting Room-Office","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-3","SZHP","New",1,826,32619.6,58,39.491,292.127,35445.2,-99996,42.9118,794.089,0.961367,413,0.5,"Community Room","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"ResBaseAirSys TrmlUnit","Uncontrolled","New",1,"ResBaseAirSys_SZHP",1,"Fitness",-99996,-99996,650.486,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-2","Uncontrolled","New",1,"ResBaseAirSys_SZHP-2",1,"Leasing-Meeting Room-Office",-99996,-99996,958.135,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-3","Uncontrolled","New",1,"ResBaseAirSys_SZHP-3",1,"Community Room",-99996,-99996,794.089,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"ResBaseAirSys_SZHP CoilClg","DirectExpansion","New","Electric","ResBaseAirSys_SZHP",1,"n/a",26720.7,27878,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.915344,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",39358.3,41062.9,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.87369,14.3,14.3,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",32619.6,34032.4,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,0.879062,14.3,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"ResBaseAirSys_SZHP CoilHtg","HeatPump","New","Electric","ResBaseAirSys_SZHP",1,"n/a",29035.3,27878,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.7111,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-2","HeatPump","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",42767.6,41062.9,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.15923,7.5,7.5
"ResBaseAirSys_SZHP CoilHtg-3","HeatPump","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",35445.2,34032.4,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,1.17196,7.5,7.5
"ResBaseAirSys_SZHP SuppCoilHtg","Resistance","New","Electric","ResBaseAirSys_SZHP",1,"n/a",24076.1,24076.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-2","Resistance","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",50792.1,50792.1,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996
"ResBaseAirSys_SZHP SuppCoilHtg-3","Resistance","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",41668,41668,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"ResBaseAirSys_SZHP SupFan","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP",1,"n/a",650.486,-99996,0.65,"PowerPerUnitFlow",0.554972,3.51896,0.744,0.75,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-2",1,"n/a",958.135,-99996,0.65,"PowerPerUnitFlow",0.817448,3.51896,0.744,1,"InAirStream",0.855
"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-3",1,"n/a",794.089,-99996,0.65,"PowerPerUnitFlow",0.677489,3.51896,0.744,0.75,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"ResBaseAirSys_SZHP OACtrl","NoEconomizer","New",128.2,"ResBaseAirSys_SZHP",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-2","FixedDryBulb","New",509,"ResBaseAirSys_SZHP-2",1,"Integrated",1,75,-99996,50,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","New",413,"ResBaseAirSys_SZHP-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
