; Tables for Std model AutoHardSize capacity look-up rules
TABLE Ventura and 7th Updated Maestro_CUAC22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"ResBaseAirSys TrmlUnit","Uncontrolled","ResBaseAirSys_SZHP","Fitness",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-2","Uncontrolled","ResBaseAirSys_SZHP-2","Leasing-Meeting Room-Office",-99996.000,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-3","Uncontrolled","ResBaseAirSys_SZHP-3","Community Room",-99996.000,-99996.000,-99996.000,""
ENDTABLE
TABLE Ventura and 7th Updated Maestro_CUAC22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilClg","DirectExpansion","ResBaseAirSys_SZHP","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","ResBaseAirSys_SZHP-2","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
,"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","ResBaseAirSys_SZHP-3","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000,1
ENDTABLE
TABLE Ventura and 7th Updated Maestro_CUAC22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilHtg","Resistance","ResBaseAirSys_SZHP","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-2","Resistance","ResBaseAirSys_SZHP-2","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-3","Resistance","ResBaseAirSys_SZHP-3","n/a",-99996.000,-99996.000,-99996.00000,-99996.000,-99996.000
ENDTABLE
TABLE Ventura and 7th Updated Maestro_CUAC22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"ResBaseAirSys_SZHP SupFan","ConstantVolume","ResBaseAirSys_SZHP","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","ResBaseAirSys_SZHP-2","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
,"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","ResBaseAirSys_SZHP-3","n/a",0.000,-99996.000,1.000,"PowerPerUnitFlow",0.000,0.000,-99996.000,"InAirStream",1.000,0.0000
ENDTABLE
TABLE Ventura and 7th Updated Maestro_CUAC22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"ResBaseAirSys_SZHP OACtrl","NoEconomizer","ResBaseAirSys_SZHP","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","ResBaseAirSys_SZHP-2","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","ResBaseAirSys_SZHP-3","UNDEFINED"
ENDTABLE
