PV Array & Battery Report
,"PV and Battery required based on Prescriptive tables:  195.3 kWdc PV  /  Battery Energy 220.4 kWh and Power 52.79 kW"
,"Standard Design PV Capacity: 195.3 kWdc  /  Battery System Capacity: 186.8 kWh  (power 44.75 kW)"
,"User-specified PV and Battery equipment:  211.5 kWdc PV  /  246.0 kWh Battery"

Prescriptive PV/Battery Requirements:
Space/ResOtherZn/ResZn,,,,,,NonRes & HiRiseRes Multiplied Areas by PVBattery Bldg Type,,,,,,,,,LowRiseRes,,Prescriptive Capacities:
Name,Conditioning Type,Space Function,PV/Batt Bldg Type,Floor Area,Multiplier,Grocery,Highrise Multifamily,"Office, Financial, Unleased Tenant",Retail,School,Warehouse,Other,none,# Res Dwellings,MultArea,,PV,Batt Energy,Batt Power
,,,,(ft2),,(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),(ft2),,(ft2),,(kWdc),(kWh),(kW)
"Sport-Lounge","Conditioned","Lounge, Breakroom, or Waiting Area","Highrise Multifamily",685.73,1,,685.73,,,,,,,,,,1.51546,1.64308,0.39402,
"Sport-Lounge-2","Conditioned","Lounge, Breakroom, or Waiting Area","Highrise Multifamily",685.73,1,,685.73,,,,,,,,,,1.51546,1.64308,0.39402,
"Fitness-Center","Conditioned","Exercise/Fitness Center and Gymnasium Areas","Highrise Multifamily",848.95,1,,848.95,,,,,,,,,,1.87618,2.03417,0.487807,
"Co-Work","Conditioned","Office Area (>250 square feet)","Office, Financial, Unleased Tenant",756.48,1,,,756.48,,,,,,,,,2.36778,4.18724,0.994469,
"Retail-4","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",1372.71,1,,0,,,,,,,,,,0,0,0,
"Retail-3","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",874.099,1,,0,,,,,,,,,,0,0,0,
"Retail-2","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",884.22,1,,0,,,,,,,,,,0,0,0,
"Retail-1","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",2613.07,1,,0,,,,,,,,,,0,0,0,
"Stair-1_L01","Unconditioned","Stairwell","Highrise Multifamily",391.207,1,,0,,,,,,,,,,0,0,0,
"Pool-Equipment","Unconditioned","Electrical, Mechanical, Telephone Rooms","Highrise Multifamily",286.543,1,,0,,,,,,,,,,0,0,0,
"Restroom_L01","Unconditioned","Restrooms","Highrise Multifamily",1293.88,1,,0,,,,,,,,,,0,0,0,
"Stair-2","Unconditioned","Stairwell","Highrise Multifamily",353.351,1,,0,,,,,,,,,,0,0,0,
"Parking-Garages","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",4835.05,1,,0,,,,,,,,,,0,0,0,
"Inverter-Rm_L01","Conditioned","Electrical, Mechanical, Telephone Rooms","Highrise Multifamily",49.7379,1,,49.7379,,,,,,,,,,0.109921,0.119177,0.0285794,
"Parking-Garages-2","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",1617.3,1,,0,,,,,,,,,,0,0,0,
"Electrical-Rm_1","Unconditioned","Electrical, Mechanical, Telephone Rooms","Highrise Multifamily",181.369,1,,0,,,,,,,,,,0,0,0,
"Stair-3","Unconditioned","Stairwell","Highrise Multifamily",353.348,1,,0,,,,,,,,,,0,0,0,
"Corridor-1","Unconditioned","Corridor Area","Highrise Multifamily",479.527,1,,0,,,,,,,,,,0,0,0,
"Corridor-2","Unconditioned","Corridor Area","Highrise Multifamily",1842.71,1,,0,,,,,,,,,,0,0,0,
"Corridor-3","Unconditioned","Corridor Area","Highrise Multifamily",1269.47,1,,0,,,,,,,,,,0,0,0,
"Trash-1","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",399.644,1,,0,,,,,,,,,,0,0,0,
"Elevator-1_L01","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",84.115,1,,0,,,,,,,,,,0,0,0,
"Electric-Rm-2","Unconditioned","Electrical, Mechanical, Telephone Rooms","Highrise Multifamily",130.139,1,,0,,,,,,,,,,0,0,0,
"Trash-2_L01","Unconditioned","Unoccupied-Include in Gross Floor Area","Highrise Multifamily",229.117,1,,0,,,,,,,,,,0,0,0,
"Media-Lounge","Conditioned","Office Area (>250 square feet)","Highrise Multifamily",571.996,1,,571.996,,,,,,,,,,1.26411,1.37056,0.328669,
"Offices_Break-Rm","Conditioned","Office Area (>250 square feet)","Office, Financial, Unleased Tenant",759.462,1,,,759.462,,,,,,,,,2.37712,4.20374,0.998389,
"Social-Lounge","Conditioned","Office Area (>250 square feet)","Office, Financial, Unleased Tenant",716.835,1,,,716.835,,,,,,,,,2.24369,3.96779,0.942351,
"Social-Lounge-2","Conditioned","Office Area (>250 square feet)","Office, Financial, Unleased Tenant",716.835,1,,,716.835,,,,,,,,,2.24369,3.96779,0.942351,
"Leasing","Conditioned","Office Area (>250 square feet)","Office, Financial, Unleased Tenant",1053.52,1,,,1053.52,,,,,,,,,3.29752,5.8314,1.38496,
"Pet-Spa_L01","Conditioned","Restrooms","Highrise Multifamily",225.413,1,,225.413,,,,,,,,,,0.498163,0.540113,0.129522,
"Fitness-Center-2","Conditioned","Exercise/Fitness Center and Gymnasium Areas","Highrise Multifamily",848.95,1,,848.95,,,,,,,,,,1.87618,2.03417,0.487807,
"Fitness-Center-3","Conditioned","Exercise/Fitness Center and Gymnasium Areas","Highrise Multifamily",848.95,1,,848.95,,,,,,,,,,1.87618,2.03417,0.487807,
"Stair-3_L02","Unconditioned","Stairwell","Highrise Multifamily",339.517,1,,0,,,,,,,,,,0,0,0,
"Stair-2_L02","Unconditioned","Stairwell","Highrise Multifamily",353.351,1,,0,,,,,,,,,,0,0,0,
"Stair-1","Unconditioned","Stairwell","Highrise Multifamily",396.4,1,,0,,,,,,,,,,0,0,0,
"Corridor-1_L02","Unconditioned","Corridor Area","Highrise Multifamily",3604.92,1,,0,,,,,,,,,,0,0,0,
"Corridor-2_L02","Unconditioned","Corridor Area","Highrise Multifamily",451,1,,0,,,,,,,,,,0,0,0,
"Corridor-3_L02","Unconditioned","Corridor Area","Highrise Multifamily",500.936,1,,0,,,,,,,,,,0,0,0,
"Stair-3_L03","Unconditioned","Stairwell","Highrise Multifamily",339.517,1,,0,,,,,,,,,,0,0,0,
"Stair-2_L03","Unconditioned","Stairwell","Highrise Multifamily",353.351,1,,0,,,,,,,,,,0,0,0,
"Stair-1_L03","Unconditioned","Stairwell","Highrise Multifamily",397.559,1,,0,,,,,,,,,,0,0,0,
"Corridor-2_L03","Unconditioned","Corridor Area","Highrise Multifamily",450.583,1,,0,,,,,,,,,,0,0,0,
"Corridor-3_L03","Unconditioned","Corridor Area","Highrise Multifamily",500.936,1,,0,,,,,,,,,,0,0,0,
"Corridor-1_L03","Unconditioned","Corridor Area","Highrise Multifamily",3606.25,1,,0,,,,,,,,,,0,0,0,
"Stair-3_L04","Unconditioned","Stairwell","Highrise Multifamily",339.517,1,,0,,,,,,,,,,0,0,0,
"Stair-2_L04","Unconditioned","Stairwell","Highrise Multifamily",353.351,1,,0,,,,,,,,,,0,0,0,
"Stair-1_L04","Unconditioned","Stairwell","Highrise Multifamily",397.559,1,,0,,,,,,,,,,0,0,0,
"Corridor-2_L04","Unconditioned","Corridor Area","Highrise Multifamily",450.583,1,,0,,,,,,,,,,0,0,0,
"Corridor-3_L04","Unconditioned","Corridor Area","Highrise Multifamily",500.936,1,,0,,,,,,,,,,0,0,0,
"Corridor-1_L04","Unconditioned","Corridor Area","Highrise Multifamily",3606.32,1,,0,,,,,,,,,,0,0,0,
"B2.6_127","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A2.3-R_125","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A1.1_121","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"A1.1_126","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"A4_223","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_222","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_220","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_218","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_216","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A7_214","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1063.27,1,,1063.27,,,,,,,1,,,2.34983,2.54771,0.610955,
"A4-R_210","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_212","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"B2.1_214","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A2.1-R_209","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_207","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_206","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1_205","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.2_203","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B3.1-R_201","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B3_202","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"A2-R_225","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B2_227","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B3.1_228","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B2.2-R_219","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_217","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_215","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A1-R_213","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1_204","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
"A1_221","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1.1-R_226","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
"A4_323","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_322","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_320","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_318","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_316","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A7_314","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1063.27,1,,1063.27,,,,,,,1,,,2.34983,2.54771,0.610955,
"A4-R_310","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_312","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"B2.1_314","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A2.1-R_309","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_307","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_306","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1_305","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.2_303","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B3.1-R_301","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B3_302","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"A2-R_325","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B2_327","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B3.1_328","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B2.2-R_319","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_317","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_315","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A1-R_313","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1_304","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
"A1_321","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1.1-R_326","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
"A4_423","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_422","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_420","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_418","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4_416","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A7_414","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1063.27,1,,1063.27,,,,,,,1,,,2.34983,2.54771,0.610955,
"A4-R_410","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"A4-R_412","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",815.858,1,,815.858,,,,,,,1,,,1.80305,1.95488,0.468792,
"B2.1_414","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A2.1-R_409","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_407","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1-R_406","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.1_405","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"A2.2_403","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B3.1-R_401","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B3_402","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"A2-R_425","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",798.766,1,,798.766,,,,,,,1,,,1.76527,1.91393,0.458971,
"B2_427","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B3.1_428","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1291.49,1,,1291.49,,,,,,,1,,,2.85419,3.09455,0.74209,
"B2.2-R_419","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_417","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"B2.2_415","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1180.23,1,,1180.23,,,,,,,1,,,2.60831,2.82796,0.67816,
"A1-R_413","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1_404","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
"A1_421","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",730.529,1,,730.529,,,,,,,1,,,1.61447,1.75042,0.419762,
"B1.1-R_426","Conditioned","High-Rise Residential Living Spaces","Highrise Multifamily",1017.07,1,,1017.07,,,,,,,1,,,2.24772,2.43701,0.584408,
,,,,,Sums:,0,82718.6,4003.13,0,0,0,0,0,82,0,,195.338,220.36,52.7926,
,,Bldg Cond Area:,86721.7,,Pcts:,0.0,95.4,4.6,0.0,0.0,0.0,0.0,0.0,,0.0,
