AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"ResBaseAirSys_SZHP","SZHP","New",1,24.4146,792.12,58,32.4445,335.225,860.734,-99996,35.2549,22.1282,0.906351,0,0,"Inverter-Rm_L01","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"ResBaseAirSys TrmlUnit","Uncontrolled","New",1,"ResBaseAirSys_SZHP",1,"Inverter-Rm_L01",-99996,-99996,22.1282,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"ResBaseAirSys_SZHP CoilClg","DirectExpansion","New","Electric","ResBaseAirSys_SZHP",1,"n/a",792.12,826.427,"NONE","NONE",-99996,"Air",1,15.05,-99996,11.95,-99996,-99996,-99996,0.232158,1.15,14.3,14.3,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"ResBaseAirSys_SZHP CoilHtg","HeatPump","New","Electric","ResBaseAirSys_SZHP",1,"n/a",860.734,826.427,"NONE","NONE",0,"Air",1,8.8,-99996,3.4,-99996,0.264815,0,35,-99996,-99996,-99996,-99996,2.36756,7.5,7.5
"ResBaseAirSys_SZHP SuppCoilHtg","Resistance","New","Electric","ResBaseAirSys_SZHP",1,"n/a",593.174,593.174,"NONE","NONE",0,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-999,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"ResBaseAirSys_SZHP SupFan","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP",1,"n/a",22.1282,-99996,0.65,"PowerPerUnitFlow",0.018879,3.51896,0.744,0.083,"InAirStream",0.855



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"ResBaseAirSys_SZHP OACtrl","NoEconomizer","New",0,"ResBaseAirSys_SZHP",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
