

Log for Run 001: (RunTitle not specified)  /  Proposed  /  Jefferson Murrieta_

CSE 0.923.1 for Win32 console



Input for Run 001:

#        #define  RunDateFmt  13:28, Wed, Dec 17, 2025
#        #define  RunID                7   // Proposed
#        #define  AnalysisType        13   // Proposed and Standard
#        #define  CompCodeBase      2022   // CA2022
#        #define  StdDesignBase     2022   // CA2022
#        #define  StandardsVersion  2023   // Compliance2022
#        #define  DesignRatingBase     0   // n/a
#        #define  ClimateZone         10   // ClimateZone10
#        #define  DD1  Jul 02
#        #define  CD1  Oct 01
#        #define  HD1  Feb 14
#        #define  SEASONCHANGESETPT  60
#        #define  FANVENTLOCKOUTTEMP  68
#        #define  ISSEASONCOOLING  (@weather.taDbAvg07 > SEASONCHANGESETPT)
#        #define  FANVENTAVAIL  (@weather.taDbAvg07 > FANVENTLOCKOUTTEMP)
#        #define  WINDOWVENTAVAIL  (!@Top.autoSizing && ($hour < 24 && ($hour > 12 || $radDiff+$radbeam > .01)))
#        #define  HWUSEF_WD  hourval( 0.014, 0.008, 0.009, 0.011, 0.020, 0.044, 0.089, 0.107, 0.089, 0.066, 0.052, 0.038, 0.036, 0.033, 0.032, 0.026, 0.042, 0.048, 0.052, 0.047, 0.042, 0.039, 0.036, 0.022 )
#        #define  HWUSEF_WE  hourval( 0.018, 0.010, 0.009, 0.008, 0.015, 0.023, 0.026, 0.047, 0.077, 0.083, 0.074, 0.061, 0.051, 0.043, 0.039, 0.039, 0.052, 0.058, 0.056, 0.052, 0.047, 0.044, 0.040, 0.028 )
#        #define  ShwrFLOWF  1
#        #define  ShwrDRAINHREFF  0
#        #define  CwshHOTF  0.22
#        #define  CwshUSEF  2.03
#        #define  FaucHOTF  0.5
#        #define  FaucFlowF  1
#        #define  BathFLOWF  1
#        #define  BathDRAINHREFF  0
#        #define  DwshFLOWF  1
#        #define  Cook_WD       hourval( .005,.004,.004,.004,.004,.014,.019,.025,.026,.022,.021,.029,.035,.032,.034,.052,.115,.193,.180,.098,.042,.020,.012,.010)
#        #define  Cook_WEH      hourval( .005,.004,.003,.003,.003,.005,.010,.027,.048,.048,.046,.055,.063,.059,.062,.068,.091,.139,.129,.072,.032,.014,.009,.005)
#        #define  TV_WD         hourval( .035,.026,.023,.022,.021,.021,.025,.032,.038,.040,.038,.038,.041,.042,.042,.041,.044,.049,.056,.064,.070,.074,.067,.051)
#        #define  TV_WEH        hourval( .035,.027,.022,.021,.020,.020,.022,.029,.037,.043,.042,.039,.040,.042,.045,.048,.051,.052,.056,.061,.065,.069,.064,.050)
#        #define  STB_WD        hourval( .040,.040,.040,.040,.040,.040,.040,.041,.040,.040,.040,.040,.040,.040,.041,.041,.042,.043,.044,.045,.046,.047,.045,.045)
#        #define  STB_WEH       hourval( .041,.041,.040,.041,.040,.040,.040,.040,.041,.042,.042,.041,.041,.041,.041,.042,.042,.043,.044,.044,.045,.045,.044,.039)
#        #define  Comp_WD       hourval( .036,.033,.032,.032,.031,.032,.034,.036,.039,.043,.045,.045,.046,.046,.046,.047,.048,.049,.049,.049,.049,.048,.044,.041)
#        #define  Comp_WEH      hourval( .036,.034,.033,.033,.032,.033,.033,.035,.038,.042,.044,.045,.046,.047,.047,.048,.049,.049,.048,.048,.048,.047,.044,.041)
#        #define  RMEL_WD       hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)
#        #define  RMEL_WEH      hourval( .037,.035,.034,.034,.032,.036,.042,.044,.037,.032,.033,.033,.032,.033,.035,.037,.044,.053,.058,.060,.062,.060,.052,.045)
#        #define  IntLight_WD   hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)
#        #define  IntLight_WEH  hourval( .023,.019,.015,.017,.021,.031,.042,.041,.034,.029,.027,.025,.021,.021,.021,.026,.031,.044,.084,.117,.113,.096,.063,.039)
#        #define  ExtLight_WD   hourval( .046,.046,.046,.046,.046,.037,.035,.034,.033,.028,.022,.015,.012,.011,.011,.012,.019,.037,.049,.065,.091,.105,.091,.063)
#        #define  ExtLight_WEH  hourval( .046,.046,.045,.045,.046,.045,.044,.041,.036,.030,.024,.016,.012,.011,.011,.012,.019,.038,.048,.060,.083,.098,.085,.059)
#        #define  Cook_SM    choose1( $month, 1.094,1.065,1.074,0.889,0.891,0.935,0.993,0.92,0.923,0.92,1.128,1.168)
#        #define  TV_SM      choose1( $month, 1.032,.991,.986,.99,.971,.971,1.002,1.013,1.008,1.008,1.02,1.008)
#        #define  STB_SM     choose1( $month, 1.02,.84,.92,.98,.91,.94,1.05,1.06,1.06,1.14,1.03,1.050)
#        #define  Comp_SM    choose1( $month, 0.98,0.87,0.89,1.11,1.14,0.99,1.05,1.01,0.96,0.97,0.99,1.04)
#        #define  Other_SM   choose1( $month,  1.19,1.11,1.02,.93,.84,.8,.82,.88,.98,1.07,1.16,1.2)
#        #define  RefrConst_WD   hourval( -0.5436,-0.3646,-0.4044,-0.3871,-0.5341,-0.7521,-0.3747,0.0041,-0.1293,-0.4644,-0.4800,-0.4351,-0.2195,-0.3301,-0.0919,-0.1686,-0.4819,-0.4731,-0.2223,0.0604,-0.1466,-0.3214,-0.4113,-0.7701)
#        #define  RefrConst_WEH  hourval( -0.3467,-0.2779,-0.2844,-0.2954,-0.4680,-0.5127,-0.7110,-0.5662,0.0463,-0.2995,-0.2388,-0.2646,-0.2905,-0.2730,-0.3306,-0.0031,-0.4356,-0.2580,0.2384,0.1176,-0.0458,-0.0596,-0.5300,0.0197 )
#        #define  RefrTemp_WD    hourval( 0.0195,0.0167,0.0169,0.0165,0.0183,0.0218,0.0178,0.0136,0.0151,0.0189,0.0188,0.0183,0.0156,0.0169,0.0137,0.0149,0.0197,0.0208,0.0184,0.0144,0.0166,0.0184,0.0188,0.0229)
#        #define  RefrTemp_WEH   hourval( 0.0171,0.0156,0.0155,0.0154,0.0175,0.0181,0.0212,0.0201,0.0130,0.0176,0.0165,0.0171,0.0177,0.0176,0.0182,0.0139,0.0197,0.0180,0.0121,0.0135,0.0154,0.0150,0.0205,0.0129)
#        #define  FVCHPC  0.95		// VCHP cooling input energy factor
#        #define  FVCHPH  0.88		// VCHP heating input energy factor
#        #define  NumCntrlWHtrs( s)  tofloat( 1+fix(@DHWSYS[ s].loadMax / (15400. * @DHWSYS[ s].loadMaxDur)))
#        #define  RunFileName  Jefferson Murrieta_Bldg 2C_2025-12-17 - ap
        
#       #include "DHWDU2.txt"
I       //File generated at 2021-02-15 20:16:40.066349
I#      #echooff
I#      ... Suppressing input echo until matching #ECHOON
I#      #echoon
I       // eof
        
           runTitle = "(RunTitle not specified)  /  Proposed  /  Jefferson Murrieta_Bldg 2C_2025-12-17.cibd22"
           wfName = "RIVERSIDE_STYP20.epw"
           ebTolHour = 0.001
           ebTolDay = 0.001
           ebTolMon = 0.001
           ebTolSubHr = 0.001
           tol = 0.01                           // Endtest convergence tolerance for internal iteration in models
           jan1DOW = "THU"
           skyModel = "anisotropic"
           bldgAzm = 315
           dt = "YES"
           heatDsTDbO = 36.6                    // °F
           coolDsCond = "ClgDC_0p4pct_Aug"
           ventAvail = zonal
           nSubSteps = 20
           wuDays = 30
           awTrigSlr = 0.1
           anTolAbs = 0.005
           anTolRel = 0.0005
           auszTol = 0.01
           awTrigT = 3
           awTrigH = 0.3
        
         DELETE Report "eb"    // move from end of CSE file
        
        CONSTRUCTION   "cc-Ext Wall Cons"       // Cavity R-val: 21
        
           LAYER   "cl1-Ext Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-Ext Wall Cons"  
              lrMat = "m-Ins-R21-D1.5-SH0.2-C0.02183"    // Layer material
              lrThk = 0.458333                  // Thickness (feet), ft
        
           LAYER   "cl3-Ext Wall Cons"  
              lrMat = "m-Synthetic Stucco"      // Layer material
              lrThk = 0.03125                   // Thickness (feet), ft
        
        CONSTRUCTION   "fc-Ext Wall Cons"  
        
           LAYER   "fl1-Ext Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl2-Ext Wall Cons"  
              lrMat = "m-SoftWood"              // Layer material
              lrThk = 0.458333                  // Thickness (feet), ft
        
           LAYER   "fl3-Ext Wall Cons"  
              lrMat = "m-Synthetic Stucco"      // Layer material
              lrThk = 0.03125                   // Thickness (feet), ft
        
        CONSTRUCTION   "cc-Interior Floor Cons"  
        
           LAYER   "cl1-Interior Floor Cons"  
              lrMat = "m-Carpet"                // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-Interior Floor Cons"  
              lrMat = "m-Wood layer"            // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl3-Interior Floor Cons"  
              lrMat = "m-Ins-R19-D1.5-SH0.2-C0.04934"    // Layer material
              lrThk = 0.9375                    // Thickness (feet), ft
        
           LAYER   "cl4-Interior Floor Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "fc-Interior Floor Cons"  
        
           LAYER   "fl1-Interior Floor Cons"  
              lrMat = "m-Carpet"                // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl2-Interior Floor Cons"  
              lrMat = "m-Wood layer"            // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl3-Interior Floor Cons"  
              lrMat = "m-SoftWood"              // Layer material
              lrThk = 0.9375                    // Thickness (feet), ft
        
           LAYER   "fl4-Interior Floor Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "cc-Interior Wall Cons"  
        
           LAYER   "cl1-Interior Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-Interior Wall Cons"  
              lrMat = "m-Ins-R19-D1.5-SH0.2-C0.01535"    // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "cl3-Interior Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "fc-Interior Wall Cons"  
        
           LAYER   "fl1-Interior Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl2-Interior Wall Cons"  
              lrMat = "m-SoftWood"              // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "fl3-Interior Wall Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "cc-Roof Cons"           // Cavity R-val: 49
        
           LAYER   "cl1-Roof Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-Roof Cons"  
              lrMat = "m-Ins-R49-D1.5-SH0.2-C0.00595"    // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "cl3-Roof Cons"  
              lrMat = "m-Wood layer"            // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl4-Roof Cons"  
              lrMat = "m-Light Roof"            // Layer material
              lrThk = 0.016667                  // Thickness (feet), ft
        
        CONSTRUCTION   "fc-Roof Cons"  
        
           LAYER   "fl1-Roof Cons"  
              lrMat = "m-Gypsum Board"          // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl2-Roof Cons"  
              lrMat = "m-SoftWood"              // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "fl3-Roof Cons"  
              lrMat = "m-Wood layer"            // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "fl4-Roof Cons"  
              lrMat = "m-Light Roof"            // Layer material
              lrThk = 0.016667                  // Thickness (feet), ft
        
        CONSTRUCTION   "scn-SlabConsCarpet"  
        
           LAYER   "cl1-SNEICCCarpet"  
              lrMat = "m-SNEICCarpet"           // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-SNEICCConcrete"  
              lrMat = "m-SNEICConcrete"         // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "cl3-SNEICCEarth"  
              lrMat = "m-SNEICEarth"            // Layer material
              lrThk = 2                         // Thickness (feet), ft
        
        CONSTRUCTION   "scn-SlabConsExposed"  
        
           LAYER   "cl1-SNEIXCConcrete"  
              lrMat = "m-SNEICConcrete"         // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "cl2-SNEIXCEarth"  
              lrMat = "m-SNEICEarth"            // Layer material
              lrThk = 2                         // Thickness (feet), ft
        
        CONSTRUCTION   "con-FurnIMass"  
        
           LAYER   "cl1-FurnIMass"  
              lrMat = "IntMassMat-SoftWood"     // Layer material
              lrThk = 0.208333                  // Thickness (feet), ft
        
        CONSTRUCTION   "con-FloorFrmIMass"  
        
           LAYER   "cl1-FloorFrmIMass"  
              lrMat = "IntMassMat-Carpet"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-FloorFrmIMass"  
              lrMat = "IntMassMat-WoodLayer"    // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl3-FloorFrmIMass"  
              lrMat = "IntMassMat-SoftWood"     // Layer material
              lrThk = 0.770833                  // Thickness (feet), ft
        
           LAYER   "cl4-FloorFrmIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "con-FloorCavIMass"  
        
           LAYER   "cl1-FloorCavIMass"  
              lrMat = "IntMassMat-Carpet"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-FloorCavIMass"  
              lrMat = "IntMassMat-WoodLayer"    // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl3-FloorCavIMass"  
              lrMat = "IntMassMat-Carpet"       // Layer material
              lrThk = 0.083333                  // Thickness (feet), ft
        
           LAYER   "cl4-FloorCavIMass"  
              lrMat = "IntMassMat-Carpet"       // Layer material
              lrThk = 0.083333                  // Thickness (feet), ft
        
           LAYER   "cl5-FloorCavIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "con-WallFrmIMass"  
        
           LAYER   "cl1-WallFrmIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-WallFrmIMass"  
              lrMat = "IntMassMat-SoftWood"     // Layer material
              lrThk = 0.291667                  // Thickness (feet), ft
        
           LAYER   "cl3-WallFrmIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        CONSTRUCTION   "con-WallCavIMass"  
        
           LAYER   "cl1-WallCavIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
           LAYER   "cl2-WallCavIMass"  
              lrMat = "IntMassMat-Gypsum"       // Layer material
              lrThk = 0.041667                  // Thickness (feet), ft
        
        MATERIAL   "m-SoftWood"  
           matDens = 35                         // Density, lb/ft3
           matSpHt = 0.39                       // Specific heat of material, Btu/lb-°F
           matCond = 0.08167                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.0012                   // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Steel"  
           matDens = 489                        // Density, lb/ft3
           matSpHt = 0.12                       // Specific heat of material, Btu/lb-°F
           matCond = 26.2                       // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-SIPSskin"  
           matDens = 41                         // Density, lb/ft3
           matSpHt = 0.45                       // Specific heat of material, Btu/lb-°F
           matCond = 0.06127                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.0012                   // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-VertWallCavity"  
           matDens = 0.075                      // Density, lb/ft3
           matSpHt = 0.24                       // Specific heat of material, Btu/lb-°F
           matCond = 0.314                      // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.00397                  // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Gypsum Board"  
           matDens = 40                         // Density, lb/ft3
           matSpHt = 0.27                       // Specific heat of material, Btu/lb-°F
           matCond = 0.09167                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.000122                 // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Synthetic Stucco"  
           matDens = 58                         // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 0.2                        // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-Carpet"  
           matDens = 12.3                       // Density, lb/ft3
           matSpHt = 0.34                       // Specific heat of material, Btu/lb-°F
           matCond = 0.02                       // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-Wood layer"  
           matDens = 41                         // Density, lb/ft3
           matSpHt = 0.45                       // Specific heat of material, Btu/lb-°F
           matCond = 0.06127                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.0012                   // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Light Roof"  
           matDens = 120                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 1                          // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-Ins-R21-D1.5-SH0.2-C0.02183"  
           matDens = 1.5                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 0.021825                   // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.003254                 // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Ins-R19-D1.5-SH0.2-C0.04934"  
           matDens = 1.5                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 0.049342                   // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.003254                 // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Ins-R19-D1.5-SH0.2-C0.01535"  
           matDens = 1.5                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 0.015351                   // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.003254                 // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-Ins-R49-D1.5-SH0.2-C0.00595"  
           matDens = 1.5                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 0.005952                   // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.00418                  // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "m-SNEICConcrete"  
           matDens = 144                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 1                          // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-SNEICEarth"  
           matDens = 115                        // Density, lb/ft3
           matSpHt = 0.2                        // Specific heat of material, Btu/lb-°F
           matCond = 1                          // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "m-SNEICCarpet"  
           matDens = 12.3                       // Density, lb/ft3
           matSpHt = 0.34                       // Specific heat of material, Btu/lb-°F
           matCond = 0.02                       // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "IntMassMat-SoftWood"  
           matDens = 35                         // Density, lb/ft3
           matSpHt = 0.39                       // Specific heat of material, Btu/lb-°F
           matCond = 0.08167                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.0012                   // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "IntMassMat-Carpet"  
           matDens = 12.3                       // Density, lb/ft3
           matSpHt = 0.34                       // Specific heat of material, Btu/lb-°F
           matCond = 0.02                       // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
        
        MATERIAL   "IntMassMat-WoodLayer"  
           matDens = 35                         // Density, lb/ft3
           matSpHt = 0.39                       // Specific heat of material, Btu/lb-°F
           matCond = 0.08167                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.0012                   // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        MATERIAL   "IntMassMat-Gypsum"  
           matDens = 40                         // Density, lb/ft3
           matSpHt = 0.27                       // Specific heat of material, Btu/lb-°F
           matCond = 0.09167                    // Conductivity (always per foot of thickness), Btuh-ft/ft2-°F
           matCondCT = 0.000122                 // Coefficient for temperature adjustment of matCond in the forward difference surface conduction model, F(-1)
        
        DESCOND   "ClgDC_0p4pct_Aug"  
           dcDB = 104.4                         // Cooling design dry-bulb temperature, °F
           dcDay = Aug 21                       // Calendar date for this design cooling conditions
           dcMCDBR = 32.5                       // Coincident daily dry-bulb range, °F
           dcMCWB = 69.5                        // Coincident wet-bulb temperature, °F
           dcMCWBR = 11.3                       // Coincident daily wet-bulb range, °F
           dcTauB = 0.367                       // ASHRAE beam 'pseudo optical depth'
           dcTauD = 2.46                        // ASHRAE diffuse 'pseudo optical depth'
           dcWindSpeed = 4.9                    // Wind speed for design conditions, mph
        
        METER   "MtrElec"  
        
        METER   "MtrElec2"  
        
        DHWMETER   "DHWMtrFXMix"  
        
        DHWMETER   "DHWMtrWH"  
        
        DHWSYS   "dhwsys-ResidentialDHWSystem 1"  
           wsTUse = 125                         // Water use temperature (at the point of use), °F
           wsTSetpoint = 140                    // Setpoint temperature for HPWHs (whHeatSrc = ASHPX), °F
           wsBranchModel = "DayWaste"           // Model used to simulate DHW branch losses
           wsShowerDayWasteF = 3                // used to determine ratio of Shower/Faucet water waste
           wsFaucetDayWasteF = 1                // used to determine ratio of Shower/Faucet water waste
           wsDayWasteBranchVolF = 1.4 * 19.84 * exp( -0.554 * 4/2)    // Number of branch volumes discarded per day (wsBranchModel = DayWaste) (expression)
           wsElecMtr = "MtrElec"                // Electric use meter
           wsFXHwMtr = "DHWMtrFXMix"
           wsWHHwMtr = "DHWMtrWH"
           wsCalcMode = "PreRun"                // specifies PreRun vs. Simulate
        
           DHWHEATER   "dhwhtr1-t24-CHPWH"  
              whType = "BuiltUp"                // Type of water heater
              whHeatSrc = "ASHPX"               // Fuel source for water heater
              whASHPType = "Rheem_HPHD60HNU_MP"    // ASHP type (for new HPWH model)
              whMult = 8                        // Water heater multiplier
              whXBUEndUse = "User2"             // enduse to accumulate ASHPX backup heat elec use
              whInsulR = 16                     // Water heater tank insulation R-value (interior + exterior insulation), ft2-°F/Btuh
              whVol = 311.875                   // Water heater tank volume per compressor (mult) (must be 0 or undefined for instantaneous), gal
              whTankCount = 0.625               // Number of primary water heater tanks per compressor (mult)
        
           DHWLOOP   "dhwlp-ResidentialDHWSystem 1"  
              wlMult = 1                        // DHW loop multiplier
              wlFlow = 14.050205                // DHW loop flow (gpm), gpm
              wlRunF = 1                        // Hourly fraction that recirc is assumed to operate in the DHW loop, frac
              wlFUA = 2                         // DHW loop imperfect insulation correction factor
        
              DHWLOOPPUMP   "dhwlppmp-ResidentialDHWSystem 1"  
                 wlpPwr = 45.324131             // DHW loop pump power (W), W
                 wlpElecMtr = "MtrElec"         // Electric use meter
        
              DHWLOOPSEG   "dhwlpseg1-ResidentialDHWSystem 1"  
                 wgTy = "Supply"                // DHW loop segment type
                 wgSize = 3.5                   // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 27.666665           // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 0.2                // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
              DHWLOOPSEG   "dhwlpseg2-ResidentialDHWSystem 1"  
                 wgTy = "Supply"                // DHW loop segment type
                 wgSize = 3.5                   // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 161.099781          // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 0.4                // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
                 DHWLOOPBRANCH   "dhwlpbr2-ResidentialDHWSystem 1"  
                    wbMult = 20.662066          // DHW loop branch multiplier
                    wbSize = 1.5                // DHW loop branch nominal pipe size (diameter), in
                    wbLength = 23.666665        // DHW loop branch length, ft
                    wbFlow = 2                  // DHW loop branch flow (gpm), gpm
                    wbInsulThk = 1.5            // DHW loop branch insulation thickness, in
                    wbInsulK = 0.02167          // DHW loop branch insulation conductivity, Btuh-ft/ft2-°F
                    wbExH = 1.5                 // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
                    wbExT = 70                  // ambient temperature around DHW loop branch, °F
                    wbFWaste = 1.4 * 19.84 * exp( -0.544 * 2 ) * hourval( 0.01, 0.02, 0.05, 0.22, 0.25, 0.22, 0.06, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01)    // DHW loop branch waste factor (expression), vol/hr
        
              DHWLOOPSEG   "dhwlpseg3-ResidentialDHWSystem 1"  
                 wgTy = "Supply"                // DHW loop segment type
                 wgSize = 2.5                   // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 161.099781          // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 0.6                // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
                 DHWLOOPBRANCH   "dhwlpbr3-ResidentialDHWSystem 1"  
                    wbMult = 20.662066          // DHW loop branch multiplier
                    wbSize = 1.5                // DHW loop branch nominal pipe size (diameter), in
                    wbLength = 23.666665        // DHW loop branch length, ft
                    wbFlow = 2                  // DHW loop branch flow (gpm), gpm
                    wbInsulThk = 1.5            // DHW loop branch insulation thickness, in
                    wbInsulK = 0.02167          // DHW loop branch insulation conductivity, Btuh-ft/ft2-°F
                    wbExH = 1.5                 // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
                    wbExT = 70                  // ambient temperature around DHW loop branch, °F
                    wbFWaste = 1.4 * 19.84 * exp( -0.544 * 2 ) * hourval( 0.01, 0.02, 0.05, 0.22, 0.25, 0.22, 0.06, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01)    // DHW loop branch waste factor (expression), vol/hr
        
              DHWLOOPSEG   "dhwlpseg4-ResidentialDHWSystem 1"  
                 wgTy = "Return"                // DHW loop segment type
                 wgSize = 0.75                  // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 161.099781          // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 1                  // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
              DHWLOOPSEG   "dhwlpseg5-ResidentialDHWSystem 1"  
                 wgTy = "Return"                // DHW loop segment type
                 wgSize = 0.75                  // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 161.099781          // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 1                  // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
              DHWLOOPSEG   "dhwlpseg6-ResidentialDHWSystem 1"  
                 wgTy = "Return"                // DHW loop segment type
                 wgSize = 0.75                  // DHW loop segment nominal pipe size (diameter), in
                 wgLength = 27.666665           // DHW loop segment length, ft
                 wgInsulThk = 1.5               // DHW loop segment insulation thickness, in
                 wgInsulK = 0.02167             // DHW loop segment insulation conductivity, Btuh-ft/ft2-°F
                 wgFNoDraw = 1                  // DHW loop segment fraction of hour when no draw flow occurs, frac
                 wgExT = 70                     // ambient temperature around DHW loop segment, °F
                 wgExH = 1.5                    // DHW loop pipe exterior surface conductance, Btuh/ft2-°F
        
        DHWSYS   "dhwsys-Fitness_L1"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsUse = 4.05164 * select( $dayOfWeek==7, hourval( 0.11, 0.1, 0.08, 0.06, 0.06, 0.06, 0.07, 0.2, 0.24, 0.27, 0.42, 0.54, 0.59, 0.6, 0.49, 0.48, 0.47, 0.46, 0.44, 0.36, 0.29, 0.22, 0.16, 0.13 ),  // Sat
                     $isWeHol,      hourval( 0.07, 0.07, 0.07, 0.06, 0.06, 0.06, 0.07, 0.1, 0.12, 0.14, 0.29, 0.31, 0.36, 0.36, 0.34, 0.35, 0.37, 0.34, 0.25, 0.27, 0.21, 0.16, 0.1, 0.06 ),  // Sun/Hol
                     Default        hourval( 0.04, 0.05, 0.05, 0.04, 0.04, 0.04, 0.04, 0.15, 0.23, 0.32, 0.41, 0.57, 0.62, 0.61, 0.5, 0.45, 0.46, 0.47, 0.42, 0.34, 0.33, 0.23, 0.13, 0.08 ) )    // Water usage (at the point of use), gal
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.313838                    // Standard distribution loss multiplier
           wsDSM = 1                            // Distribution system multiplier
        
        DHWSYS   "dhwsys-DwellingUnit 1 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR01                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 2 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR02                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 3 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR03                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 4 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR04                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 5 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR05                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 6 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR01                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 7 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR02                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 8 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR03                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 9 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR04                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 10 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR05                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 11 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR06                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 12 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR06                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 13 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR07                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 14 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR07                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 15 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR08                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 16 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR09                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 17 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR10                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 18 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR11                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 19 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR08                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 20 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR09                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 21 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR10                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 22 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR11                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 23 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR12                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 24 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR12                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 25 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR13                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 26 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR14                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 27 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR13                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 28 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR14                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 29 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR15                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 30 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR16                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 31 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR15                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.153687                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 32 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR17                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 33 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR18                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 34 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR19                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 35 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR16                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 36 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF3BR01                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.221282                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 37 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR20                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 38 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR21                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 39 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR22                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 40 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR23                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 41 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR24                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 42 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR17                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 43 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR18                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 44 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR19                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 45 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR20                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 46 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR21                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 47 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR25                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 48 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR22                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 49 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR23                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 50 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR26                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 51 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR27                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 52 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR28                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 53 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR29                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 54 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR24                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.153687                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 55 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR30                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 56 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR31                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 57 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR32                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 58 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR25                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 59 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF3BR02                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.221282                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 60 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR33                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 61 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR34                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 62 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR35                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 63 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR36                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 64 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR37                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 65 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR26                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 66 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR27                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 67 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR28                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 68 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR29                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 69 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR30                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 70 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR38                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.178658                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 71 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR31                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 72 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR32                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.132966                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 73 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR39                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 74 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR40                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 75 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR41                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 76 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR42                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 77 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR33                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.153687                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 78 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR43                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 79 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR44                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 80 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF2BR45                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.176418                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 81 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF1BR34                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.130393                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 1                    // Total number of showers served by this DHWSYS
           wsBathCount = 1                      // Total number of bathtubs served by this DHWSYS
        
        DHWSYS   "dhwsys-DwellingUnit 82 DU"  
           wsCentralDHWSYS = "dhwsys-ResidentialDHWSystem 1"    // Central DHWSYS that this DHWSYS provides load info for
           wsDayUse = DHWMF3BR03                // Day use profile object
           wsWF = 1                             // Water usage waste factor (applies to both old and new style use/profiles), frac
           wsSDLM = 1.221282                    // Standard distribution loss multiplier
           wsDSM = 0.85                         // Distribution system multiplier
           wsShowerCount = 2                    // Total number of showers served by this DHWSYS
           wsBathCount = 2                      // Total number of bathtubs served by this DHWSYS
        
         verbose = -1          // suppress progress messages
         RUN                   // perform DHW (or DHWSolar) pre-run calcs



Error Messages for Run 002: (RunTitle not specified)  /  Proposed  /  Jefferso

---------------
Info: Zone 'P2.1_20_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.35             -0.72               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_22_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.48             -0.88               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_26_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.72             -1.43               0.1
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_12_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         4.1               0.09              0.13               0.0
---------------
Info: Zone 'P1.1_24_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.53             -0.97               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P1.1_08_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         4.7               0.09              0.28               0.0
---------------
Info: Zone 'P1.1_11_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.34             -0.41               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P1.1_03_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.49             -1.11               0.1
    Cooling         1.2               0.07              0.09               0.0
---------------
Info: Zone 'P2.1_01_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.5              -0.91             -2.08               0.2
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P1.3_07_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.09             -0.09               0.0
    Cooling         0.5               0.01              0.01               0.0
---------------
Info: Zone 'P1.3_05_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.18             -0.18               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_14_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.4               0.29              0.42               0.0
---------------
Info: Zone 'P1.1_24_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.0               0.04              0.05               0.0
---------------
Info: Zone 'P1.1_08_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         3.8               0.44              0.92               0.0
---------------
Info: Zone 'P1.1_10_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         9.6               0.12              0.60               0.0
---------------
Info: Zone 'P1.1_03_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         9.5               0.06              0.25               0.0
---------------
Info: Zone 'P1.3_07_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         3.1               0.08              0.21               0.0
---------------
Info: Zone 'P1.3_05_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        15.5               0.16              0.63               0.0
---------------
Info: Zone 'P2.2_21_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.6               0.07              0.25               0.0
---------------
Info: Zone 'P2.2_23_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         4.2               0.06              0.17               0.0
---------------
Info: Zone 'P2.2_25_L2-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.9               0.03              0.06               0.0
---------------
Info: Zone 'P2.1_12_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         7.1               0.08              0.31               0.0
---------------
Info: Zone 'P1.1_08_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.7               0.07              0.22               0.0
---------------
Info: Zone 'P1.1_03_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         9.6               0.30              0.78               0.0
---------------
Info: Zone 'P1.3_07_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         3.1               0.22              0.34               0.0
---------------
Info: Zone 'P2.2_21_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         5.5               0.06              0.30               0.0
---------------
Info: Zone 'P2.2_04_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.0               0.02              0.04               0.0
---------------
Info: Zone 'P1.1_13_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.3               0.00              0.00               0.0
---------------
Info: Zone 'P3.1_15_L3-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.03             -0.03               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_22_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.2               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_26_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.12             -0.12               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.1_14_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.1               0.04              0.07               0.0
---------------
Info: Zone 'P1.1_03_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         3.6               0.22              0.61               0.0
---------------
Info: Zone 'P2.1_01_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.2              -0.57             -0.92               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P1.3_07_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.1               0.05              0.10               0.0
---------------
Info: Zone 'P1.3_05_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.2               0.10              0.14               0.0
---------------
Info: Zone 'P2.2_21_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.8               0.01              0.02               0.0
---------------
Info: Zone 'P2.2_23_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         2.1               0.13              0.32               0.0
---------------
Info: Zone 'P2.2_25_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         1.3               0.08              0.14               0.0
---------------
Info: Zone 'P1.2_18_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.1              -0.03             -0.03               0.0
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'P2.2_16_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling         0.6               0.00              0.01               0.0
---------------
Info: Zone 'P3.1_15_L4-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.3              -0.58             -1.15               0.1
    Cooling         0.0               0.00              0.00               0.0
---------------
Info: Zone 'Fitness_L1-zn': Temp control outcomes
            Miss setpoint (hr)  Avg Excursion (F) Max Excursion (F)  Miss > 1.0 F tol (hr)
    Heating         0.0               0.00              0.00               0.0
    Cooling        42.4               0.10              0.38               0.0
---------------



Log for Run 002: (RunTitle not specified)  /  Proposed  /  Jefferson Murrieta_

CSE 0.923.1 for Win32 console



Input for Run 001: (RunTitle not specified)  /  Proposed  /  Jefferson Murriet

         UNSET verbose         // re-enable progress messages
        
        ALTER DHWSYS   "dhwsys-ResidentialDHWSystem 1"  
         ALTER DHWHEATER   "dhwhtr1-t24-CHPWH"  
           whTEx = $tDbO                        // Temperature surrounding tank (currently active only for ASHPX model, when no whZone specified), °F
           whASHPSrcT = $tDbO                   // Temperature source for compressor (currently active only for ASHPX model, when no whASHPSrcZn specified), °F
        
        IZXFER   "P2.1_20_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0217                       // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0434                       // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0217                       // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0217                       // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0434                       // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.0217                       // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_22_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024957                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.049913                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024957                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024957                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.049913                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024957                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_26_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028753                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.057507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028753                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028753                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.057507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028753                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.695 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.695 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_12_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024837                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.049673                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024837                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024837                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.049673                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024837                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.507 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.753 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_14_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029144                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.058287                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029144                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029144                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.058287                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029144                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.695 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.695 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_24_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038388                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038388                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019194                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_08_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016057                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.032115                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016057                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016057                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.032115                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016057                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_10_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019074                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038148                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019074                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019074                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038148                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019074                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_11_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038868                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038868                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_03_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038868                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.038868                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.019434                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_01_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.046522                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.093044                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.046522                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.046522                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.093044                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.046522                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.875 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.749 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.875 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.875 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.749 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.875 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.3_07_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012411                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024821                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012411                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012411                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024821                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012411                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.330 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.330 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.330 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.330 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.3_05_L1-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012501                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025002                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012501                     // Area of low or only vent (typically VentOff), ft2
           izHD = 3.020825                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012501                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.025002                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012501                     // Area of low or only vent (typically VentOff), ft2
           izHD = 9.062475                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L1-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 7.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.848 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.424 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 9.7533                        // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L1-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L1-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_20_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016312                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.032625                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016312                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016312                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.032625                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.016312                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_20_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.653 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.305 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.653 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.653 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.305 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.653 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_20_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_20_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_22_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01876                      // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.037521                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01876                      // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01876                      // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.037521                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01876                      // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_22_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_22_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_22_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_26_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021615                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.043229                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021615                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021615                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.043229                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021615                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_26_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.319 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.319 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.659 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_26_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_26_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_12_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01867                      // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.03734                      // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01867                      // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01867                      // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.03734                      // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.01867                      // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_12_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_12_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_12_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_14_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021908                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.043816                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021908                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021908                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.043816                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.021908                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_14_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.197 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.599 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_14_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_14_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_24_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014428                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028857                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014428                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014428                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028857                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014428                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_24_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_24_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_24_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_08_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012071                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024141                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012071                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012071                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.024141                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.012071                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_08_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_08_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_08_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_10_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014338                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028676                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014338                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014338                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.028676                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014338                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_10_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_10_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_10_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_11_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029218                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029218                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_11_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_11_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_11_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.1_03_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029218                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.029218                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.014609                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.1_03_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.834 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.417 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.1_03_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.1_03_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P2.1_01_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067014                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.067014                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.033507                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P2.1_01_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.720 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.440 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.720 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.720 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.3                          // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 1.440 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.325                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.720 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.15                        // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P2.1_01_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P2.1_01_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -60                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -60                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 60                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.076                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.3_07_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009284                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.018569                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009284                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009284                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.018569                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009284                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_07_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.357 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.713 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.357 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.357 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-NVHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.713 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-NVHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.357 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 18.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_07_L2-IAQFanE"  
           izNVType = "AIRNETEXTFAN"            // Choice determining interzone ventilation
           izZn1 = "P1.3_07_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izVFmin = -40                        // Minimum volume flow rate (VentOff mode), cfm
           izVFmax = -40                        // Maximum volume flow rate (VentOn mode), cfm
           izFanVfDs = 40                       // Fan design or rated flow at rated pressure, cfm
           izFanElecPwr = 0.093                 // Fan input power per unit air flow (at design flow and pressure), W/cfm
           izFanMtr = "MtrElec"                 // Name of meter, if any, to record energy used by supply fan (enduse = 'Fan')
           izFanEndUse = "FANV"                 // Enduse to apply fan energy usage to
        
        IZXFER   "P1.3_05_L2-InfLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009397                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-InfLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.018794                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-InfLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009397                     // Area of low or only vent (typically VentOff), ft2
           izHD = 14.354132                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-InfHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009397                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = 0.6                          // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-InfHS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.018794                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.65                        // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-InfHD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0.009397                     // Area of low or only vent (typically VentOff), ft2
           izHD = 18.895798                     // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 1                          // Vent discharge coefficient coefficient
           izCpr = -0.3                         // Wind pressure coefficient (for AIRNETEXT)
           izExp = 0.65                         // Opening exponent
        
        IZXFER   "P1.3_05_L2-NVLU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.249 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = 0.15                         // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L2-NVLS"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.498 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.1625                      // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L2-NVLD"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
           izZn1 = "P1.3_05_L2-zn"              // Name of primary zone (flow rates > 0 are into the primary zone)
           izALo = 0                            // Area of low or only vent (typically VentOff), ft2
           izAHi = 0.249 * WINDOWVENTAVAIL      // Additional vent area (high vent or VentOn)  (expression/formula), ft2
           izHD = 16.83663                      // Vent center-to-center height difference (for TWOWAY) or vent height above nominal 0 level (for AirNet types), ft
           izNVEff = 0.5                        // Vent discharge coefficient coefficient
           izCpr = -0.075                       // Wind pressure coefficient (for AIRNETEXT)
           izAFCat = "VentEx"                   // Air flow (infiltration) reporting category
        
        IZXFER   "P1.3_05_L2-NVHU"  
           izNVType = "AIRNETEXT"               // Choice determining interzone ventilation
