              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 139.332                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "P2.2_04_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L2 2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L2 3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 3.086632                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.41525                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.4673                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 136.24575                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-1_L2-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.434                   // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L1-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-1_L2-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 165.906                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L1-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1751"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 368.68                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1965"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 29.099956                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1966"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 87.299867                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L2-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Corridor_L2-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2838.79                     // Zone area, ft2
           znVol = 25785.666371                 // Zone volume, ft3
           znEaveZ = 21.16663                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 12.0833                   // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Corridor_L2-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2838.79 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Corridor_L2-znPpl"  
              gnPower = 14.194 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "ExtWall (Front 1) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 9.73545                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.706575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 2) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 69.3685                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 3) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.7669                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.341                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 2) : Corridor_L2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 13.442475                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 44.27585                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Front 1) : Corridor_L2-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Front 1) : Corridor_L2-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 1) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.189225                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 1) : Corridor_L2-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 1) : Corridor_L2-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 2) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 257.6195                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 2) : Corridor_L2-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L2-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 2) : Corridor_L2-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L2-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 3) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.3702                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 4) : Corridor_L2-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 4) : Corridor_L2-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 1) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 160.78                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Right 1) : Corridor_L2-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Right 1) : Corridor_L2-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 2) : Corridor_L2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 40.327425                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Corridor_L2-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 0.870148                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Trash-Rm_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L2 2-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 274.311                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L2 3-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 8.69802                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Garage-3_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L2-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 7.831332                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Trash-Rm_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L2 2-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2468.799                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L2 3-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 78.28218                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Garage-3_L1-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1752"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 5677.58                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1967"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 204.03596                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1968"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 612.10788                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
        ZONE   "Stair-3_L3-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 187.611                     // Zone area, ft2
           znVol = 1704.132625                  // Zone volume, ft3
           znEaveZ = 30.25003                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 21.1667                   // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-3_L3-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 187.611 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-3_L3-znPpl"  
              gnPower = 0.938055 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-3_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 12.47395                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-3_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 37.42185                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ExtWall (Front 1) : Stair-3_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.830125                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-3_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 46.44475                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-3_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.3562                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-3_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 62.490375                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-3_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 139.33425                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-3_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 25.0686                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-3_L3-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.7611                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-3_L3-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 168.8499                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1753"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 375.222                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1969"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 32.173075                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1970"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 96.519225                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L3-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Stair-2_L3-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 183.743                     // Zone area, ft2
           znVol = 1668.998304                  // Zone volume, ft3
           znEaveZ = 30.25003                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 21.1667                   // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-2_L3-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 183.743 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-2_L3-znPpl"  
              gnPower = 0.918715 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-2_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 12.050025                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-2_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 36.150075                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ExtWall (Front 1) : Stair-2_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.8412                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-2_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.354                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-2_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.891225                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-2_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 26.5236                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-2_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 136.062                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-2_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 62.673675                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-2_L3-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.3743                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-2_L3-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 165.3687                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1754"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 367.486                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1971"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 31.584744                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1972"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 94.754231                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L3-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Stair-1_L3-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 184.34                      // Zone area, ft2
           znVol = 1674.421052                  // Zone volume, ft3
           znEaveZ = 30.25003                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 21.1667                   // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-1_L3-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 184.34 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-1_L3-znPpl"  
              gnPower = 0.9217 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-1_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 46.444                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "P2.2_04_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L3 2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 20.4673                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L3 3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 1.028877                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 139.332                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "P2.2_04_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L3 2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L3 3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 3.086632                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.41525                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.4673                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 136.24575                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-1_L3-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.434                   // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-1_L3-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 165.906                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L2-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1755"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 368.68                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1973"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 29.099956                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1974"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 87.299867                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L3-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Corridor_L3-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2917.85                     // Zone area, ft2
           znVol = 26503.79444                  // Zone volume, ft3
           znEaveZ = 30.25003                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 21.1667                   // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Corridor_L3-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2917.85 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Corridor_L3-znPpl"  
              gnPower = 14.5892 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "ExtWall (Front 1) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 9.73545                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.706575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 2) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 69.3685                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 3) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.7669                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.341                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 2) : Corridor_L3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 13.442475                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 44.27585                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Front 1) : Corridor_L3-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Front 1) : Corridor_L3-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 1) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.189225                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 1) : Corridor_L3-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 1) : Corridor_L3-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 2) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 257.6195                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 2) : Corridor_L3-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L3-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 2) : Corridor_L3-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L3-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 3) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.3702                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 4) : Corridor_L3-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 4) : Corridor_L3-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 1) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 160.78                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Right 1) : Corridor_L3-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Right 1) : Corridor_L3-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 2) : Corridor_L3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 40.327425                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Corridor_L3-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 291.785                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L3-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2626.065                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L2-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1756"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 5835.7                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1975"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 223.80096                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1976"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 671.40288                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
        ZONE   "Stair-3_L4-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 187.611                     // Zone area, ft2
           znVol = 1704.132625                  // Zone volume, ft3
           znEaveZ = 39.33333                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.25                     // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-3_L4-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 187.611 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-3_L4-znPpl"  
              gnPower = 0.938055 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-3_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 12.47395                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-3_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 37.42185                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ResidentialCathedralCeiling 37-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Roof Cons"            // Surface construction
              sfArea = 13.16                    // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ResidentialCathedralCeiling 37-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Roof Cons"            // Surface construction, Cavity R-val: 49
              sfArea = 174.84                   // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-3_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.830125                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-3_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 46.44475                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-3_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.3562                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-3_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 62.490375                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-3_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 139.33425                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-3_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 25.0686                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-3_L4-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.7611                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-3_L4-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 168.8499                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1757"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 375.222                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1977"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 32.173075                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1978"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 96.519225                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-3_L4-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Stair-2_L4-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 183.743                     // Zone area, ft2
           znVol = 1668.998304                  // Zone volume, ft3
           znEaveZ = 39.33333                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.25                     // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-2_L4-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 183.743 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-2_L4-znPpl"  
              gnPower = 0.918715 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-2_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 12.050025                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-2_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 36.150075                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ResidentialCathedralCeiling 37-2-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Roof Cons"            // Surface construction
              sfArea = 12.88                    // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ResidentialCathedralCeiling 37-2-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Roof Cons"            // Surface construction, Cavity R-val: 49
              sfArea = 171.12                   // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-2_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.8412                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-2_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.354                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-2_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.891225                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-2_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 26.5236                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Stair-2_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 136.062                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Back 1) : Stair-2_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 62.673675                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 180                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-2_L4-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.3743                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-2_L4-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 165.3687                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1758"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 367.486                  // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1979"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 31.584744                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1980"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 94.754231                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-2_L4-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Stair-1_L4-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 184.34                      // Zone area, ft2
           znVol = 1674.421052                  // Zone volume, ft3
           znEaveZ = 39.33333                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.25                     // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Stair-1_L4-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.6 * 184.34 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Stair-1_L4-znPpl"  
              gnPower = 0.9217 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "IntWall : Stair-1_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 46.444                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "P2.2_04_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L4 2-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 20.4673                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L4 3-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Interior Wall Cons"    // Surface construction
              sfArea = 1.028877                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 139.332                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "P2.2_04_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L4 2-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntWall : Stair-1_L4 3-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Interior Wall Cons"    // Surface construction
              sfArea = 3.086632                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "ResidentialCathedralCeiling 37-3-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Roof Cons"            // Surface construction
              sfArea = 12.88                    // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ResidentialCathedralCeiling 37-3-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Roof Cons"            // Surface construction, Cavity R-val: 49
              sfArea = 171.12                   // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.41525                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 20.4673                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Stair-1_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 136.24575                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Stair-1_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 61.4019                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Stair-1_L4-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 18.434                   // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Stair-1_L4-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 165.906                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L3-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1759"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 368.68                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1981"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 29.099956                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L4-zn"         // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1982"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 87.299867                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Stair-1_L4-zn"         // Zone that lies on the other side of this surface
        
        ZONE   "Corridor_L4-zn"  
           znModel = "UZM"                      // Zone model (CNE, CSE, CZM, UZM)
           znArea = 2917.85                     // Zone area, ft2
           znVol = 26503.79444                  // Zone volume, ft3
           znEaveZ = 39.33333                   // Height of top of the wall in this zone above the ground, ft
           znCeilingHt = 9.08333                // Nominal zone ceiling height relative to zone floor (typically 8-10 ft), ft
           znFloorZ = 30.25                     // Nominal zone floor height relative to arbitrary 0 level, ft
           znHIRatio = 10                       // Zone hygric inertia ratio
           infAC = 0                            // Zone infiltration air changes per hour, 1/hr
           infELA = 0                           // Zone effective leakage area (ELA), in2
           infShld = 4                          // Zone local shielding class, used in ELA model
        
           GAIN   "Corridor_L4-znLtg"  
              gnMeter = "MtrElec2"              // Meter that tracks internal gain
              gnEndUse = "Lit"                  // Internal gain enduse
              gnPower = 0.4 * 2917.85 * 3.412 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==8, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), $DOWH==7, hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1), default hourval(1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.2                     // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
        
           GAIN   "Corridor_L4-znPpl"  
              gnPower = 14.5892 * 500 * select( $dsDay==1, 0, $dsDay==2, 1, $DOWH==1, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==8, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), $DOWH==7, hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3), default hourval(0.1,0.1,0.1,0.1,0.1,0.3,0.45,0.45,0.45,0.45,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.3,0.6,0.8,0.9,0.8,0.6,0.3) )    // Expression representing internal gain power, Btuh
              gnFrRad = 0.262                   // Fraction of internal gain to Zone that is Radiant (single value or hourly profile)
              gnFrLat = 0.5                     // Fraction of internal gain to Zone that is Latent (single value or hourly profile)
        
           SURFACE   "ResidentialCathedralCeiling 37-4-Frm"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "fc-Roof Cons"            // Surface construction
              sfArea = 204.26                   // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ResidentialCathedralCeiling 37-4-Cav"  
              sfType = "Ceiling"                // Type of opaque surface
              sfCon = "cc-Roof Cons"            // Surface construction, Cavity R-val: 49
              sfArea = 2713.74                  // Wall area, ft2
              sfTilt = 0                        // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.35                    // Surface exterior solar absorptivity
              sfExEpsLW = 0.85                  // Surface exterior long wave (thermal) emittance
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 9.73545                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 1) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.706575                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 2) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 69.3685                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Left 3) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 8.7669                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 1) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 45.341                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Right 2) : Corridor_L4-Frm"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "fc-Ext Wall Cons"        // Surface construction
              sfArea = 13.442475                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "ExtWall (Front 1) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 44.27585                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 0                         // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Front 1) : Corridor_L4-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Front 1) : Corridor_L4-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 1) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.189225                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 1) : Corridor_L4-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 1) : Corridor_L4-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 2) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 257.6195                 // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 2) : Corridor_L4-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L4-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 2) : Corridor_L4-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 3) : Corridor_L4-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Left 3) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 41.3702                  // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 90                        // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Left 4) : Corridor_L4-NoScrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Left 4) : Corridor_L4-Scrn"  
                 wnArea = 7.53475               // Area, ft2
                 wnHeight = 3.881945            // Height, ft
                 wnWidth = 3.881945             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 1) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 160.78                   // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
              WINDOW   "Window (Right 1) : Corridor_L4-NoScrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "None"               // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
              WINDOW   "Window (Right 1) : Corridor_L4-Scrn"  
                 wnArea = 12.3785               // Area, ft2
                 wnHeight = 4.975641            // Height, ft
                 wnWidth = 4.975641             // Width, ft
                 wnMult = 1                     // Multiplier
                 wnModel = "ASHWAT"             // Window model
                 wnFMult = 0.85                 // F? multiplier
                 wnNGlz = 2                     // Number of glazing layers
                 wnUnfrc = 0.27                 // NFRC U-factor, Btuh/ft2-°F
                 wnSHGC = 0.21                  // NFRC solar heat gain coefficient
                 wnDirtLoss = 0.1               // Dirt loss factor
                 wnExShd = "Inscrn"             // Exterior shade type
                 wnInShd = "DrapeMed"           // Interior shade type
        
           SURFACE   "ExtWall (Right 2) : Corridor_L4-Cav"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "cc-Ext Wall Cons"        // Surface construction, Cavity R-val: 21
              sfArea = 40.327425                // Wall area, ft2
              sfTilt = 90                       // Surface tilt, deg
              sfAzm = 270                       // Surface azimuth, deg
              sfExAbs = 0.5                     // Surface exterior solar absorptivity
              sfModel = "Forward_Difference"    // Modeling option
        
           SURFACE   "IntFloor : Corridor_L4-Frm"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "fc-Interior Floor Cons"    // Surface construction
              sfArea = 291.785                  // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "IntFloor : Corridor_L4-Cav"  
              sfType = "Floor"                  // Type of opaque surface
              sfCon = "cc-Interior Floor Cons"    // Surface construction
              sfArea = 2626.065                 // Wall area, ft2
              sfTilt = 180                      // Surface tilt, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L3-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "Furniture-imass 1760"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-FurnIMass"           // Surface construction
              sfArea = 5835.7                   // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallFrm-imass 1983"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallFrmIMass"        // Surface construction
              sfArea = 223.80096                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
           SURFACE   "WallCav-imass 1984"  
              sfType = "Wall"                   // Type of opaque surface
              sfCon = "con-WallCavIMass"        // Surface construction
              sfArea = 671.40288                // Wall area, ft2
              sfAzm = 0                         // Surface azimuth, deg
              sfModel = "Forward_Difference"    // Modeling option
              sfExCnd = "AdjZn"                 // Exterior condition description
              sfAdjZn = "Corridor_L4-zn"        // Zone that lies on the other side of this surface
        
        RSYS   "rsys-P2.1_20_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_20_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_20_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_20_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_20_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_22_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_22_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_22_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_22_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_22_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_26_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_26_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_26_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_26_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_26_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_12_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_12_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_12_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_12_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_12_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_14_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_14_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_14_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_14_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_14_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_24_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_24_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_24_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_24_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_24_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_08_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_08_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_08_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_08_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_08_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_10_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_10_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_10_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_10_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_10_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_11_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_11_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_11_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_11_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_11_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_03_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_03_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_03_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_03_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_03_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_01_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_01_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_01_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_01_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_01_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_07_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_07_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_07_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_07_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_07_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_05_L1 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_05_L1 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_05_L1 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_05_L1 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_05_L1 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_20_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_20_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_20_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_20_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_20_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_22_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_22_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_22_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_22_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_22_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_26_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_26_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_26_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_26_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_26_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_12_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_12_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_12_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_12_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_12_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_14_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_14_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_14_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_14_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_14_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_24_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_24_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_24_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_24_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_24_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_08_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_08_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_08_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_08_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_08_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_10_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_10_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_10_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_10_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_10_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_11_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_11_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_11_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_11_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_11_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_03_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_03_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_03_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_03_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_03_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_01_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_01_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_01_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_01_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_01_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_07_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_07_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_07_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_07_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_07_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_05_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_05_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_05_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_05_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_05_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_19_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_19_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_19_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_19_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_19_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_21_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_21_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_21_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_21_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_21_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_23_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_23_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_23_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_23_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_23_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_25_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_25_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_25_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_25_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_25_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.2_18_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.2_18_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.2_18_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.2_18_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.2_18_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_04_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_04_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_04_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_04_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_04_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_06_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_06_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_06_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_06_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_06_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_16_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_16_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_16_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_16_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_16_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_13_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_13_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_13_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_13_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_13_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P3.1_15_L2 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P3.1_15_L2 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P3.1_15_L2 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.529412                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 29000                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 18900                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P3.1_15_L2 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P3.1_15_L2 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_20_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_20_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_20_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_20_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_20_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_22_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_22_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_22_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_22_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_22_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_26_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_26_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_26_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_26_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_26_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_12_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_12_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_12_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_12_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_12_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_14_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_14_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_14_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_14_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_14_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_24_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_24_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_24_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_24_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_24_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_08_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_08_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_08_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_08_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_08_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_10_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_10_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_10_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_10_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_10_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_11_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_11_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_11_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_11_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_11_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_03_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_03_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_03_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_03_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_03_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_01_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_01_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_01_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_01_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_01_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_07_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_07_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_07_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_07_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_07_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_05_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_05_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_05_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_05_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_05_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_19_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_19_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_19_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_19_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_19_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_21_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_21_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_21_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_21_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_21_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_23_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_23_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_23_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_23_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_23_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_25_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_25_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_25_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_25_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_25_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.2_18_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.2_18_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.2_18_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.2_18_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.2_18_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_04_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_04_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_04_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_04_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_04_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_06_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_06_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_06_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_06_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_06_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_16_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_16_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_16_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_16_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_16_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_13_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_13_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_13_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_13_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_13_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P3.1_15_L3 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P3.1_15_L3 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P3.1_15_L3 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.529412                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 29000                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 18900                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P3.1_15_L3 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P3.1_15_L3 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_20_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_20_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_20_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_20_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_20_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_22_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_22_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_22_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_22_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_22_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_26_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_26_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_26_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_26_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_26_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_12_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_12_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_12_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_12_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_12_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_14_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_14_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_14_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_14_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_14_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_24_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_24_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_24_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_24_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_24_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_08_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_08_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_08_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_08_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_08_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_10_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_10_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_10_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_10_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_10_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_11_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_11_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_11_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_11_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_11_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_03_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_03_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_03_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_03_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_03_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.1_01_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.1_01_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.1_01_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.1_01_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.1_01_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_07_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_07_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_07_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_07_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_07_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.3_05_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.3_05_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.3_05_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.3_05_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.3_05_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_19_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_19_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_19_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_19_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_19_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_21_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_21_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_21_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_21_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_21_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_23_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_23_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_23_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_23_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_23_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_25_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_25_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_25_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_25_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_25_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.2_18_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.2_18_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.2_18_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.2_18_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.2_18_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_04_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_04_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_04_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_04_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_04_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_06_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_06_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_06_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_06_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_06_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P2.2_16_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16.315789                   // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 400                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P2.2_16_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P2.2_16_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 22600                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 14700                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P2.2_16_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P2.2_16_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P1.1_13_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P1.1_13_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P1.1_13_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.176471                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 16800                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 12768                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P1.1_13_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P1.1_13_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        RSYS   "rsys-P3.1_15_L4 HVACSys"  
           rsType = "ASHP"                      // System type
           AUTOSIZE rsCapC
           AUTOSIZE rsCapAuxH
           rsFxCapC = 1.2                       // Cooling sizing factor
           rsFChg = 0.96                        // Refrigerant charge adjustment factor
           rsSEER = 16                          // Cooling SEER
           rsEER = 13                           // Cooling EER (required for *PkgRoom types)
           rsVfPerTon = 350                     // CFM per Ton (default = 350)
           rsFanPwrH = 0.45                     // Heating fan power.  Heating air flow is estimated based on a 50 ?F temperature rise.
           rsFanPwrC = 0.45                     // Cooling fan power.
           rsParElec = ($tdboHrAv < 50.) * (1.-@RSYSRes["rsys-P3.1_15_L4 HVACSys"].prior.H.hrsOn) * @RSYS["rsys-P3.1_15_L4 HVACSys"].capNomC * 10./12000.    // Parasitic electric use, W
           rsHSPF = 9.529412                    // ratio of BTU heat output over the heating season to watt-hours of electricity used, ratio
           rsCap47 = 29000                      // Total rated heating capacity (@ 47°F), Btuh
           rsCap17 = 18900                      // Total rated heating capacity (@ 17°F), Btuh
           rsFxCapAuxH = 1.2                    // Auxiliary (backup) heating sizing factor
           rsOAVType = "None"                   // OAV system type
           rsElecMtr = "MtrElec"                // Electric use meter
        
           DUCTSEG   "SupplyDuct-rsys-P3.1_15_L4 HVACSys"  
              dsTy = "SUPPLY"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 0.666667             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.04095
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
           DUCTSEG   "ReturnDuct-rsys-P3.1_15_L4 HVACSys"  
              dsTy = "RETURN"
              dsInArea = 0                      // Duct segment inside surface area (at duct wall, duct wall thickness assumed negligible) for round shaped duct., ft2
              dsDiameter = 1.333333             // Duct segment round duct diameter (duct wall thickness assumed negligible), ft
              dsInsulR = 4.2
              dsLeakF = 0.02905
              dsExCnd = "AMBIENT"               // Conditions surrounding duct segment
        
        AIRHANDLER   "Fitness_L1 AirSys-ah"  
           ahSched = ON                         // Air handler schedule; OFF or ON, hourly schedulable by expression
           ahTsSp = ZN2                         // Supply temperature setpoint numeric value OR* choice of control method
           ahfanCycles = NO                     // Whether AH fan cycles with the zone thermostat
           ahTsMn = 58                          // Minimum supply temperature, °F
           ahTsMx = 95                          // Maximum supply temperature, °F
           sfanType = "DrawThru"                // Supply fan type/position
           sfanVfDs = 1000                      // Supply fan design or rated (volumetric) air flow at rated pressure, cfm
           sfanVfMxF = 1                        // Supply fan overrun factor: maximum factor by which fan will exceed rated flow (default 1.3), mult
           sfanElecPwr = 0.58                   // Supply fan input power per unit air flow (at design flow and pressure), W/cfm
           sfanMotEff = 0.9                     // Supply fan motor/drive efficiency, frac
           sfanMotPos = IN_FLOW                 // Supply fan motor/drive position
           sfanMtr = "MtrElec"                  // Name of METER to accumulate energy use by this supply fan
           ahhcType = "AHP"                     // Heating coil type
           ahhcCapTRat = 27354.950027           // Total heating coil (output) capacity, Btuh
           ahhcMtr = "MtrElec"                  // Name of METER to accumulate energy use by this heating coil
           ahpCap17 = 13650.120063              // AHRI steady state rated capacity at 70 degF indoor (return), and 17 degF outdoor air temp, respectively, Btuh
           ahpCOP47 = 3.882996                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 47 degF outdoor and 70 indoor, kW
           ahpCOP17 = 2.377198                  // Steady state (full power, no cycling) COP for compressor and crankcase heater at 17 degF outdoor and 70 indoor, kW
           ahpCapSupH = 27354.950027            // Output capacity of the heat pump's supplemental heating coil, Btuh
           ahpTOff = 0                          // Heat pump compressor is disabled (only supplemental heater operates) when outdoor temperature falls below this temperature, °F
           ahpTOn = 0                           // Heat pump compressor is enabled when outdoor temperature is at or above this temperature, °F
           ahpSupHMtr = "MtrElec"               // Name of METER to accumulate energy use by this supp heat pump heating coil
           cchCM = TSTAT                        // Crankcase heater presence and control method
           cchPMx = 0.023956                    // Crankcase resistance heater input power (max power if cchCM is PTC or PTC_CLO), kW
           cchTOn = 50                          // For cchCM = TSTAT, in subhours when compressor does not run, the crankcase heater turn-on outdoor temp, °F
           cchMtr = "MtrElec"                   // Name of METER to accumulate energy use by the crankcase heater
           ahccType = "DX"                      // Cooling coil type
           ahccCapTRat = 29992.049973           // Total cooling coil capacity (sensible + latent), Btuh
           ahccMtr = "MtrElec"                  // Name of METER to accumulate energy use by this cooling coil
           ahccEirR = 0.231017                  // DX compressor energy input ratio (EIR) at full load under rated conditions, ratio
           pydxCaptT = 0.874962, -0.001143, 0.000171, -0.00296, 0.00001, 
                       -0.000059                // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccCaptRat for the actual entering air temp, coefs
           pydxEirT = -1.063931, 0.030658, -0.000127, 0.015421, 0.00005, 
                      -0.00021                  // Coefficients of biquadratic polynomial function of entering air WB and condenser temps, used to adjust ahccEirR for the actual entering air temp, coefs
           pydxEirUl = 0.20123, -0.031218, 1.950498, -1.120511    // Coefficients of cubic polynomial function of part load ratio used to adjust energy input to part load conditions, in the compressor unloading part load region (1 >= plr >= ahccMinUnldPlr), coefs
           ahccVfRperTon = 400                  // Air flow per ton during AHRI tests, cfm/ton
           oaMnCtrl = "Volume"                  // Minimum outside air flow control method
           oaVfDsMn = 337.6                     // Design minimum outside air flow, cfm
           oaEcoType = "None"                   // Economizer type
           oaOaLeak = 0                         // Outside air damper leakage to mixed air (default 0.1), frac
           oaRaLeak = 0                         // Return air damper leakage to mixed air (default 0.1), frac
           ahSOLeak = 0                         // Supply duct leakage to outdoors, expressed as a fraction of supply fan design flow, frac
           ahROLeak = 0                         // Return duct leakage FROM outdoors, expressed as a fraction of supply fan design flow, frac
           ahSOLoss = 0                         // Supply duct loss/gain to the outdoors, frac
           ahROLoss = 0                         // Return duct loss/gain to the outdoors, frac
        
        PVARRAY   "PV System-sim"  
           pvDCSysSize = 305.7                  // kW
           pvModuleType = "Standard"
           pvArrayType = "FixedOpenRack"
           pvTilt = 22.619884                   // deg
           pvAzm = 170                          // deg
           pvSIF = 2                            // frac
           pvInverterEff = 0.96                 // frac
           pvSysLosses = 0.1744                 // frac
           pvElecMtr = "MtrElec"
        
        EXPORTFILE   "xf-hvacCaps"  
           xfFileName = "Jefferson Murrieta_Bldg 2C_2025-12-17 - ap-hvacCaps.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORTFILE   "xf-znUMLHs"  
           xfFileName = "Jefferson Murrieta_Bldg 2C_2025-12-17 - ap-znUMLHs.csv"    // Name of file to write simulation results to
           endEXPORTFILE
        
        EXPORT   "ExportElec"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec"                  // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "ExportElec2"  
           exExportfile = "Primary"             // Name of EXPORTFILE to write simulation results to
           exType = "MTR"                       // Export type
           exFreq = "HOUR"                      // Time interval for generating rows of export data
           exMeter = "MtrElec2"                 // Meter to report
           exBtuSf = 1000                       // Result scaling factor (1,000 reports kBtu)
           exDayBeg = Jan 1                     // initial day of export period
           exDayEnd = Dec 31                    // final day of export period
        
        EXPORT   "x-hvacCaps"  
           exExportfile = "xf-hvacCaps"         // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-hvacCaps"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L1 HVACSys-Name"  
              colVal = "P2.1_20_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_20_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_20_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L1 HVACSys-Name"  
              colVal = "P2.1_22_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_22_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_22_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L1 HVACSys-Name"  
              colVal = "P2.1_26_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_26_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_26_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L1 HVACSys-Name"  
              colVal = "P2.1_12_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_12_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_12_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L1 HVACSys-Name"  
              colVal = "P2.1_14_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_14_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_14_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L1 HVACSys-Name"  
              colVal = "P1.1_24_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_24_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_24_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L1 HVACSys-Name"  
              colVal = "P1.1_08_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_08_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_08_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L1 HVACSys-Name"  
              colVal = "P1.1_10_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_10_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_10_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L1 HVACSys-Name"  
              colVal = "P1.1_11_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_11_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_11_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L1 HVACSys-Name"  
              colVal = "P1.1_03_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_03_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_03_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L1 HVACSys-Name"  
              colVal = "P2.1_01_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_01_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_01_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L1 HVACSys-Name"  
              colVal = "P1.3_07_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_07_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_07_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L1 HVACSys-Name"  
              colVal = "P1.3_05_L1 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L1 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_05_L1 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L1 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_05_L1 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L2 HVACSys-Name"  
              colVal = "P2.1_20_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_20_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_20_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L2 HVACSys-Name"  
              colVal = "P2.1_22_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_22_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_22_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L2 HVACSys-Name"  
              colVal = "P2.1_26_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_26_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_26_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L2 HVACSys-Name"  
              colVal = "P2.1_12_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_12_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_12_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L2 HVACSys-Name"  
              colVal = "P2.1_14_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_14_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_14_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L2 HVACSys-Name"  
              colVal = "P1.1_24_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_24_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_24_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L2 HVACSys-Name"  
              colVal = "P1.1_08_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_08_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_08_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L2 HVACSys-Name"  
              colVal = "P1.1_10_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_10_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_10_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L2 HVACSys-Name"  
              colVal = "P1.1_11_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_11_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_11_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L2 HVACSys-Name"  
              colVal = "P1.1_03_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_03_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_03_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L2 HVACSys-Name"  
              colVal = "P2.1_01_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_01_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_01_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L2 HVACSys-Name"  
              colVal = "P1.3_07_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_07_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_07_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L2 HVACSys-Name"  
              colVal = "P1.3_05_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_05_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_05_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L2 HVACSys-Name"  
              colVal = "P2.2_19_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_19_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_19_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L2 HVACSys-Name"  
              colVal = "P2.2_21_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_21_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_21_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L2 HVACSys-Name"  
              colVal = "P2.2_23_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_23_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_23_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L2 HVACSys-Name"  
              colVal = "P2.2_25_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_25_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_25_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L2 HVACSys-Name"  
              colVal = "P1.2_18_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.2_18_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.2_18_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L2 HVACSys-Name"  
              colVal = "P2.2_04_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_04_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_04_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L2 HVACSys-Name"  
              colVal = "P2.2_06_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_06_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_06_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L2 HVACSys-Name"  
              colVal = "P2.2_16_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_16_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_16_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L2 HVACSys-Name"  
              colVal = "P1.1_13_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_13_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_13_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L2 HVACSys-Name"  
              colVal = "P3.1_15_L2 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L2 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P3.1_15_L2 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L2 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P3.1_15_L2 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L3 HVACSys-Name"  
              colVal = "P2.1_20_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_20_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_20_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L3 HVACSys-Name"  
              colVal = "P2.1_22_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_22_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_22_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L3 HVACSys-Name"  
              colVal = "P2.1_26_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_26_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_26_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L3 HVACSys-Name"  
              colVal = "P2.1_12_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_12_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_12_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L3 HVACSys-Name"  
              colVal = "P2.1_14_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_14_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_14_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L3 HVACSys-Name"  
              colVal = "P1.1_24_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_24_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_24_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L3 HVACSys-Name"  
              colVal = "P1.1_08_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_08_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_08_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L3 HVACSys-Name"  
              colVal = "P1.1_10_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_10_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_10_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L3 HVACSys-Name"  
              colVal = "P1.1_11_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_11_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_11_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L3 HVACSys-Name"  
              colVal = "P1.1_03_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_03_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_03_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L3 HVACSys-Name"  
              colVal = "P2.1_01_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_01_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_01_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L3 HVACSys-Name"  
              colVal = "P1.3_07_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_07_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_07_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L3 HVACSys-Name"  
              colVal = "P1.3_05_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_05_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_05_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L3 HVACSys-Name"  
              colVal = "P2.2_19_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_19_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_19_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L3 HVACSys-Name"  
              colVal = "P2.2_21_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_21_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_21_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L3 HVACSys-Name"  
              colVal = "P2.2_23_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_23_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_23_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L3 HVACSys-Name"  
              colVal = "P2.2_25_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_25_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_25_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L3 HVACSys-Name"  
              colVal = "P1.2_18_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.2_18_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.2_18_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L3 HVACSys-Name"  
              colVal = "P2.2_04_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_04_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_04_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L3 HVACSys-Name"  
              colVal = "P2.2_06_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_06_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_06_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L3 HVACSys-Name"  
              colVal = "P2.2_16_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_16_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_16_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L3 HVACSys-Name"  
              colVal = "P1.1_13_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_13_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_13_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L3 HVACSys-Name"  
              colVal = "P3.1_15_L3 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L3 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P3.1_15_L3 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L3 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P3.1_15_L3 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L4 HVACSys-Name"  
              colVal = "P2.1_20_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_20_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_20_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_20_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L4 HVACSys-Name"  
              colVal = "P2.1_22_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_22_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_22_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_22_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L4 HVACSys-Name"  
              colVal = "P2.1_26_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_26_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_26_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_26_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L4 HVACSys-Name"  
              colVal = "P2.1_12_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_12_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_12_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_12_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L4 HVACSys-Name"  
              colVal = "P2.1_14_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_14_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_14_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_14_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L4 HVACSys-Name"  
              colVal = "P1.1_24_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_24_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_24_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_24_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L4 HVACSys-Name"  
              colVal = "P1.1_08_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_08_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_08_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_08_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L4 HVACSys-Name"  
              colVal = "P1.1_10_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_10_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_10_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_10_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L4 HVACSys-Name"  
              colVal = "P1.1_11_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_11_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_11_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_11_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L4 HVACSys-Name"  
              colVal = "P1.1_03_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_03_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_03_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_03_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L4 HVACSys-Name"  
              colVal = "P2.1_01_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.1_01_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.1_01_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.1_01_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L4 HVACSys-Name"  
              colVal = "P1.3_07_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_07_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_07_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_07_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L4 HVACSys-Name"  
              colVal = "P1.3_05_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.3_05_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.3_05_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.3_05_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L4 HVACSys-Name"  
              colVal = "P2.2_19_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_19_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_19_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_19_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L4 HVACSys-Name"  
              colVal = "P2.2_21_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_21_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_21_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_21_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L4 HVACSys-Name"  
              colVal = "P2.2_23_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_23_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_23_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_23_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L4 HVACSys-Name"  
              colVal = "P2.2_25_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_25_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_25_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_25_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L4 HVACSys-Name"  
              colVal = "P1.2_18_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.2_18_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.2_18_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.2_18_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L4 HVACSys-Name"  
              colVal = "P2.2_04_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_04_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_04_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_04_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L4 HVACSys-Name"  
              colVal = "P2.2_06_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_06_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_06_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_06_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L4 HVACSys-Name"  
              colVal = "P2.2_16_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P2.2_16_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P2.2_16_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P2.2_16_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L4 HVACSys-Name"  
              colVal = "P1.1_13_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P1.1_13_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P1.1_13_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P1.1_13_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L4 HVACSys-Name"  
              colVal = "P3.1_15_L4 HVACSys"     // Value to show in this position in each row of export
              colHead = "SysName"               // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L4 HVACSys-HtgCap"  
              colVal = @Rsys["rsys-P3.1_15_L4 HVACSys"].Cap47/1000    // Value to show in this position in each row of export
              colHead = "HtgCap"                // Text used for field name in export header
        
           EXPORTCOL   "xc1-P3.1_15_L4 HVACSys-ClgCap"  
              colVal = @Rsys["rsys-P3.1_15_L4 HVACSys"].Cap95/1000    // Value to show in this position in each row of export
              colHead = "ClgCap"                // Text used for field name in export header
        
        EXPORT   "x-znUMLHs"  
           exExportfile = "xf-znUMLHs"          // Name of EXPORTFILE to write simulation results to
           exType = "UDT"                       // Export type
           exFreq = "YEAR"                      // Time interval for generating rows of export data
           exHeader = "COLUMNSONLY"             // export header which gives the export type, object being exported, time interval, column headings, etc.
        
           EXPORTCOL   "xc-znUMLHs"  
              colVal = @top.runDateTime         // Value to show in this position in each row of export
              colHead = "runDateTime"           // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L1-Name"  
              colVal = "P2.1_20_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L1-Clg"  
              colVal = @Znres["P2.1_20_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L1-Htg"  
              colVal = @Znres["P2.1_20_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L1-Name"  
              colVal = "P2.1_22_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L1-Clg"  
              colVal = @Znres["P2.1_22_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L1-Htg"  
              colVal = @Znres["P2.1_22_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L1-Name"  
              colVal = "P2.1_26_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L1-Clg"  
              colVal = @Znres["P2.1_26_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L1-Htg"  
              colVal = @Znres["P2.1_26_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L1-Name"  
              colVal = "P2.1_12_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L1-Clg"  
              colVal = @Znres["P2.1_12_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L1-Htg"  
              colVal = @Znres["P2.1_12_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L1-Name"  
              colVal = "P2.1_14_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L1-Clg"  
              colVal = @Znres["P2.1_14_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L1-Htg"  
              colVal = @Znres["P2.1_14_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L1-Name"  
              colVal = "P1.1_24_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L1-Clg"  
              colVal = @Znres["P1.1_24_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L1-Htg"  
              colVal = @Znres["P1.1_24_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L1-Name"  
              colVal = "P1.1_08_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L1-Clg"  
              colVal = @Znres["P1.1_08_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L1-Htg"  
              colVal = @Znres["P1.1_08_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L1-Name"  
              colVal = "P1.1_10_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L1-Clg"  
              colVal = @Znres["P1.1_10_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L1-Htg"  
              colVal = @Znres["P1.1_10_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L1-Name"  
              colVal = "P1.1_11_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L1-Clg"  
              colVal = @Znres["P1.1_11_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L1-Htg"  
              colVal = @Znres["P1.1_11_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L1-Name"  
              colVal = "P1.1_03_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L1-Clg"  
              colVal = @Znres["P1.1_03_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L1-Htg"  
              colVal = @Znres["P1.1_03_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L1-Name"  
              colVal = "P2.1_01_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L1-Clg"  
              colVal = @Znres["P2.1_01_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L1-Htg"  
              colVal = @Znres["P2.1_01_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L1-Name"  
              colVal = "P1.3_07_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L1-Clg"  
              colVal = @Znres["P1.3_07_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L1-Htg"  
              colVal = @Znres["P1.3_07_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L1-Name"  
              colVal = "P1.3_05_L1"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L1-Clg"  
              colVal = @Znres["P1.3_05_L1-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L1-Htg"  
              colVal = @Znres["P1.3_05_L1-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L2-Name"  
              colVal = "P2.1_20_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L2-Clg"  
              colVal = @Znres["P2.1_20_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L2-Htg"  
              colVal = @Znres["P2.1_20_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L2-Name"  
              colVal = "P2.1_22_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L2-Clg"  
              colVal = @Znres["P2.1_22_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L2-Htg"  
              colVal = @Znres["P2.1_22_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L2-Name"  
              colVal = "P2.1_26_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L2-Clg"  
              colVal = @Znres["P2.1_26_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L2-Htg"  
              colVal = @Znres["P2.1_26_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L2-Name"  
              colVal = "P2.1_12_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L2-Clg"  
              colVal = @Znres["P2.1_12_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L2-Htg"  
              colVal = @Znres["P2.1_12_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L2-Name"  
              colVal = "P2.1_14_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L2-Clg"  
              colVal = @Znres["P2.1_14_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L2-Htg"  
              colVal = @Znres["P2.1_14_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L2-Name"  
              colVal = "P1.1_24_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L2-Clg"  
              colVal = @Znres["P1.1_24_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L2-Htg"  
              colVal = @Znres["P1.1_24_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L2-Name"  
              colVal = "P1.1_08_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L2-Clg"  
              colVal = @Znres["P1.1_08_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L2-Htg"  
              colVal = @Znres["P1.1_08_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L2-Name"  
              colVal = "P1.1_10_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L2-Clg"  
              colVal = @Znres["P1.1_10_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L2-Htg"  
              colVal = @Znres["P1.1_10_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L2-Name"  
              colVal = "P1.1_11_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L2-Clg"  
              colVal = @Znres["P1.1_11_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L2-Htg"  
              colVal = @Znres["P1.1_11_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L2-Name"  
              colVal = "P1.1_03_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L2-Clg"  
              colVal = @Znres["P1.1_03_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L2-Htg"  
              colVal = @Znres["P1.1_03_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L2-Name"  
              colVal = "P2.1_01_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L2-Clg"  
              colVal = @Znres["P2.1_01_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L2-Htg"  
              colVal = @Znres["P2.1_01_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L2-Name"  
              colVal = "P1.3_07_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L2-Clg"  
              colVal = @Znres["P1.3_07_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L2-Htg"  
              colVal = @Znres["P1.3_07_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L2-Name"  
              colVal = "P1.3_05_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L2-Clg"  
              colVal = @Znres["P1.3_05_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L2-Htg"  
              colVal = @Znres["P1.3_05_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L2-Name"  
              colVal = "P2.2_19_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L2-Clg"  
              colVal = @Znres["P2.2_19_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L2-Htg"  
              colVal = @Znres["P2.2_19_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L2-Name"  
              colVal = "P2.2_21_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L2-Clg"  
              colVal = @Znres["P2.2_21_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L2-Htg"  
              colVal = @Znres["P2.2_21_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L2-Name"  
              colVal = "P2.2_23_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L2-Clg"  
              colVal = @Znres["P2.2_23_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L2-Htg"  
              colVal = @Znres["P2.2_23_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L2-Name"  
              colVal = "P2.2_25_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L2-Clg"  
              colVal = @Znres["P2.2_25_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L2-Htg"  
              colVal = @Znres["P2.2_25_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L2-Name"  
              colVal = "P1.2_18_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L2-Clg"  
              colVal = @Znres["P1.2_18_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L2-Htg"  
              colVal = @Znres["P1.2_18_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L2-Name"  
              colVal = "P2.2_04_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L2-Clg"  
              colVal = @Znres["P2.2_04_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L2-Htg"  
              colVal = @Znres["P2.2_04_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L2-Name"  
              colVal = "P2.2_06_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L2-Clg"  
              colVal = @Znres["P2.2_06_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L2-Htg"  
              colVal = @Znres["P2.2_06_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L2-Name"  
              colVal = "P2.2_16_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L2-Clg"  
              colVal = @Znres["P2.2_16_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L2-Htg"  
              colVal = @Znres["P2.2_16_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L2-Name"  
              colVal = "P1.1_13_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L2-Clg"  
              colVal = @Znres["P1.1_13_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L2-Htg"  
              colVal = @Znres["P1.1_13_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L2-Name"  
              colVal = "P3.1_15_L2"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L2-Clg"  
              colVal = @Znres["P3.1_15_L2-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L2-Htg"  
              colVal = @Znres["P3.1_15_L2-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L3-Name"  
              colVal = "P2.1_20_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L3-Clg"  
              colVal = @Znres["P2.1_20_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L3-Htg"  
              colVal = @Znres["P2.1_20_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L3-Name"  
              colVal = "P2.1_22_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L3-Clg"  
              colVal = @Znres["P2.1_22_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L3-Htg"  
              colVal = @Znres["P2.1_22_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L3-Name"  
              colVal = "P2.1_26_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L3-Clg"  
              colVal = @Znres["P2.1_26_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L3-Htg"  
              colVal = @Znres["P2.1_26_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L3-Name"  
              colVal = "P2.1_12_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L3-Clg"  
              colVal = @Znres["P2.1_12_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L3-Htg"  
              colVal = @Znres["P2.1_12_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L3-Name"  
              colVal = "P2.1_14_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L3-Clg"  
              colVal = @Znres["P2.1_14_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L3-Htg"  
              colVal = @Znres["P2.1_14_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L3-Name"  
              colVal = "P1.1_24_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L3-Clg"  
              colVal = @Znres["P1.1_24_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L3-Htg"  
              colVal = @Znres["P1.1_24_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L3-Name"  
              colVal = "P1.1_08_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L3-Clg"  
              colVal = @Znres["P1.1_08_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L3-Htg"  
              colVal = @Znres["P1.1_08_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L3-Name"  
              colVal = "P1.1_10_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L3-Clg"  
              colVal = @Znres["P1.1_10_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L3-Htg"  
              colVal = @Znres["P1.1_10_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L3-Name"  
              colVal = "P1.1_11_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L3-Clg"  
              colVal = @Znres["P1.1_11_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L3-Htg"  
              colVal = @Znres["P1.1_11_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L3-Name"  
              colVal = "P1.1_03_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L3-Clg"  
              colVal = @Znres["P1.1_03_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L3-Htg"  
              colVal = @Znres["P1.1_03_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L3-Name"  
              colVal = "P2.1_01_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L3-Clg"  
              colVal = @Znres["P2.1_01_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L3-Htg"  
              colVal = @Znres["P2.1_01_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L3-Name"  
              colVal = "P1.3_07_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L3-Clg"  
              colVal = @Znres["P1.3_07_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L3-Htg"  
              colVal = @Znres["P1.3_07_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L3-Name"  
              colVal = "P1.3_05_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L3-Clg"  
              colVal = @Znres["P1.3_05_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L3-Htg"  
              colVal = @Znres["P1.3_05_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L3-Name"  
              colVal = "P2.2_19_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L3-Clg"  
              colVal = @Znres["P2.2_19_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L3-Htg"  
              colVal = @Znres["P2.2_19_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L3-Name"  
              colVal = "P2.2_21_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L3-Clg"  
              colVal = @Znres["P2.2_21_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L3-Htg"  
              colVal = @Znres["P2.2_21_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L3-Name"  
              colVal = "P2.2_23_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L3-Clg"  
              colVal = @Znres["P2.2_23_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L3-Htg"  
              colVal = @Znres["P2.2_23_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L3-Name"  
              colVal = "P2.2_25_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L3-Clg"  
              colVal = @Znres["P2.2_25_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L3-Htg"  
              colVal = @Znres["P2.2_25_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L3-Name"  
              colVal = "P1.2_18_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L3-Clg"  
              colVal = @Znres["P1.2_18_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L3-Htg"  
              colVal = @Znres["P1.2_18_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L3-Name"  
              colVal = "P2.2_04_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L3-Clg"  
              colVal = @Znres["P2.2_04_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L3-Htg"  
              colVal = @Znres["P2.2_04_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L3-Name"  
              colVal = "P2.2_06_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L3-Clg"  
              colVal = @Znres["P2.2_06_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L3-Htg"  
              colVal = @Znres["P2.2_06_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L3-Name"  
              colVal = "P2.2_16_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L3-Clg"  
              colVal = @Znres["P2.2_16_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L3-Htg"  
              colVal = @Znres["P2.2_16_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L3-Name"  
              colVal = "P1.1_13_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L3-Clg"  
              colVal = @Znres["P1.1_13_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L3-Htg"  
              colVal = @Znres["P1.1_13_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L3-Name"  
              colVal = "P3.1_15_L3"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L3-Clg"  
              colVal = @Znres["P3.1_15_L3-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L3-Htg"  
              colVal = @Znres["P3.1_15_L3-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L4-Name"  
              colVal = "P2.1_20_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L4-Clg"  
              colVal = @Znres["P2.1_20_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_20_L4-Htg"  
              colVal = @Znres["P2.1_20_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L4-Name"  
              colVal = "P2.1_22_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L4-Clg"  
              colVal = @Znres["P2.1_22_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_22_L4-Htg"  
              colVal = @Znres["P2.1_22_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L4-Name"  
              colVal = "P2.1_26_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L4-Clg"  
              colVal = @Znres["P2.1_26_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_26_L4-Htg"  
              colVal = @Znres["P2.1_26_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L4-Name"  
              colVal = "P2.1_12_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L4-Clg"  
              colVal = @Znres["P2.1_12_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_12_L4-Htg"  
              colVal = @Znres["P2.1_12_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L4-Name"  
              colVal = "P2.1_14_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L4-Clg"  
              colVal = @Znres["P2.1_14_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_14_L4-Htg"  
              colVal = @Znres["P2.1_14_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L4-Name"  
              colVal = "P1.1_24_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L4-Clg"  
              colVal = @Znres["P1.1_24_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_24_L4-Htg"  
              colVal = @Znres["P1.1_24_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L4-Name"  
              colVal = "P1.1_08_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L4-Clg"  
              colVal = @Znres["P1.1_08_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_08_L4-Htg"  
              colVal = @Znres["P1.1_08_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L4-Name"  
              colVal = "P1.1_10_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L4-Clg"  
              colVal = @Znres["P1.1_10_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_10_L4-Htg"  
              colVal = @Znres["P1.1_10_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L4-Name"  
              colVal = "P1.1_11_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L4-Clg"  
              colVal = @Znres["P1.1_11_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_11_L4-Htg"  
              colVal = @Znres["P1.1_11_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L4-Name"  
              colVal = "P1.1_03_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L4-Clg"  
              colVal = @Znres["P1.1_03_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_03_L4-Htg"  
              colVal = @Znres["P1.1_03_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L4-Name"  
              colVal = "P2.1_01_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L4-Clg"  
              colVal = @Znres["P2.1_01_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.1_01_L4-Htg"  
              colVal = @Znres["P2.1_01_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L4-Name"  
              colVal = "P1.3_07_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L4-Clg"  
              colVal = @Znres["P1.3_07_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_07_L4-Htg"  
              colVal = @Znres["P1.3_07_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L4-Name"  
              colVal = "P1.3_05_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L4-Clg"  
              colVal = @Znres["P1.3_05_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.3_05_L4-Htg"  
              colVal = @Znres["P1.3_05_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L4-Name"  
              colVal = "P2.2_19_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L4-Clg"  
              colVal = @Znres["P2.2_19_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_19_L4-Htg"  
              colVal = @Znres["P2.2_19_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L4-Name"  
              colVal = "P2.2_21_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L4-Clg"  
              colVal = @Znres["P2.2_21_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_21_L4-Htg"  
              colVal = @Znres["P2.2_21_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L4-Name"  
              colVal = "P2.2_23_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L4-Clg"  
              colVal = @Znres["P2.2_23_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_23_L4-Htg"  
              colVal = @Znres["P2.2_23_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L4-Name"  
              colVal = "P2.2_25_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L4-Clg"  
              colVal = @Znres["P2.2_25_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_25_L4-Htg"  
              colVal = @Znres["P2.2_25_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L4-Name"  
              colVal = "P1.2_18_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L4-Clg"  
              colVal = @Znres["P1.2_18_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.2_18_L4-Htg"  
              colVal = @Znres["P1.2_18_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L4-Name"  
              colVal = "P2.2_04_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L4-Clg"  
              colVal = @Znres["P2.2_04_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_04_L4-Htg"  
              colVal = @Znres["P2.2_04_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L4-Name"  
              colVal = "P2.2_06_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L4-Clg"  
              colVal = @Znres["P2.2_06_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_06_L4-Htg"  
              colVal = @Znres["P2.2_06_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L4-Name"  
              colVal = "P2.2_16_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L4-Clg"  
              colVal = @Znres["P2.2_16_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P2.2_16_L4-Htg"  
              colVal = @Znres["P2.2_16_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L4-Name"  
              colVal = "P1.1_13_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L4-Clg"  
              colVal = @Znres["P1.1_13_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P1.1_13_L4-Htg"  
              colVal = @Znres["P1.1_13_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L4-Name"  
              colVal = "P3.1_15_L4"             // Value to show in this position in each row of export
              colHead = "ZnName"                // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L4-Clg"  
              colVal = @Znres["P3.1_15_L4-zn"].Y.unMetHrsTol[1]    // Value to show in this position in each row of export
              colHead = "Clg"                   // Text used for field name in export header
        
           EXPORTCOL   "xcz-P3.1_15_L4-Htg"  
              colVal = @Znres["P3.1_15_L4-zn"].Y.unMetHrsTol[0]    // Value to show in this position in each row of export
              colHead = "Htg"                   // Text used for field name in export header
        
        
         RUN
         $EOF



CSE 0.923.1 for Win32 console run(s) done: Wed 17-Dec-25   2:0 pm

Executable:   c:\program files\cbecc 2022\cse\cse.exe
              13-Jan-25  12: pm   (VS 14.29    2941952 bytes)  (HPWH 1.24.0)
Command line: -b
              T:\Services\Energy Modeling\04_Strategic Planning\QA\Models for QA\Gate 3 models\Mealer QAs\60-22341 Jefferson Murrieta\Bldg 2C\Jefferson Murrieta_Bldg 2C_2025-12-17 - run\Jefferson Murrieta_Bldg 2C_2025-12-17 - ap-cse
Input file:   T:\Services\Energy Modeling\04_Strategic Planning\QA\Models for QA\Gate 3 models\Mealer QAs\60-22341 Jefferson Murrieta\Bldg 2C\Jefferson Murrieta_Bldg 2C_2025-12-17 - run\Jefferson Murrieta_Bldg 2C_2025-12-17 - ap-cse.cse
Report file:  T:\SERVICES\ENERGY MODELING\04_STRATEGIC PLANNING\QA\MODELS FOR QA\GATE 3 MODELS\MEALER QAS\60-22341 JEFFERSON MURRIETA\BLDG 2C\JEFFERSON MURRIETA_BLDG 2C_2025-12-17 - RUN\JEFFERSON MURRIETA_BLDG 2C_2025-12-17 - AP-CSE.REP

Timing info --

               Input:  Time = 2.50     Calls = 3         T/C = 0.8320
          AutoSizing:  Time = 91.81    Calls = 1         T/C = 91.8110
          Simulation:  Time = 946.44   Calls = 2         T/C = 473.2175
             Reports:  Time = 0.60     Calls = 2         T/C = 0.2990
               Total:  Time = 1041.35  Calls = 1         T/C = 1041.3540
