AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"ResBaseAirSys_SZHP","SZHP","New",1,177.451,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,0,-99996,"Stair-1_L02","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-2","SZHP","New",1,177.451,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,0,-99996,"Stair-2_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"
"ResBaseAirSys_SZHP-3","SZHP","New",1,177.451,-99996,58,-99996,-99996,-99996,-99996,-99996,0,-99996,0,-99996,"Stair-1_L03","NoSATControl",,-99996,,-99996,,"UNDEFINED","AllOnHVACAvail","CycleOnCallPrimaryZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"ResBaseAirSys TrmlUnit","Uncontrolled","New",1,"ResBaseAirSys_SZHP",1,"Stair-1_L02",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-2","Uncontrolled","New",1,"ResBaseAirSys_SZHP-2",1,"Stair-2_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996
"ResBaseAirSys TrmlUnit-3","Uncontrolled","New",1,"ResBaseAirSys_SZHP-3",1,"Stair-1_L03",-99996,-99996,-99996,-99996,-99996,"","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"ResBaseAirSys_SZHP CoilClg","DirectExpansion","New","Electric","ResBaseAirSys_SZHP",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"ResBaseAirSys_SZHP CoilHtg","Resistance","New","Electric","ResBaseAirSys_SZHP",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-2","Resistance","New","Electric","ResBaseAirSys_SZHP-2",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"ResBaseAirSys_SZHP CoilHtg-3","Resistance","New","Electric","ResBaseAirSys_SZHP-3",1,"n/a",-99996,-99996,"NONE","NONE",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"ResBaseAirSys_SZHP SupFan","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-2",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","New","Centrifugal","AirFoil","ResBaseAirSys_SZHP-3",1,"n/a",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"ResBaseAirSys_SZHP OACtrl","NoEconomizer","New",0,"ResBaseAirSys_SZHP",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","New",0,"ResBaseAirSys_SZHP-2",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","New",0,"ResBaseAirSys_SZHP-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
