; Tables for Std model AutoHardSize capacity look-up rules
TABLE Jefferson Murreita Bld 5A (3A rotated)22TrmlUnit
PropName,BaseName,Type,System,Zone,PriAirFlowMax,PriAirFlowMin,HtgAirFlowMax,ReheatCtrlMthd
;,,,,,(cfm),(cfm),( cfm)
,"ResBaseAirSys TrmlUnit","Uncontrolled","ResBaseAirSys_SZHP","Stair-1_L02",168.539,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-2","Uncontrolled","ResBaseAirSys_SZHP-2","Stair-2_L03",155.872,-99996.000,-99996.000,""
,"ResBaseAirSys TrmlUnit-3","Uncontrolled","ResBaseAirSys_SZHP-3","Stair-1_L03",172.278,-99996.000,-99996.000,""
ENDTABLE
TABLE Jefferson Murreita Bld 5A (3A rotated)22CoilClg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,DXSEER,DXEER,NumClgStages
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilClg","DirectExpansion","ResBaseAirSys_SZHP","n/a",6923.266,7223.117,-99996.00000,15.053,11.956,1
,"ResBaseAirSys_SZHP CoilClg-2","DirectExpansion","ResBaseAirSys_SZHP-2","n/a",6402.921,6680.235,-99996.00000,15.053,11.956,1
,"ResBaseAirSys_SZHP CoilClg-3","DirectExpansion","ResBaseAirSys_SZHP-3","n/a",7076.843,7383.345,-99996.00000,15.053,11.956,1
ENDTABLE
TABLE Jefferson Murreita Bld 5A (3A rotated)22CoilHtg
PropName,BaseName,Type,System,Zone,CapTotNetRtd,CapTotGrossRtd,FluidFlowRtDsgn,FurnAFUE,FurnThrmlEff,
;,,,,,(Btu/hr),(Btu/hr),( gpm),
,"ResBaseAirSys_SZHP CoilHtg","HeatPump","ResBaseAirSys_SZHP","n/a",7522.968,7223.117,0.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-2","HeatPump","ResBaseAirSys_SZHP-2","n/a",6957.549,6680.235,0.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP CoilHtg-3","HeatPump","ResBaseAirSys_SZHP-3","n/a",7689.847,7383.345,0.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP SuppCoilHtg","Resistance","ResBaseAirSys_SZHP","n/a",4551.162,4551.162,0.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP SuppCoilHtg-2","Resistance","ResBaseAirSys_SZHP-2","n/a",4230.375,4230.375,0.00000,-99996.000,-99996.000
,"ResBaseAirSys_SZHP SuppCoilHtg-3","Resistance","ResBaseAirSys_SZHP-3","n/a",4652.700,4652.700,0.00000,-99996.000,-99996.000
ENDTABLE
TABLE Jefferson Murreita Bld 5A (3A rotated)22Fan
PropName,BaseName,CtrlMthd,System,Zone,FlowCap,FlowMin,FlowEff,ModelingMthd,TotStaticPress,MtrBHP,MtrHP,MtrPos,MtrEff,PwrIdx
;,,,,,(cfm),(cfm),,,(inH2O),(hp),(hp),,(W/cfm)
,"ResBaseAirSys_SZHP SupFan","ConstantVolume","ResBaseAirSys_SZHP","n/a",168.539,-99996.000,0.650,"PowerPerUnitFlow",3.519,0.144,0.250,"InAirStream",0.855,0.7440
,"ResBaseAirSys_SZHP SupFan-2","ConstantVolume","ResBaseAirSys_SZHP-2","n/a",155.872,-99996.000,0.650,"PowerPerUnitFlow",3.519,0.133,0.250,"InAirStream",0.855,0.7440
,"ResBaseAirSys_SZHP SupFan-3","ConstantVolume","ResBaseAirSys_SZHP-3","n/a",172.278,-99996.000,0.650,"PowerPerUnitFlow",3.519,0.147,0.250,"InAirStream",0.855,0.7440
ENDTABLE
TABLE Jefferson Murreita Bld 5A (3A rotated)22OACtrl
PropName,BaseName,EconoCtrlMthd,System,EconoIntegration
;
,"ResBaseAirSys_SZHP OACtrl","NoEconomizer","ResBaseAirSys_SZHP","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-2","NoEconomizer","ResBaseAirSys_SZHP-2","UNDEFINED"
,"ResBaseAirSys_SZHP OACtrl-3","NoEconomizer","ResBaseAirSys_SZHP-3","UNDEFINED"
ENDTABLE
